<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>HIF Sensor · Edge AI Report</title>
<style>
:root {
  color-scheme: light;
  --page: #f9f9f7; --surface: #fcfcfb; --ink: #0b0b0b; --ink2: #52514e; --muted: #6f6d68;
  --border: #e1e0d9; --axis: #c3c2b7; --soft: #f0efec; --s1: #2a78d6; --s2: #eb6834; --s3: #1baf7a;
  --link: #1c5cab; --good: #0ca30c; --good-ink: #006300; --critical: #d03b3b;
}
@media (prefers-color-scheme: dark) {
  :root:where(:not([data-theme="light"])) {
    color-scheme: dark;
    --page: #0d0d0d; --surface: #1a1a19; --ink: #f0efec; --ink2: #c3c2b7; --muted: #9a988f;
    --border: #2c2c2a; --axis: #383835; --soft: #232322; --s1: #3987e5; --s2: #d95926; --s3: #199e70;
    --link: #6da7ec; --good-ink: #4ade80;
  }
}
:root[data-theme="dark"] {
  color-scheme: dark;
  --page: #0d0d0d; --surface: #1a1a19; --ink: #f0efec; --ink2: #c3c2b7; --muted: #9a988f;
  --border: #2c2c2a; --axis: #383835; --soft: #232322; --s1: #3987e5; --s2: #d95926; --s3: #199e70;
  --link: #6da7ec; --good-ink: #4ade80;
}
html[lang="vi"] [data-l="en"], html:not([lang="vi"]) [data-l="vi"] { display: none !important; }
* { box-sizing: border-box; }
html { scroll-padding-top: 64px; }
body { margin: 0; background: var(--page); color: var(--ink);
  font: 15px/1.6 system-ui, -apple-system, "Segoe UI", Roboto, sans-serif; }
main { max-width: 1040px; margin: 0 auto; padding: 24px 16px 64px; }
a { color: var(--link); }
code { font-size: 0.9em; background: var(--soft); padding: 1px 5px; border-radius: 4px; }
.topbar { position: sticky; top: 0; z-index: 6; background: var(--page); border-bottom: 1px solid var(--border); }
.topbar-in { max-width: 1280px; margin: 0 auto; padding: 8px 16px; display: flex; gap: 10px; align-items: center; flex-wrap: wrap; }
.brand { font-weight: 650; font-size: 14px; white-space: nowrap; }
.mon-pill { display: inline-flex; align-items: center; gap: 6px; padding: 4px 11px; border-radius: 8px;
  background: var(--s2); color: #fff; font-size: 13px; font-weight: 700; text-decoration: none; white-space: nowrap; }
.mon-pill:hover { filter: brightness(1.08); }
.topbar nav { display: flex; gap: 4px; overflow-x: auto; flex: 1; }
.topbar nav a { padding: 4px 10px; border-radius: 999px; text-decoration: none; color: var(--ink2); font-size: 13.5px; white-space: nowrap; }
.topbar nav a:hover { background: var(--soft); }
.ctrls { display: flex; gap: 6px; align-items: center; }
.seg { display: inline-flex; border: 1px solid var(--border); border-radius: 999px; overflow: hidden; }
.seg button, .iconbtn { font: inherit; font-size: 12.5px; font-weight: 600; border: 0; background: transparent;
  color: var(--ink2); padding: 4px 10px; cursor: pointer; }
.seg button[aria-pressed="true"] { background: var(--ink); color: var(--page); }
.iconbtn { border: 1px solid var(--border); border-radius: 999px; white-space: nowrap; }
.xlaunch { border-color: var(--s1) !important; color: var(--s1) !important;
  background: color-mix(in srgb, var(--s1) 10%, transparent) !important; }
.xlaunch:hover { background: color-mix(in srgb, var(--s1) 18%, transparent) !important; }
.tiers { display: flex; flex-wrap: wrap; align-items: center; gap: 6px; margin: 0 0 12px; }
.tier-lbl { font-size: 12px; font-weight: 600; color: var(--muted); margin-right: 2px; }
.tier { display: inline-flex; align-items: center; padding: 4px 11px; border-radius: 999px;
  border: 1px solid var(--border); background: var(--surface); color: var(--ink2);
  font-size: 12.5px; font-weight: 600; text-decoration: none; transition: border-color .15s, background-color .15s, color .15s; }
.tier:hover { border-color: var(--s1); color: var(--ink); background: var(--soft); }
.tier.on { border-color: var(--s1); background: color-mix(in srgb, var(--s1) 14%, var(--surface)); color: var(--s1); }
.tier.sub { background: transparent; color: var(--muted); }
header h1 { font-size: 28px; line-height: 1.2; margin: 6px 0 6px; letter-spacing: -0.01em; }
header p { margin: 0; color: var(--ink2); max-width: 820px; }
.meta { margin-top: 8px; font-size: 13px; color: var(--muted); }
.tiles { display: grid; grid-template-columns: repeat(auto-fit, minmax(185px, 1fr)); gap: 10px; margin: 18px 0 14px; }
.tile { position: relative; background: var(--surface); border: 1px solid var(--border); border-radius: 10px; padding: 12px 14px; }
.tk { font-size: 12px; font-weight: 600; color: var(--muted); padding-right: 20px; }
.tv { font-size: 24px; font-weight: 700; margin: 4px 0 2px; font-variant-numeric: tabular-nums; }
.ts { font-size: 12.5px; color: var(--ink2); line-height: 1.35; }
.steps3 { display: grid; grid-template-columns: repeat(3, minmax(0, 1fr)); gap: 10px; margin: 12px 0 24px; }
.st3 { display: flex; gap: 10px; padding: 11px 12px; background: var(--surface); border: 1px solid var(--border); border-radius: 10px; }
.sn { flex: none; width: 24px; height: 24px; border-radius: 6px; display: grid; place-items: center;
  background: var(--s1); color: #fff; font-size: 12.5px; font-weight: 700; }
.st3 b { display: block; font-size: 13.5px; }
.st3 small { display: block; font-size: 12.5px; color: var(--ink2); margin-top: 2px; line-height: 1.4; }
@media (max-width: 760px) { .steps3 { grid-template-columns: 1fr; } }
section { position: relative; margin-top: 26px; padding: 18px 20px; background: var(--surface); border: 1px solid var(--border); border-radius: 12px; }
section h2 { font-size: 19px; margin: 0 0 8px; padding-right: 26px; }
section h3 { font-size: 15.5px; margin: 18px 0 8px; }
.lead-p { margin: 0 0 12px; color: var(--ink2); }
.note { padding: 10px 14px; border-left: 3px solid var(--s1); background: var(--page);
  border-radius: 0 8px 8px 0; font-size: 13.5px; color: var(--ink2); margin: 10px 0; }
.tw { overflow-x: auto; margin: 10px 0; border: 1px solid var(--border); border-radius: 10px; background: var(--page); }
table { width: 100%; border-collapse: collapse; font-size: 13.5px; font-variant-numeric: tabular-nums; }
th, td { padding: 8px 10px; text-align: left; border-bottom: 1px solid var(--border); }
th { font-weight: 650; color: var(--ink2); background: var(--soft); }
tr:last-child td { border-bottom: 0; }
tr.hl { background: color-mix(in srgb, var(--s3) 10%, var(--surface)); }
.chip { display: inline-block; padding: 2px 8px; border-radius: 999px; font-size: 11.5px; font-weight: 700; }
.chip.good { background: color-mix(in srgb, var(--good) 14%, transparent); color: var(--good-ink); }
.chip.critical { background: color-mix(in srgb, var(--critical) 14%, transparent); color: var(--critical); }
details.deep { margin: 12px 0 0; border: 1px solid var(--border); border-radius: 10px; background: var(--page); }
details.deep[open] { background: var(--surface); border-color: var(--axis); }
summary.deep-sum { list-style: none; cursor: pointer; padding: 10px 14px; display: flex; gap: 12px; align-items: center; justify-content: space-between; }
summary.deep-sum::-webkit-details-marker { display: none; }
summary.deep-sum:hover { background: var(--soft); border-radius: 10px; }
details.deep[open] > summary.deep-sum { border-bottom: 1px solid var(--border); border-radius: 10px 10px 0 0; }
.deep-t b { display: block; font-size: 14px; color: var(--ink); }
.deep-t small { display: block; font-size: 12.5px; color: var(--muted); margin-top: 2px; }
.deep-r { display: inline-flex; align-items: center; gap: 8px; flex: none; }
.deep-act { font-size: 12px; font-weight: 600; color: var(--link); padding: 3px 9px; border-radius: 999px;
  border: 1px solid var(--border); background: var(--surface); white-space: nowrap; }
details.deep[open] .deep-act::before { content: "▴ "; }
details.deep:not([open]) .deep-act::before { content: "▾ "; }
.deep-body { padding: 12px 14px 14px; }
.figgrid { display: grid; grid-template-columns: repeat(auto-fit, minmax(360px, 1fr)); gap: 12px; margin: 10px 0; }
figure.fig { margin: 10px 0; background: var(--page); border: 1px solid var(--border); border-radius: 10px; padding: 10px; }
figure.fig img { display: block; width: 100%; height: auto; border-radius: 6px; background: #fff; }
figure.fig figcaption { margin-top: 6px; font-size: 12.5px; color: var(--muted); }
/* Interactive Explain buddy (matches Tier-2 docs/index.html) */
.xq { position: absolute; top: 8px; right: 8px; z-index: 2; width: 22px; height: 22px; padding: 0; border-radius: 50%;
  border: 1px solid var(--border); background: var(--surface); color: var(--muted); font: 700 12px/20px system-ui, sans-serif;
  cursor: pointer; opacity: .85; }
.xq:hover { opacity: 1; color: var(--s1); border-color: var(--s1); }
body.xmode [data-x] { cursor: help; }
body.xmode [data-x]:hover { outline: 2px dashed var(--s1); outline-offset: 3px; }
.face { position: relative; display: inline-block; flex: none; width: 32px; height: 32px; border-radius: 50%;
  background: var(--s1); box-shadow: inset -3px -4px 0 rgb(0 0 0 / .14); }
.face i { position: absolute; top: 9px; width: 5px; height: 8px; border-radius: 50%; background: #fff; }
.face i:first-child { left: 8px; } .face i:last-child { right: 8px; }
.face::after { content: ""; position: absolute; left: 10px; bottom: 6px; width: 12px; height: 5px;
  border-bottom: 2px solid #fff; border-radius: 0 0 10px 10px; }
.xring { position: absolute; z-index: 5; border-radius: 12px; pointer-events: none;
  box-shadow: 0 0 0 3px color-mix(in srgb, var(--s2) 55%, transparent); transition: left .3s, top .3s, width .3s, height .3s; }
.xbubble { position: fixed; right: 16px; bottom: 16px; z-index: 9; width: min(380px, calc(100vw - 32px));
  max-height: calc(100vh - 96px); overflow-y: auto; padding: 14px 16px; border-radius: 14px;
  background: var(--surface); color: var(--ink); border: 1px solid var(--border); box-shadow: 0 12px 40px rgb(0 0 0 / .24); }
.xb-head { display: flex; align-items: center; gap: 10px; }
.xb-head b { flex: 1; font-size: 15px; line-height: 1.3; }
.xb-x { font: inherit; font-size: 22px; line-height: 1; border: 0; background: none; color: var(--muted); cursor: pointer; padding: 2px 6px; }
.xb-body { margin: 4px 0 0; }
.xb-body dt { margin-top: 10px; font-size: 11.5px; font-weight: 700; letter-spacing: .06em; text-transform: uppercase; color: var(--ink2); }
.xb-body dd { margin: 2px 0 0; font-size: 14px; }
.xb-foot { display: flex; align-items: center; justify-content: space-between; gap: 8px; margin-top: 12px; }
.xb-nav { font: inherit; font-size: 13px; font-weight: 600; padding: 5px 12px; border-radius: 999px;
  border: 1px solid var(--border); background: transparent; color: var(--ink); cursor: pointer; }
.xb-nav:hover { border-color: var(--s1); color: var(--s1); }
footer { margin-top: 32px; font-size: 13px; color: var(--muted); }
@media print { .topbar, .tiers, .xq, .xring, .xbubble { display: none !important; } }
</style>
</head>
<body class="xmode">
<div class="topbar"><div class="topbar-in">
  <span class="brand">HIF Sensor · Tier 1</span>
  <a class="mon-pill" href="../monitor/"><span data-l="en">Monitor</span><span data-l="vi">Giám sát</span></a>
  <nav>
    <a href="#frontend"><span data-l="en">Front End</span><span data-l="vi">Mạch 50/60 Hz</span></a>
    <a href="#phase0"><span data-l="en">Phase 0</span><span data-l="vi">Phase 0</span></a>
    <a href="#vehif"><span data-l="en">VeHIF & Phase 1.5</span><span data-l="vi">VeHIF & Phase 1.5</span></a>
    <a href="#firmware"><span data-l="en">C Firmware</span><span data-l="vi">Code C</span></a>
    <a href="#evidence"><span data-l="en">SHA-256</span><span data-l="vi">SHA-256</span></a>
  </nav>
  <div class="ctrls">
    <button type="button" class="iconbtn xlaunch" id="xlaunch"><span data-l="en">? Guide</span><span data-l="vi">? Giải thích</span></button>
    <button type="button" class="iconbtn" id="view-all" aria-pressed="false"><span data-l="en">⊞ Full view</span><span data-l="vi">⊞ Mở tất cả</span></button>
    <div class="seg" role="group" aria-label="Language">
      <button id="b-en" aria-pressed="true" onclick="setLang('en')">EN</button>
      <button id="b-vi" aria-pressed="false" onclick="setLang('vi')">VI</button>
    </div>
    <button class="iconbtn" onclick="toggleTheme()">◐</button>
  </div>
</div></div>

<main>
  <header>
    
    <nav class="tiers" aria-label="System tiers">
      <span class="tier-lbl"><span data-l="en">2-Tier System:</span><span data-l="vi">Hệ thống 2 tầng:</span></span>
      <a class="tier" href="../index.html"><span data-l="en">← Tier 2 · Feeder FLISR</span><span data-l="vi">← Tầng 2 · Lưới FLISR</span></a>
      <a class="tier on" href="index.html" aria-current="page"><span data-l="en">Tier 1 · Edge HIF Sensor (ESP32)</span><span data-l="vi">Tầng 1 · Cảm biến HIF (ESP32)</span></a>
      <a class="tier sub" href="../study/"><span data-l="en">Technical Paper ↗</span><span data-l="vi">Bài nghiên cứu ↗</span></a>
    </nav>
    
    <h1><span data-l="en">Tier 1 · Edge High-Impedance Fault Sensor (ESP32-S3)</span><span data-l="vi">Tầng 1 · Cảm biến biên phát hiện sự cố trở kháng cao (ESP32-S3)</span></h1>
    <p><span data-l="en">Clamp-CT analog front end (LTspice) + 504 B int8 neural network, validated on 4,000 simulated arcs, real 22 kV 50 Hz VeHIF vegetation-fault recordings, and GCC C bit-parity tests.</span><span data-l="vi">Mạch kẹp CT chống răng cưa (LTspice) + mạng nơ-ron int8 504 B, kiểm chứng trên 4.000 hồ quang mô phỏng, dữ liệu đo thật VeHIF 22 kV 50 Hz và kiểm tra khớp bit code C bằng GCC.</span></p>
    <div class="meta"><span data-l="en">Chau Nguyen (EE Student) · Unified 2-tier system with Self-Healing Feeder · Click any ? button for plain-language guidance</span><span data-l="vi">Chau Nguyen (SV Kỹ thuật Điện) · Hệ thống 2 tầng thống nhất cùng Self-Healing Feeder · Bấm nút ? bất kỳ để xem giải thích đơn giản</span></div>
  </header>

  
    <div class="tiles">
      <div class="tile" data-x="tile-p0"><div class="tk"><span data-l="en">Sim HIF Detected (Phase 0)</span><span data-l="vi">Bắt HIF mô phỏng (Phase 0)</span></div>
        <div class="tv">94.7%</div>
        <div class="ts"><span data-l="en">vs 51N 0.5% · FA 1.5%</span><span data-l="vi">so với 51N 0.5% · báo nhầm 1.5%</span></div></div>
      <div class="tile" data-x="tile-size"><div class="tk"><span data-l="en">Chip Footprint</span><span data-l="vi">Dung lượng trên chip</span></div>
        <div class="tv">504 B</div>
        <div class="ts"><span data-l="en">417 params · int8 · 5-cycle delay</span><span data-l="vi">417 tham số · int8 · trễ 5 chu kỳ</span></div></div>
      <div class="tile" data-x="tile-p1"><div class="tk"><span data-l="en">Real VeHIF 0-Shot (Phase 1)</span><span data-l="vi">VeHIF thật 0-Shot (Phase 1)</span></div>
        <div class="tv">56.0%</div>
        <div class="ts"><span data-l="en">250 real 22 kV faults · 53 bg 0.0% FA</span><span data-l="vi">250 sự cố 22 kV thật · 53 nền 0.0% FA</span></div></div>
      <div class="tile" data-x="tile-p15"><div class="tk"><span data-l="en">VeHIF Adapted (Phase 1.5)</span><span data-l="vi">Thích ứng VeHIF (Phase 1.5)</span></div>
        <div class="tv">60.2%</div>
        <div class="ts"><span data-l="en">0–2 A: 42.5% → 49.9% (20% few-shot)</span><span data-l="vi">Dải 0–2 A: 42.5% → 49.9% (20% few-shot)</span></div></div>
      <div class="tile" data-x="tile-c"><div class="tk"><span data-l="en">C Firmware Parity</span><span data-l="vi">Khớp bit code C</span></div>
        <div class="tv">4.8e-07</div>
        <div class="ts"><span data-l="en">GCC -O2 -Werror · 0.54 µs/inf</span><span data-l="vi">GCC -O2 -Werror · 0.54 µs/lần</span></div></div>
    </div>
    
  
    <div class="steps3">
      <div class="st3"><span class="sn">1</span><div><b><span data-l="en">Hardware Front End (LTspice)</span><span data-l="vi">Mạch đầu vào Analog (LTspice)</span></b>
        <small><span data-l="en">Clamp CT + 4th-order Butterworth 2.05 kHz filter (−46.4 dB @ 60 Hz Nyquist; 50 Hz VN retune ready).</span><span data-l="vi">Kẹp CT + lọc Butterworth bậc 4 (2.05 kHz, −46.4 dB tại Nyquist 60 Hz; có bảng đổi 2 trở cho lưới 50 Hz VN).</span></small></div></div>
      <div class="st3"><span class="sn">2</span><div><b><span data-l="en">Tiny 504 B int8 AI + GCC C</span><span data-l="vi">AI siêu gọn 504 B int8 + C GCC</span></b>
        <small><span data-l="en">16 FFT harmonic/randomness features → 16→16→8→1 MLP. Feeds Tier-2 Feeder FLISR (4/4 H1–H4 PASS).</span><span data-l="vi">16 đặc trưng sóng hài/ngẫu nhiên → MLP 16→16→8→1. Cấp tín hiệu cho Tầng 2 Lưới FLISR (đạt 4/4 H1–H4).</span></small></div></div>
      <div class="st3"><span class="sn">3</span><div><b><span data-l="en">Real 22 kV VeHIF + Phase 1.5</span><span data-l="vi">Kiểm chứng VeHIF 22 kV thật + Phase 1.5</span></b>
        <small><span data-l="en">Diagnosed the 94.7% → 56.0% domain gap (symmetric tree arcs) and evaluated leak-free few-shot adaptation.</span><span data-l="vi">Tìm ra nguyên nhân tụt 94.7% → 56.0% (hồ quang cây đối xứng hơn) và thử nghiệm thích ứng few-shot không rò rỉ.</span></small></div></div>
    </div>
    
  
    <section id="frontend" data-x="sec-frontend">
      <h2><span data-l="en">1 · Analog Front End & 50 Hz (Vietnam) vs 60 Hz (US)</span><span data-l="vi">1 · Mạch đầu vào Analog & Lưới 50 Hz (Việt Nam) vs 60 Hz (Mỹ)</span></h2>
      <p class="lead-p"><span data-l="en"><b>Key result:</b> LTspice 26.1.1 verified −3 dB at <b>2045.1 Hz</b>, −<b>46.4 dB</b> at 60 Hz Nyquist, and clean ADC swing <b>1.043–2.257 V</b>. On Vietnam 50 Hz grids (12.8 kHz ADC), keeping the PCB yields −40.0 dB at Nyquist; scaling two resistors ×1.2 restores −46.7 dB.</span><span data-l="vi"><b>Kết luận nhanh:</b> LTspice 26.1.1 xác nhận tần số cắt <b>2045.1 Hz</b>, chống răng cưa −<b>46.4 dB</b> ở 60 Hz, chân ADC sạch <b>1.043–2.257 V</b>. Với lưới 50 Hz Việt Nam (12.8 kHz), giữ nguyên PCB đạt −40.0 dB; đổi 2 điện trở ×1.2 khôi phục lại −46.7 dB.</span></p>
      <div class="tw"><table>
        <thead><tr>
          <th><span data-l="en">Grid / Hardware Mode</span><span data-l="vi">Chế độ lưới / Phần cứng</span></th>
          <th>FS_ADC</th><th>Nyquist</th><th>f (−3 dB)</th><th>Nyquist</th><th>Phase</th><th>Harmonics</th><th>Window</th>
        </tr></thead>
        <tbody><tr><td><span data-l="en">60 Hz US (Current PCB, LTspice)</span><span data-l="vi">60 Hz Mỹ (Mạch hiện tại, LTspice)</span></td><td>15,360 Hz</td><td>7,680 Hz</td><td>2,047.9 Hz</td><td>−46.34 dB</td><td>4.37°</td><td>1..34</td><td>133.3 ms</td></tr><tr><td><span data-l="en">50 Hz Vietnam / VeHIF (Same PCB)</span><span data-l="vi">50 Hz Việt Nam / VeHIF (Giữ nguyên mạch)</span></td><td>12,800 Hz</td><td>6,400 Hz</td><td>2,047.9 Hz</td><td>−39.99 dB</td><td>3.64°</td><td>1..40</td><td>160.0 ms</td></tr><tr><td><span data-l="en">50 Hz Vietnam (Retuned R×1.2)</span><span data-l="vi">50 Hz Việt Nam (Đổi 2 điện trở R×1.2)</span></td><td>12,800 Hz</td><td>6,400 Hz</td><td>1,688.7 Hz</td><td>−46.70 dB</td><td>4.41°</td><td>1..33</td><td>160.0 ms</td></tr></tbody>
      </table></div>
      <details class="deep" id="deep-bode"><summary class="deep-sum"><span class="deep-t"><b><span data-l="en">Bode plot & paired 50 Hz vs 60 Hz VeHIF charts</span><span data-l="vi">Xem biểu đồ Bode LTspice & so sánh 50 Hz vs 60 Hz</span></b><small><span data-l="en">LTspice vs Python agreement (< 0.1 dB) and 50 Hz native evaluation.</span><span data-l="vi">Khớp LTspice vs Python (< 0.1 dB) và đánh giá trực tiếp ở 50 Hz.</span></small></span><span class="deep-r"><span class="deep-badge"><span class="chip good">LTspice</span></span><span class="deep-act"><span data-l="en">Expand</span><span data-l="vi">Xem chi tiết</span></span></span></summary><div class="deep-body"><figure class="fig"><img src="figures/front_end_bode.png" alt="LTspice 26.1.1 AC Bode response vs Python model (max diff &lt; 0.1 dB below 5 kHz)." loading="lazy"><figcaption><span data-l="en">LTspice 26.1.1 AC Bode response vs Python model (max diff &lt; 0.1 dB below 5 kHz).</span><span data-l="vi">Đáp ứng tần số Bode giữa LTspice 26.1.1 và mô hình Python (lệch &lt; 0.1 dB dưới 5 kHz).</span></figcaption></figure><p class="note"><span data-l="en">Paired 250-recording VeHIF test: 60 Hz resampled <b>54.4%</b> vs 50 Hz native VN/AU <b>54.4%</b>.</span><span data-l="vi">So sánh đối cặp 250 bản ghi VeHIF: 60 Hz resample <b>54.4%</b> so với 50 Hz gốc VN/Úc <b>54.4%</b>.</span></p><figure class="fig"><img src="figures/phase15_50hz_vs_60hz.png" alt="Same PCB anti-aliasing margin &amp; paired VeHIF check: 50 Hz VN vs 60 Hz US." loading="lazy"><figcaption><span data-l="en">Same PCB anti-aliasing margin &amp; paired VeHIF check: 50 Hz VN vs 60 Hz US.</span><span data-l="vi">Biên chống răng cưa và kiểm tra đối cặp VeHIF: 50 Hz VN vs 60 Hz Mỹ.</span></figcaption></figure></div></details>
    </section>
    
  
    <section id="phase0">
      <h2><span data-l="en">2 · Phase 0: Simulated Emanuel Arcs (504 B int8 vs Baselines)</span><span data-l="vi">2 · Phase 0: Mô phỏng hồ quang Emanuel (504 B int8 vs Cơ sở)</span></h2>
      <p class="lead-p"><span data-l="en"><b>Key result:</b> Across 4,000 simulated events (1% val FA budget, 3-window persistence), Tiny MLP int8 detects <b>94.7%</b> (FA 1.5%) vs 51N <b>0.5%</b> and 3rd harmonic <b>0.0%</b> — and holds <b>93.0–98.5%</b> on unseen surfaces.</span><span data-l="vi"><b>Kết luận nhanh:</b> Trên 4.000 sự kiện mô phỏng (giới hạn 1% FA, duy trì 3 cửa sổ), Tiny MLP int8 phát hiện <b>94.7%</b> (FA 1.5%) so với 51N <b>0.5%</b> và hài bậc 3 <b>0.0%</b> — giữ <b>93.0–98.5%</b> trên bề mặt chưa từng học.</span></p>
      <div class="tw"><table>
        <thead><tr>
          <th><span data-l="en">Ground Surface</span><span data-l="vi">Bề mặt chạm đất</span></th><th>Tiny MLP (int8)</th><th>Leave-One-Surface-Out</th><th>51N</th><th>3rd Harm.</th>
        </tr></thead>
        <tbody><tr><td><code>wet_grass</code></td><td><b>95.5%</b></td><td>98.5%</td><td>0.0%</td><td>0.0%</td></tr><tr><td><code>wet_sand</code></td><td><b>98.5%</b></td><td>98.5%</td><td>1.5%</td><td>0.0%</td></tr><tr><td><code>concrete</code></td><td><b>97.7%</b></td><td>97.7%</td><td>0.0%</td><td>0.0%</td></tr><tr><td><code>dry_grass</code></td><td><b>92.3%</b></td><td>93.4%</td><td>0.0%</td><td>0.0%</td></tr><tr><td><code>dry_asphalt</code></td><td><b>90.7%</b></td><td>93.0%</td><td>1.2%</td><td>0.0%</td></tr></tbody>
      </table></div>
      <details class="deep" id="deep-phase0"><summary class="deep-sum"><span class="deep-t"><b><span data-l="en">Phase 0 charts & unseen arc-welder stress test (4 figures)</span><span data-l="vi">Xem 4 biểu đồ Phase 0 & thử nghiệm máy hàn chưa từng thấy</span></b><small><span data-l="en">Waveforms, surface breakdown, current bands, and disturbance false alarms.</span><span data-l="vi">Dạng sóng mẫu, biểu đồ theo bề mặt, dải dòng và báo nhầm từng loại nhiễu.</span></small></span><span class="deep-r"><span class="deep-act"><span data-l="en">Expand</span><span data-l="vi">Xem chi tiết</span></span></span></summary><div class="deep-body"><p class="note"><span data-l="en">Honest hard-negative stress test: when <code>arc_welder</code> is withheld from training, its false-alarm rate rises from <b>0.0%</b> (seen) to <b>17.5%</b> (unseen).</span><span data-l="vi">Kiểm thử trung thực với nhiễu khó chưa từng thấy: giấu <code>arc_welder</code> khi train làm báo nhầm tăng từ <b>0.0%</b> lên <b>17.5%</b>.</span></p><div class="figgrid"><figure class="fig"><img src="figures/example_waveforms.png" alt="Simulated Emanuel arc waveforms vs normal disturbances." loading="lazy"><figcaption><span data-l="en">Simulated Emanuel arc waveforms vs normal disturbances.</span><span data-l="vi">Dạng sóng hồ quang Emanuel mô phỏng so với nhiễu thường.</span></figcaption></figure><figure class="fig"><img src="figures/detection_by_surface.png" alt="Detection by surface vs 51N and 3rd harmonic." loading="lazy"><figcaption><span data-l="en">Detection by surface vs 51N and 3rd harmonic.</span><span data-l="vi">Tỉ lệ phát hiện theo bề mặt so với 51N và hài bậc 3.</span></figcaption></figure><figure class="fig"><img src="figures/detection_vs_current.png" alt="Simulated detection across fault current bands." loading="lazy"><figcaption><span data-l="en">Simulated detection across fault current bands.</span><span data-l="vi">Tỉ lệ phát hiện mô phỏng theo dải dòng sự cố.</span></figcaption></figure><figure class="fig"><img src="figures/false_alarm_by_disturbance.png" alt="False alarms across all 7 simulated disturbances." loading="lazy"><figcaption><span data-l="en">False alarms across all 7 simulated disturbances.</span><span data-l="vi">Báo nhầm trên 7 loại nhiễu bình thường mô phỏng.</span></figcaption></figure></div></div></details>
    </section>
    
  
    <section id="vehif" data-x="sec-vehif">
      <h2><span data-l="en">3 · Real VeHIF 22 kV Recordings (Phase 1 Zero-Shot → Phase 1.5 Adaptation)</span><span data-l="vi">3 · Dữ liệu đo thật VeHIF 22 kV (Phase 1 Zero-Shot → Phase 1.5 Thích ứng)</span></h2>
      <p class="lead-p"><span data-l="en"><b>Key finding:</b> Evaluated zero-shot on 250 real 22 kV 50 Hz tree-contact recordings (VeHIF, CC0), the frozen Phase-0 model drops from <b>94.7%</b> to <b>56.0%</b> (0.0% alarms on all 53 real background recordings), mainly in 0–2 A because real vegetation arcs are much more symmetric (<code>dc_ratio</code> −0.49 IQR, <code>h2_ratio</code> −0.47 IQR).</span><span data-l="vi"><b>Phát hiện cốt lõi:</b> Khi chạy zero-shot trên 250 bản ghi chạm cây thật 22 kV 50 Hz (VeHIF, CC0), model Phase 0 giảm từ <b>94.7%</b> xuống <b>56.0%</b> (0.0% báo nhầm trên cả 53 bản ghi nền), chủ yếu ở dải 0–2 A do hồ quang cây thật đối xứng hơn nhiều (<code>dc_ratio</code> −0.49 IQR, <code>h2_ratio</code> −0.47 IQR).</span></p>
      <div class="tw"><table>
        <thead><tr>
          <th><span data-l="en">Fault Current Band</span><span data-l="vi">Dải dòng sự cố</span></th>
          <th><span data-l="en">Phase 0 Sim</span><span data-l="vi">Phase 0 Mô phỏng</span></th>
          <th><span data-l="en">Phase 1 Real 0-Shot</span><span data-l="vi">Phase 1 Thật 0-Shot</span></th>
          <th><span data-l="en">Phase 1.5 Adapted (20%)</span><span data-l="vi">Phase 1.5 Thích ứng (20%)</span></th>
        </tr></thead>
        <tbody><tr><td>0-1 A rms</td><td>89.6%</td><td>36.2% (n=138)</td><td><b>41.6%</b></td></tr><tr><td>1-2 A rms</td><td>92.0%</td><td>70.0% (n=50)</td><td><b>71.9%</b></td></tr><tr><td>2-5 A rms</td><td>97.4%</td><td>94.7% (n=19)</td><td><b>94.7%</b></td></tr><tr><td>5-10 A rms</td><td>96.3%</td><td>85.7% (n=42)</td><td><b>90.2%</b></td></tr></tbody>
      </table></div>
      <figure class="fig"><img src="figures/phase15_adaptation.png" alt="Phase 1.5 leak-free few-shot learning curve (5 recording-disjoint seeds, 504 B int8) &amp; current-band gain." loading="lazy"><figcaption><span data-l="en">Phase 1.5 leak-free few-shot learning curve (5 recording-disjoint seeds, 504 B int8) &amp; current-band gain.</span><span data-l="vi">Đường cong thích ứng few-shot không rò rỉ (5 seed tách theo ID bản ghi, 504 B int8) &amp; mức tăng theo dải dòng.</span></figcaption></figure>
      <details class="deep" id="deep-shift"><summary class="deep-sum"><span class="deep-t"><b><span data-l="en">Feature-shift diagnostics & real vs simulated waveform plots</span><span data-l="vi">Xem bảng lệch đặc trưng & dạng sóng thật vs mô phỏng</span></b><small><span data-l="en">Why zero-shot drops on vegetation faults (top 8 shifted features + 2 plots).</span><span data-l="vi">Giải thích vì sao zero-shot tụt trên sự cố cây (8 đặc trưng lệch mạnh nhất + 2 biểu đồ).</span></small></span><span class="deep-r"><span class="deep-act"><span data-l="en">Expand</span><span data-l="vi">Xem chi tiết</span></span></span></summary><div class="deep-body"><div class="tw"><table><thead><tr><th><span data-l="en">Top Shifted Feature</span><span data-l="vi">Đặc trưng lệch nhất</span></th><th>Sim med</th><th>VeHIF med</th><th>Shift</th></tr></thead><tbody><tr><td><code>dc_ratio</code></td><td>0.0274</td><td>0.0011</td><td><b>-0.49 IQR</b></td></tr><tr><td><code>h2_ratio</code></td><td>0.0289</td><td>0.0023</td><td><b>-0.47 IQR</b></td></tr><tr><td><code>even_ratio</code></td><td>0.0477</td><td>0.0064</td><td><b>-0.46 IQR</b></td></tr><tr><td><code>I3_cv</code></td><td>0.0681</td><td>0.0085</td><td><b>-0.38 IQR</b></td></tr><tr><td><code>ph3_jitter</code></td><td>0.1891</td><td>0.0178</td><td><b>-0.38 IQR</b></td></tr><tr><td><code>even_std</code></td><td>0.0262</td><td>0.0018</td><td><b>-0.37 IQR</b></td></tr><tr><td><code>I1_cv</code></td><td>0.0610</td><td>0.0054</td><td><b>-0.35 IQR</b></td></tr><tr><td><code>h3_ratio</code></td><td>0.2696</td><td>0.2090</td><td><b>-0.25 IQR</b></td></tr></tbody></table></div><div class="figgrid"><figure class="fig"><img src="figures/real_detection_by_current.png" alt="Phase 1 zero-shot gap: simulated arcs vs real VeHIF 22 kV." loading="lazy"><figcaption><span data-l="en">Phase 1 zero-shot gap: simulated arcs vs real VeHIF 22 kV.</span><span data-l="vi">Khoảng cách zero-shot Phase 1: mô phỏng vs VeHIF 22 kV thật.</span></figcaption></figure><figure class="fig"><img src="figures/real_vs_sim_waveform.png" alt="Real 22 kV vegetation fault current vs simulated Emanuel dry-grass arc." loading="lazy"><figcaption><span data-l="en">Real 22 kV vegetation fault current vs simulated Emanuel dry-grass arc.</span><span data-l="vi">Dạng sóng chạm cây 22 kV thật vs hồ quang cỏ khô mô phỏng.</span></figcaption></figure></div></div></details>
    <details class="deep" id="deep-phase15"><summary class="deep-sum"><span class="deep-t"><b><span data-l="en">Phase 1.5 full tables: Few-shot (5/10/20%), Feature Ablation & Criteria P1.5-A..D</span><span data-l="vi">Xem đầy đủ Phase 1.5: Bảng Few-Shot (5/10/20%), Bỏ đặc trưng & Tiêu chí P1.5-A..D</span></b><small><span data-l="en">Recording-disjoint 5-seed averages, simulated disturbance retention, and ablation chart.</span><span data-l="vi">Trung bình 5 seed tách theo ID bản ghi, giữ độ chính xác nhiễu mô phỏng và biểu đồ bỏ đặc trưng.</span></small></span><span class="deep-r"><span class="deep-badge"><span class="chip good">3/4 PASS</span></span><span class="deep-act"><span data-l="en">Expand</span><span data-l="vi">Xem chi tiết</span></span></span></summary><div class="deep-body"><h3><span data-l="en">Few-Shot Adaptation Breakdown (5 Seeds, Strict FA Guard)</span><span data-l="vi">Chi tiết Thích ứng Few-Shot (5 Seed, Chốt chặn FA)</span></h3><div class="tw"><table><thead><tr><th>Method</th><th># Real</th><th>Held-out Real</th><th>0–2 A</th><th>Bg FA</th><th>Sim Det</th><th>Sim FA</th></tr></thead><tbody><tr><td><b>Zero-Shot (0%)</b></td><td>0</td><td>53.3% ± 1.7</td><td>42.5% ± 2.0</td><td>0.0%</td><td>94.7%</td><td>1.5%</td></tr><tr><td>Head Recal · 5%</td><td>15</td><td><b>46.6%</b> ± 3.5</td><td><b>38.7%</b> ± 3.6</td><td>0.0%</td><td>94.4%</td><td>1.7%</td></tr><tr><td>Joint MLP · 5%</td><td>15</td><td><b>49.5%</b> ± 9.2</td><td><b>40.1%</b> ± 8.1</td><td>1.8%</td><td>92.1%</td><td>1.6%</td></tr><tr><td>Head Recal · 10%</td><td>30</td><td><b>46.0%</b> ± 0.8</td><td><b>38.4%</b> ± 1.3</td><td>0.0%</td><td>94.6%</td><td>1.5%</td></tr><tr><td>Joint MLP · 10%</td><td>30</td><td><b>56.4%</b> ± 5.3</td><td><b>46.8%</b> ± 6.4</td><td>1.2%</td><td>93.9%</td><td>1.9%</td></tr><tr><td>Head Recal · 20%</td><td>60</td><td><b>44.8%</b> ± 1.9</td><td><b>37.2%</b> ± 1.6</td><td>0.0%</td><td>94.4%</td><td>1.6%</td></tr><tr class='hl'><td>Joint MLP · 20%</td><td>60</td><td><b>60.2%</b> ± 10.5</td><td><b>49.9%</b> ± 11.9</td><td>1.8%</td><td>93.8%</td><td>1.5%</td></tr></tbody></table></div><h3><span data-l="en">Zero-Shot Feature-Group Ablation</span><span data-l="vi">Khảo sát bỏ nhóm đặc trưng Zero-Shot</span></h3><div class="tw"><table><thead><tr><th>Subset</th><th>Sim Det</th><th>Sim FA</th><th>Real VeHIF</th><th>0–2 A</th><th>Bg FA</th></tr></thead><tbody><tr><td><code>all_16</code> (16)</td><td>94.7%</td><td>1.5%</td><td><b>54.4%</b></td><td>43.1%</td><td>0.0%</td></tr><tr><td><code>no_asymmetry_12</code> (12)</td><td>40.2%</td><td>1.0%</td><td><b>22.4%</b></td><td>22.3%</td><td>0.0%</td></tr><tr><td><code>no_top_shift_9</code> (9)</td><td>40.7%</td><td>3.7%</td><td><b>13.2%</b></td><td>12.2%</td><td>0.0%</td></tr><tr><td><code>harmonics_only_7</code> (7)</td><td>86.6%</td><td>1.5%</td><td><b>46.4%</b></td><td>31.4%</td><td>0.0%</td></tr><tr><td><code>temporal_only_8</code> (8)</td><td>86.1%</td><td>2.5%</td><td><b>55.6%</b></td><td>51.1%</td><td>0.0%</td></tr></tbody></table></div><figure class="fig"><img src="figures/phase15_ablation.png" alt="Feature-group ablation: simulated accuracy vs zero-shot real VeHIF." loading="lazy"><figcaption><span data-l="en">Feature-group ablation: simulated accuracy vs zero-shot real VeHIF.</span><span data-l="vi">Bỏ nhóm đặc trưng: mô phỏng vs zero-shot VeHIF thật.</span></figcaption></figure><h3><span data-l="en">Pre-Registered Criteria (P1.5-A..D)</span><span data-l="vi">Bảng kiểm tiêu chí đăng ký trước (P1.5-A..D)</span></h3><div class="tw"><table><thead><tr><th>Criterion</th><th>Status</th><th>Measured</th></tr></thead><tbody><tr><td><code>P1_5_A_low_current_gain_ge_15pp</code></td><td><span class="chip critical">FAIL</span></td><td><code>measured_delta_0_to_2A=0.0741, zero_shot_0_to_2A=0.4252, adapted_20pct_0_to_2A=0.4993</code></td></tr><tr><td><code>P1_5_B_real_bg_and_control_fa_le_3pct</code></td><td><span class="chip good">PASS</span></td><td><code>real_bg_fa_mean=0.0182, real_control_fa_mean=0.0067</code></td></tr><tr><td><code>P1_5_C_no_catastrophic_forgetting_sim</code></td><td><span class="chip good">PASS</span></td><td><code>sim_detection_mean=0.9384, sim_fa_mean=0.0153</code></td></tr><tr><td><code>P1_5_D_c_firmware_bit_parity</code></td><td><span class="chip good">PASS</span></td><td><code>phase0_official_max_err=4.768371582e-07, phase0_ext100_max_err=8.344650269e-07, phase15_ext100_max_err=1.043081284e-06</code></td></tr></tbody></table></div></div></details></section>
  
    <section id="firmware">
      <h2><span data-l="en">4 · C Firmware Bit-Parity & Tier-2 Feeder Integration</span><span data-l="vi">4 · Kiểm chứng khớp bit Firmware C & Tích hợp Tầng 2 FLISR</span></h2>
      <p class="lead-p"><span data-l="en"><code>firmware/hif_infer.c</code> compiled natively with <code>gcc -O2 -Wall -Wextra -Werror</code> matches Python int8 within <code>&lt; 10⁻⁵</code>. Fused into <a href='../index.html#deep-hif'>Tier-2 Feeder FLISR (Section 2d)</a>, this exact frozen 504 B edge sensor passed 4/4 criteria (H1–H4): 400 Ω passive SLG <b>78.1% → 97.7%</b>, active-grid 400 Ω GATv2 <b>73.5% → 87.5%</b>, NO_FAULT false trips <b>6.5% → 1.2%</b>.</span><span data-l="vi"><code>firmware/hif_infer.c</code> biên dịch bằng <code>gcc -O2 -Wall -Wextra -Werror</code> khớp Python int8 sai số <code>&lt; 10⁻⁵</code>. Khi gắn vào <a href='../index.html#deep-hif'>Tầng 2 Lưới FLISR (Mục 2d)</a>, cảm biến 504 B cố định này đạt 4/4 tiêu chí H1–H4: SLG 400 Ω thụ động <b>78.1% → 97.7%</b>, lưới chủ động 400 Ω GATv2 <b>73.5% → 87.5%</b>, giảm báo nhầm NO_FAULT từ <b>6.5% → 1.2%</b>.</span></p>
      <div class="tw"><table>
        <thead><tr><th>Test Suite</th><th>C Header</th><th>Max |p_c − p_py|</th><th>Agree</th><th>Host Latency</th><th>Status</th></tr></thead>
        <tbody><tr><td>Phase 0 · Official (6 vecs)</td><td><code>hif_model.h</code></td><td>4.77e-07</td><td>100.0%</td><td>0.540 µs</td><td><span class="chip good">PASS</span></td></tr><tr><td>Phase 0 · Extended (100 vecs)</td><td><code>hif_model.h</code></td><td>8.34e-07</td><td>100.0%</td><td>0.611 µs</td><td><span class="chip good">PASS</span></td></tr><tr><td>Phase 1.5 · Adapted 20% (100 vecs)</td><td><code>hif_model_phase15.h</code></td><td>1.04e-06</td><td>100.0%</td><td>0.569 µs</td><td><span class="chip good">PASS</span></td></tr></tbody>
      </table></div>
    </section>
    
  
    <section id="evidence">
      <h2><span data-l="en">5 · SHA-256 Verification, Honest Scope & Downloads</span><span data-l="vi">5 · Chứng thực SHA-256, Phạm vi trung thực & Tải dữ liệu</span></h2>
      <p class="note"><span data-l="en"><b>Real vs Simulated:</b> VeHIF 22 kV fault currents and 53 background recordings are REAL field measurements (CC0). The SCT-013 + Sallen-Key + ADC front end is LTspice/Python verified (not yet soldered on energized hardware). All background loads, Emanuel arcs, and 7 disturbances are simulated.</span><span data-l="vi"><b>Thật vs Mô phỏng:</b> Dòng sự cố VeHIF 22 kV và 53 bản ghi nền là DỮ LIỆU ĐO THẬT (CC0). Mạch SCT-013 + Sallen-Key + ADC được kiểm chứng trên LTspice/Python (chưa hàn chạy trên lưới mang điện). Toàn bộ tải nền, hồ quang Emanuel và 7 loại nhiễu đều mô phỏng.</span></p>
      <p><b><span data-l="en">Direct downloads:</span><span data-l="vi">Tải trực tiếp:</span></b> <a href="data/ltspice_results.json">ltspice_results.json</a> · <a href="data/metrics.json">metrics.json</a> · <a href="data/real_vehif.json">real_vehif.json</a> · <a href="data/real_vehif_tests.csv">real_vehif_tests.csv</a> · <a href="data/test_vectors.json">test_vectors.json</a> · <a href="data/test_vectors_phase15.json">test_vectors_phase15.json</a> · <a href="data/c_firmware_verify.json">c_firmware_verify.json</a> · <a href="data/phase15_vehif.json">phase15_vehif.json</a> · <a href="data/provenance_manifest.json">provenance_manifest.json</a> · <a href="data/hif_model.h">hif_model.h</a> · <a href="data/hif_model_phase15.h">hif_model_phase15.h</a></p>
      <details class="deep" id="deep-sha"><summary class="deep-sum"><span class="deep-t"><b><span data-l="en">Full SHA-256 Provenance Ledger (23 verified files) & audit commands</span><span data-l="vi">Xem sổ cái SHA-256 đầy đủ (23 file) & lệnh tự kiểm tra</span></b><small><span data-l="en">Verify locally with: python -m hif.provenance --verify && pytest -v tests/test_hif.py</span><span data-l="vi">Tự kiểm chứng trên máy bằng: python -m hif.provenance --verify && pytest -v tests/test_hif.py</span></small></span><span class="deep-r"><span class="deep-badge"><span class="chip good">✓ 23 files</span></span><span class="deep-act"><span data-l="en">Expand</span><span data-l="vi">Xem chi tiết</span></span></span></summary><div class="deep-body"><div class="tw"><table><thead><tr><th>File</th><th>SHA-256</th><th>Size</th><th>Description</th></tr></thead><tbody><tr><td><code>circuit/ltspice_results.json</code></td><td><code>53b20ac938b3b645…</code></td><td>950 B</td><td>LTspice 26.1.1 AC/transient front-end verification</td></tr><tr><td><code>results/metrics.json</code></td><td><code>2ceeaa0e693b68c7…</code></td><td>5,558 B</td><td>Phase 0 simulated training/test/LOSO metrics (Kaggle christoopherchau/ch-y-n)</td></tr><tr><td><code>results/model_int8.npz</code></td><td><code>3ba5bd23685d7964…</code></td><td>3,504 B</td><td>Phase 0 frozen 504 B int8 Tiny MLP weights + baseline pickups</td></tr><tr><td><code>results/test_vectors.json</code></td><td><code>b009a1dc992f54cd…</code></td><td>3,106 B</td><td>Phase 0 Python reference test vectors for C firmware parity</td></tr><tr><td><code>results/real_vehif.json</code></td><td><code>6accf351f532d62d…</code></td><td>6,649 B</td><td>Phase 1 zero-shot VeHIF 22 kV evaluation (Kaggle christoopherchau/ch-y-n)</td></tr><tr><td><code>results/real_vehif_tests.csv</code></td><td><code>703fbaf1210d27f7…</code></td><td>60,711 B</td><td>Phase 1 per-recording VeHIF 22 kV results (250 recordings)</td></tr><tr><td><code>firmware/hif_model.h</code></td><td><code>0453d46d94891c59…</code></td><td>2,753 B</td><td>Phase 0 auto-generated C int8 model header</td></tr><tr><td><code>results/c_firmware_verify.json</code></td><td><code>5bc05c4a04c59052…</code></td><td>2,340 B</td><td>Phase 1.5 GCC -O2 -Wall -Werror C firmware parity &amp; latency check</td></tr><tr><td><code>results/phase15_vehif.json</code></td><td><code>539b5a379359051a…</code></td><td>21,493 B</td><td>Phase 1.5 VeHIF adaptation, feature ablation &amp; 50/60 Hz study</td></tr><tr><td><code>results/model_phase15_int8.npz</code></td><td><code>3b75d86a73aa566b…</code></td><td>2,908 B</td><td>Phase 1.5 few-shot adapted 504 B int8 Tiny MLP</td></tr><tr><td><code>firmware/hif_model_phase15.h</code></td><td><code>5427af2f015b37dd…</code></td><td>2,763 B</td><td>Phase 1.5 adapted C int8 model header</td></tr><tr><td><code>results/figures/detection_by_surface.png</code></td><td><code>2fc3b0dbc69aeeac…</code></td><td>33,708 B</td><td>Generated result figure (detection_by_surface.png)</td></tr><tr><td><code>results/figures/detection_vs_current.png</code></td><td><code>b9e6106c8003af61…</code></td><td>21,378 B</td><td>Generated result figure (detection_vs_current.png)</td></tr><tr><td><code>results/figures/example_waveforms.png</code></td><td><code>057811feefba3d4a…</code></td><td>616,760 B</td><td>Generated result figure (example_waveforms.png)</td></tr><tr><td><code>results/figures/false_alarm_by_disturbance.png</code></td><td><code>114ba0053b94c431…</code></td><td>40,282 B</td><td>Generated result figure (false_alarm_by_disturbance.png)</td></tr><tr><td><code>results/figures/front_end_bode.png</code></td><td><code>d065199cb24105d1…</code></td><td>53,680 B</td><td>Generated result figure (front_end_bode.png)</td></tr><tr><td><code>results/figures/leave_one_surface_out.png</code></td><td><code>175305fead7e3ff6…</code></td><td>27,255 B</td><td>Generated result figure (leave_one_surface_out.png)</td></tr><tr><td><code>results/figures/phase15_50hz_vs_60hz.png</code></td><td><code>f418a94a42ac57b9…</code></td><td>94,364 B</td><td>Generated result figure (phase15_50hz_vs_60hz.png)</td></tr><tr><td><code>results/figures/phase15_ablation.png</code></td><td><code>aaaa3ea94b6e904d…</code></td><td>54,232 B</td><td>Generated result figure (phase15_ablation.png)</td></tr><tr><td><code>results/figures/phase15_adaptation.png</code></td><td><code>94402d0491c887ef…</code></td><td>102,291 B</td><td>Generated result figure (phase15_adaptation.png)</td></tr><tr><td><code>results/figures/real_current_at_first_alarm.png</code></td><td><code>44fa5f990fa38ee6…</code></td><td>24,422 B</td><td>Generated result figure (real_current_at_first_alarm.png)</td></tr><tr><td><code>results/figures/real_detection_by_current.png</code></td><td><code>65934c4b20412510…</code></td><td>31,390 B</td><td>Generated result figure (real_detection_by_current.png)</td></tr><tr><td><code>results/figures/real_vs_sim_waveform.png</code></td><td><code>c12fdeb352bc37d0…</code></td><td>57,202 B</td><td>Generated result figure (real_vs_sim_waveform.png)</td></tr></tbody></table></div></div></details>
    </section>
    

  <footer><span data-l="en">Generated from results/ by hif_sensor/scripts/build_dashboard.py · Zero external fonts or trackers.</span><span data-l="vi">Tạo tự động từ results/ bởi hif_sensor/scripts/build_dashboard.py · Không nhúng font ngoài hay mã theo dõi.</span></footer>
</main>
<script type="application/json" id="xdata">{"tile-p0": {"en": {"title": "Simulated HIF detection (Phase 0)", "what": "The 504 B int8 Tiny MLP detects <b>94.7%</b> of simulated downed-conductor arcs across 5 ground surfaces, compared to <b>0.5%</b> for a conventional 51N ground-overcurrent relay.", "read": "Measured on 396 simulated HIF events and 404 normal disturbance events at a <b>1.5%</b> normal false-alarm rate.", "why": "Downed conductors on dry ground draw only a few amps, buried below normal feeder load; harmonic asymmetry and cycle-to-cycle randomness reveal the arc."}, "vi": {"title": "Phát hiện HIF mô phỏng (Phase 0)", "what": "Mạng Tiny MLP int8 504 B phát hiện <b>94.7%</b> sự cố hồ quang chạm đất mô phỏng trên 5 loại bề mặt, so với chỉ <b>0.5%</b> của rơ-le quá dòng chạm đất 51N.", "read": "Đo trên 396 sự cố HIF và 404 nhiễu bình thường mô phỏng ở mức báo nhầm <b>1.5%</b>.", "why": "Dây đứt rơi xuống nền khô chỉ kéo vài ampe, lọt dưới ngưỡng dòng tải thường; độ bất đối xứng sóng hài và dao động ngẫu nhiên giữa các chu kỳ giúp nhận ra hồ quang."}}, "tile-size": {"en": {"title": "Microcontroller footprint (504 B)", "what": "The entire neural network (16→16→8→1) holds <b>417</b> parameters quantized to <b>int8</b> weights plus float32 biases — <b>504 bytes</b> total.", "read": "Less than 0.1% of an ESP32-S3's 512 KB SRAM, with a median detection delay of 5 power cycles.", "why": "Runs directly at each recloser/switch edge node without cloud latency or expensive industrial GPUs."}, "vi": {"title": "Dung lượng siêu gọn trên chip (504 B)", "what": "Toàn bộ mạng nơ-ron (16→16→8→1) chỉ gồm <b>417</b> tham số lượng tử hóa <b>int8</b> — tốn đúng <b>504 byte</b> bộ nhớ.", "read": "Chiếm chưa tới 0,1% bộ nhớ SRAM 512 KB của ESP32-S3, trễ phát hiện trung vị chỉ 5 chu kỳ điện.", "why": "Chạy trực tiếp tại từng nút cảm biến trên cột mà không cần gửi dạng sóng thô về máy chủ."}}, "tile-p1": {"en": {"title": "Real 22 kV VeHIF zero-shot test (Phase 1)", "what": "Tested zero-shot on <b>250 real 22 kV, 50 Hz vegetation-fault recordings</b> (VeHIF, CC0) with <b>0.0%</b> alarms on all 53 real background recordings.", "read": "Detection drops from 94.7% (sim) to <b>56.0%</b> because real tree-contact leakage under 2 A is much more symmetric than simulated downed-conductor arcs.", "why": "Exposes the honest simulation-to-reality domain gap instead of hiding behind simulated numbers."}, "vi": {"title": "Kiểm thử Zero-Shot trên VeHIF 22 kV thật (Phase 1)", "what": "Thử thẳng không train lại trên <b>250 bản ghi sự cố chạm cây thật 22 kV, 50 Hz</b> (VeHIF, CC0), đạt <b>0.0%</b> báo nhầm trên cả 53 bản ghi nền thật.", "read": "Tỉ lệ phát hiện giảm từ 94,7% (mô phỏng) xuống <b>56.0%</b> vì dòng rò chạm cây thật dưới 2 A đối xứng và đều hơn hồ quang mô phỏng.", "why": "Chỉ ra trung thực khoảng cách giữa mô phỏng và thực tế thay vì chỉ báo cáo số liệu mô phỏng đẹp."}}, "tile-p15": {"en": {"title": "Phase 1.5 few-shot adaptation (5 seeds)", "what": "Jointly fine-tuning the exact same <b>504 B int8</b> MLP with 20% real VeHIF recordings (strict recording-ID split) lifts overall detection from <b>53.3%</b> to <b>60.2%</b> and 0–2 A from <b>42.5%</b> to <b>49.9%</b>.", "read": "Keeps strict safety: real background FA <b>1.8%</b>, simulated retention <b>93.8%</b>, but honestly misses the pre-registered +15 pp 0–2 A target (+7.41 pp).", "why": "Shows both the real gain from target-domain calibration and the physical SNR limit of sub-1 A leakage under 1–20 A unbalance."}, "vi": {"title": "Thích ứng Few-Shot Phase 1.5 (5 seed)", "what": "Tinh chỉnh đồng thời chính mạng <b>504 B int8</b> bằng 20% bản ghi VeHIF thật (tách tuyệt đối theo ID bản ghi) giúp tổng phát hiện tăng từ <b>53.3%</b> lên <b>60.2%</b>, dải 0–2 A tăng từ <b>42.5%</b> lên <b>49.9%</b>.", "read": "Giữ chặt an toàn báo nhầm: nền thật <b>1.8%</b>, giữ mô phỏng <b>93.8%</b>, nhưng ghi nhận trung thực chưa chạm ngưỡng kỳ vọng +15 pp (đạt +7,41 pp).", "why": "Chứng minh hiệu quả thật của hiệu chỉnh miền dữ liệu đồng thời chỉ rõ giới hạn tỷ số tín hiệu/nhiễu của dòng rò dưới 1 A."}}, "tile-c": {"en": {"title": "Compiled GCC C firmware bit-parity", "what": "<code>firmware/hif_infer.c</code> compiled natively with <code>gcc -O2 -Wall -Wextra -Werror</code> matches Python int8 within <b>4.77e-07</b> with <b>100%</b> threshold agreement.", "read": "Host benchmark runs in <b>0.540 µs</b> per inference and verifies the 3-window relay persistence state machine.", "why": "Proves the exported C header is not pseudocode — it executes identically to the evaluated Python model."}, "vi": {"title": "Khớp bit Firmware C biên dịch bằng GCC", "what": "<code>firmware/hif_infer.c</code> biên dịch thật bằng <code>gcc -O2 -Wall -Wextra -Werror</code> khớp Python int8 tới sai số <b>4.77e-07</b> và đồng thuận ngưỡng <b>100%</b>.", "read": "Tốc độ đo trên máy chủ <b>0.540 µs/lần</b> và đã kiểm đúng bộ đếm duy trì 3 cửa sổ.", "why": "Khẳng định file header C xuất ra chạy khớp tuyệt đối với mô hình Python đã kiểm chứng, không phải mã giả."}}, "sec-frontend": {"en": {"title": "Analog anti-alias filter (50 Hz VN vs 60 Hz US)", "what": "4th-order Butterworth Sallen-Key LPF verified in LTspice 26.1.1: <b>−3 dB at 2045.1 Hz</b> and <b>−46.4 dB</b> at 60 Hz Nyquist.", "read": "Compare rows 1–3: keeping the same PCB on Vietnam 50 Hz (12.8 kHz ADC) gives −40.0 dB at Nyquist; scaling two resistors ×1.2 restores −46.7 dB with zero PCB layout change.", "why": "Prevents inverter switching noise (8–20 kHz) from aliasing into harmonic bands used by the AI detector."}, "vi": {"title": "Mạch lọc chống răng cưa (50 Hz VN vs 60 Hz Mỹ)", "what": "Mạch lọc thông thấp Butterworth bậc 4 Sallen-Key kiểm chứng LTspice 26.1.1: <b>−3 dB tại 2045.1 Hz</b> và suy giảm <b>−46.4 dB</b> tại Nyquist 60 Hz.", "read": "So sánh 3 hàng bảng: mang mạch sang lưới 50 Hz Việt Nam (12,8 kHz) đạt −40,0 dB; chỉ cần đổi 2 điện trở ×1,2 là khôi phục −46,7 dB mà không phải vẽ lại PCB.", "why": "Chặn nhiễu đóng cắt inverter (8–20 kHz) gập ngược xuống dải sóng hài mà mô hình AI dùng để nhận diện hồ quang."}}, "sec-vehif": {"en": {"title": "Real VeHIF 22 kV & Phase 1.5 analysis", "what": "Side-by-side comparison across fault-current bands from 0–1 A up to 5–10 A comparing Phase 0 simulated, Phase 1 real zero-shot, and Phase 1.5 few-shot adapted models.", "read": "Notice that above 2 A real faults reach 94.7% detection; the hard region is 0–1 A where resistive vegetation leakage is tiny compared to feeder load.", "why": "Feature ablation further proves cycle-to-cycle temporal randomness (temporal_only_8) transfers best zero-shot on 0–2 A (51.1% vs 43.1%)."}, "vi": {"title": "Phân tích dữ liệu thật VeHIF 22 kV & Phase 1.5", "what": "Đối chiếu trực tiếp từng dải dòng sự cố từ 0–1 A tới 5–10 A giữa mô phỏng Phase 0, chạy thẳng zero-shot Phase 1 và tinh chỉnh few-shot Phase 1.5.", "read": "Trên 2 A mô hình đạt tới 94,7%; vùng khó nhất là 0–1 A khi dòng rò chạm cây quá nhỏ so với dòng tải nền.", "why": "Khảo sát bỏ đặc trưng chứng minh thêm rằng độ dao động ngẫu nhiên giữa các chu kỳ (temporal_only_8) chuyển giao zero-shot ở dải 0–2 A tốt nhất (51,1% so với 43,1%)."}}}</script>
<div class="xring" id="xring" hidden></div>
<div class="xbubble" id="xbubble" role="dialog" aria-labelledby="xb-title" tabindex="-1" hidden>
  <div class="xb-head"><span class="face" aria-hidden="true"><i></i><i></i></span><b id="xb-title"></b><button type="button" class="xb-x" id="xb-close">×</button></div>
  <dl class="xb-body"><dt id="xk-what"></dt><dd id="xb-what"></dd><dt id="xk-read"></dt><dd id="xb-read"></dd><dt id="xk-why"></dt><dd id="xb-why"></dd></dl>
  <div class="xb-foot"><button type="button" class="xb-nav" id="xb-prev"></button><span id="xb-count"></span><button type="button" class="xb-nav" id="xb-next"></button></div>
</div>
<script>
var _xRender = null;
function setLang(l) {
  document.documentElement.lang = l;
  document.getElementById('b-en').setAttribute('aria-pressed', String(l === 'en'));
  document.getElementById('b-vi').setAttribute('aria-pressed', String(l === 'vi'));
  try { localStorage.setItem('shf-lang', l); } catch (e) {}
  if (_xRender) _xRender();
}
function toggleTheme() {
  var cur = document.documentElement.getAttribute('data-theme');
  var nxt = cur === 'dark' ? 'light' : 'dark';
  document.documentElement.setAttribute('data-theme', nxt);
  try { localStorage.setItem('shf-theme', nxt); } catch (e) {}
}
(function() {
  var p = new URLSearchParams(location.search);
  var l = p.get('lang') || (function() { try { return localStorage.getItem('shf-lang'); } catch (e) { return null; } })() || 'en';
  setLang(l === 'vi' ? 'vi' : 'en');
  try { var t = localStorage.getItem('shf-theme'); if (t && t !== 'auto') document.documentElement.setAttribute('data-theme', t); } catch (e) {}
  var vb = document.getElementById('view-all');
  function setFull(on) {
    document.querySelectorAll('details.deep').forEach(function(d) { d.open = on; });
    vb.setAttribute('aria-pressed', String(on));
    vb.innerHTML = on
      ? '<span data-l="en">⊟ Quick scan</span><span data-l="vi">⊟ Thu gọn</span>'
      : '<span data-l="en">⊞ Full view</span><span data-l="vi">⊞ Mở tất cả</span>';
  }
  vb.addEventListener('click', function() { setFull(vb.getAttribute('aria-pressed') !== 'true'); });
  if (p.get('full') === '1') setFull(true);
  addEventListener('beforeprint', function() { setFull(true); });

  var XD = JSON.parse(document.getElementById('xdata').textContent);
  var XL = {
    en: { what: 'What it is', read: 'How to read it', why: 'Why it matters', prev: '← Prev', next: 'Next →' },
    vi: { what: 'Đây là gì', read: 'Đọc thế nào', why: 'Vì sao quan trọng', prev: '← Trước', next: 'Tiếp →' }
  };
  var els = Array.prototype.slice.call(document.querySelectorAll('[data-x]')).filter(function(el) { return !!XD[el.dataset.x]; });
  var ring = document.getElementById('xring'), bub = document.getElementById('xbubble'), xi = -1;
  function openParents(el) { var cur = el; while (cur) { if (cur.tagName === 'DETAILS') cur.open = true; cur = cur.parentElement; } }
  function place(el) {
    var r = el.getBoundingClientRect(), pad = 6;
    ring.style.left = (r.left + scrollX - pad) + 'px';
    ring.style.top = (r.top + scrollY - pad) + 'px';
    ring.style.width = (r.width + 2 * pad) + 'px';
    ring.style.height = (r.height + 2 * pad) + 'px';
  }
  function render() {
    if (xi < 0) return;
    var lang = document.documentElement.lang === 'vi' ? 'vi' : 'en';
    var d = XD[els[xi].dataset.x][lang], t = XL[lang];
    document.getElementById('xb-title').textContent = d.title;
    ['what', 'read', 'why'].forEach(function(k) {
      document.getElementById('xk-' + k).textContent = t[k];
      document.getElementById('xb-' + k).innerHTML = d[k];
    });
    document.getElementById('xb-prev').textContent = t.prev;
    document.getElementById('xb-next').textContent = t.next;
    document.getElementById('xb-count').textContent = (xi + 1) + ' / ' + els.length;
  }
  _xRender = render;
  function showX(i) {
    xi = (i + els.length) % els.length;
    var el = els[xi];
    openParents(el);
    var r = el.getBoundingClientRect();
    if (r.top < 80 || r.top > innerHeight * 0.5) scrollTo({ top: Math.max(0, r.top + scrollY - 100), behavior: 'smooth' });
    place(el); ring.hidden = false; bub.hidden = false; render();
  }
  function closeX() { xi = -1; ring.hidden = true; bub.hidden = true; }
  els.forEach(function(el, i) {
    var b = document.createElement('button');
    b.type = 'button'; b.className = 'xq'; b.textContent = '?';
    b.addEventListener('click', function(e) { e.stopPropagation(); showX(i); });
    el.appendChild(b);
    el.addEventListener('click', function(e) {
      if (e.target.closest('a, button, summary, details')) return;
      showX(i);
    });
  });
  document.getElementById('xlaunch').addEventListener('click', function() { if (xi >= 0) closeX(); else if (els.length) showX(0); });
  document.getElementById('xb-close').addEventListener('click', closeX);
  document.getElementById('xb-prev').addEventListener('click', function() { showX(xi - 1); });
  document.getElementById('xb-next').addEventListener('click', function() { showX(xi + 1); });
  document.addEventListener('keydown', function(e) {
    if (xi < 0) return;
    if (e.key === 'Escape') closeX();
    else if (e.key === 'ArrowRight') showX(xi + 1);
    else if (e.key === 'ArrowLeft') showX(xi - 1);
  });
  addEventListener('resize', function() { if (xi >= 0) place(els[xi]); });
})();
</script>
</body>
</html>
