<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Self-Healing Feeder Report</title>
<meta name="description" content="Run report for the self-healing feeder study: fault location accuracy, error analysis, restoration checks, questions and answers, in English and Vietnamese.">
<style>
:root {
  color-scheme: light;
  --page: #f9f9f7; --surface: #fcfcfb; --ink: #0b0b0b; --ink2: #52514e; --muted: #6f6d68;
  --grid: #e1e0d9; --axis: #c3c2b7; --border: #e1e0d9; --soft: #f0efec;
  --s1: #2a78d6; --s2: #eb6834; --s3: #1baf7a; --bar: #2a78d6; --link: #1c5cab;
  --good: #0ca30c; --good-ink: #006300; --warning: #fab219; --critical: #d03b3b;
  --q1: #cde2fb; --q2: #9ec5f4; --q3: #5598e7; --q4: #2a78d6; --q5: #1c5cab;
  --qi-lo: #0b0b0b; --qi-hi: #ffffff; --diag: #f0efec;
}
@media (prefers-color-scheme: dark) {
  :root:where(:not([data-theme="light"])) {
    color-scheme: dark;
    --page: #0d0d0d; --surface: #1a1a19; --ink: #f0efec; --ink2: #c3c2b7; --muted: #9a988f;
    --grid: #2c2c2a; --axis: #383835; --border: #2c2c2a; --soft: #232322;
    --s1: #3987e5; --s2: #d95926; --s3: #199e70; --bar: #3987e5; --link: #6da7ec;
    --good-ink: #0ca30c;
    --q1: #184f95; --q2: #1c5cab; --q3: #256abf; --q4: #3987e5; --q5: #6da7ec;
    --qi-lo: #f0efec; --qi-hi: #0b0b0b; --diag: #2c2c2a;
  }
}
:root[data-theme="dark"] {
  color-scheme: dark;
  --page: #0d0d0d; --surface: #1a1a19; --ink: #f0efec; --ink2: #c3c2b7; --muted: #9a988f;
  --grid: #2c2c2a; --axis: #383835; --border: #2c2c2a; --soft: #232322;
  --s1: #3987e5; --s2: #d95926; --s3: #199e70; --bar: #3987e5; --link: #6da7ec;
  --good-ink: #0ca30c;
  --q1: #184f95; --q2: #1c5cab; --q3: #256abf; --q4: #3987e5; --q5: #6da7ec;
  --qi-lo: #f0efec; --qi-hi: #0b0b0b; --diag: #2c2c2a;
}
/* one language at a time: <html lang> decides */
html[lang="vi"] [data-l="en"], html:not([lang="vi"]) [data-l="vi"] { display: none !important; }
* { box-sizing: border-box; }
html { scroll-padding-top: 64px; }
body { margin: 0; background: var(--page); color: var(--ink);
  font: 15px/1.6 system-ui, -apple-system, "Segoe UI", Roboto, sans-serif; }
main { max-width: 1040px; margin: 0 auto; padding: 24px 16px 64px; }
a { color: var(--link); }
code { font-size: 0.92em; background: var(--soft); padding: 1px 5px; border-radius: 4px; }

/* top bar */
.topbar { position: sticky; top: 0; z-index: 6; background: var(--page); border-bottom: 1px solid var(--border); }
html { scroll-padding-top: calc(var(--barh, 56px) + 12px); }   /* a clicked section starts below the bar */
/* the bar may be wider than the page text, so every link fits on a laptop screen */
.topbar-in { max-width: 1280px; margin: 0 auto; padding: 8px 16px; display: flex; gap: 10px; align-items: center; }
.brand { font-weight: 650; white-space: nowrap; font-size: 14px; }
.navwrap { position: relative; flex: 1; min-width: 0; display: flex; align-items: center; }
.topbar nav { position: relative; display: flex; gap: 2px; overflow-x: auto; flex: 1; min-width: 0;
  scrollbar-width: none; overscroll-behavior-x: contain; -webkit-overflow-scrolling: touch; }
.topbar nav::-webkit-scrollbar { display: none; }
/* fade the edge that has more links behind it, so a cut-off link reads as "scroll for more" */
.topbar nav.fade-r { -webkit-mask-image: linear-gradient(90deg, #000 calc(100% - 36px), transparent);
  mask-image: linear-gradient(90deg, #000 calc(100% - 36px), transparent); }
.topbar nav.fade-l { -webkit-mask-image: linear-gradient(90deg, transparent, #000 36px);
  mask-image: linear-gradient(90deg, transparent, #000 36px); }
.topbar nav.fade-l.fade-r { -webkit-mask-image: linear-gradient(90deg, transparent, #000 36px, #000 calc(100% - 36px), transparent);
  mask-image: linear-gradient(90deg, transparent, #000 36px, #000 calc(100% - 36px), transparent); }
.topbar nav a { flex: none; padding: 4px 10px; border-radius: 999px; text-decoration: none; color: var(--ink2);
  white-space: nowrap; font-size: 13.5px; transition: background-color .15s, color .15s; }
.topbar nav a:hover { background: var(--soft); }
.topbar nav a.on { background: var(--ink); color: var(--page); }
.navbtn { flex: none; width: 26px; height: 26px; margin: 0 2px; border-radius: 50%; border: 1px solid var(--border);
  background: var(--page); color: var(--ink2); font: inherit; font-size: 16px; line-height: 1; cursor: pointer;
  display: grid; place-items: center; padding: 0; }
.navbtn:hover { background: var(--soft); }
.navbtn[hidden] { display: none; }
@media (max-width: 1180px) { .brand { display: none; } }
@media (max-width: 1000px) { .topbar .mon-tx small { display: none; } }
/* tablets and phones: buttons on the first row, the full-width section strip on the second */
@media (max-width: 960px) {
  .topbar-in { flex-wrap: wrap; row-gap: 6px; padding: 6px 12px; }
  .brand { display: inline; }
  .ctrls { margin-left: auto; }
  .navwrap { order: 3; flex-basis: 100%; }
}
/* Monitor: the main call to action, a square button with a one-line note under its name */
.monitor { flex: none; display: inline-flex; align-items: center; gap: 8px; padding: 4px 12px 4px 4px; border-radius: 8px;
  background: var(--s2); color: #fff; text-decoration: none; white-space: nowrap; line-height: 1.15;
  box-shadow: 0 2px 10px rgb(235 104 52 / .35); }
.monitor:hover { filter: brightness(1.08); }
.mon-ic { position: relative; display: grid; place-items: center; width: 30px; height: 30px; border-radius: 6px;
  background: rgb(255 255 255 / .2); }
.mon-ic svg { width: 19px; height: 19px; }
.monitor .dot { position: absolute; top: -3px; right: -3px; width: 9px; height: 9px; border-radius: 50%; background: #fff;
  border: 2px solid var(--s2); animation: blink 1.6s ease-in-out infinite; }
.mon-tx b { display: block; font-size: 13.5px; font-weight: 700; }
.mon-tx small { display: block; font-size: 11px; font-weight: 500; opacity: .92; }
@keyframes blink { 50% { opacity: .25; } }
@media (prefers-reduced-motion: reduce) { .monitor .dot { animation: none; } }
@media (max-width: 640px) { .mon-tx small { display: none; } .mon-ic { width: 26px; height: 26px; } }

/* Monitor card under the tour: what the Monitor is and how to use it */
.moncard { display: grid; grid-template-columns: auto 1fr auto; gap: 6px 16px; align-items: start; margin: 14px 0 0;
  padding: 16px 18px; border: 1.5px solid var(--s2); border-radius: 10px;
  background: color-mix(in srgb, var(--s2) 7%, var(--surface)); }
.mc-ic { display: grid; place-items: center; width: 52px; height: 52px; border-radius: 8px; background: var(--s2); color: #fff; }
.mc-ic svg { width: 30px; height: 30px; }
.mc-head { align-self: center; }
.mc-body { grid-column: 2 / -1; }
.mc-k { font-size: 12.5px; font-weight: 700; letter-spacing: .07em; text-transform: uppercase; color: var(--s2); }
.moncard h2 { margin: 2px 0 0; font-size: 19px; line-height: 1.3; }
header .moncard .mc-p { margin: 4px 0 0; max-width: 760px; color: var(--ink2); font-size: 15px; }
.mc-steps { list-style: none; display: grid; grid-template-columns: repeat(3, 1fr); gap: 8px; margin: 12px 0 0; padding: 0; }
.mc-steps li { display: flex; gap: 9px; padding: 9px 10px; border: 1px solid var(--border); border-radius: 8px; background: var(--page); }
.mc-steps .n { flex: none; display: grid; place-items: center; width: 22px; height: 22px; border-radius: 5px;
  background: var(--ink); color: var(--page); font-size: 12.5px; font-weight: 700; }
.mc-steps b { display: block; font-size: 14px; }
.mc-steps small { display: block; font-size: 12.5px; line-height: 1.4; color: var(--muted); }
header .moncard .mc-note { margin: 10px 0 0; padding: 7px 10px; border-left: 3px solid var(--s2); border-radius: 0 6px 6px 0;
  background: var(--page); color: var(--ink2); font-size: 13px; }
.mc-go { align-self: center; display: inline-block; padding: 10px 16px; border-radius: 8px; background: var(--s2); color: #fff;
  font-weight: 700; font-size: 14.5px; text-decoration: none; white-space: nowrap; box-shadow: 0 2px 10px rgb(235 104 52 / .3); }
.mc-go:hover { filter: brightness(1.08); }
@media (max-width: 760px) {
  .moncard { grid-template-columns: auto 1fr; padding: 14px; }
  .mc-ic { width: 40px; height: 40px; } .mc-ic svg { width: 24px; height: 24px; }
  .mc-body { grid-column: 1 / -1; grid-row: 2; }
  .mc-steps { grid-template-columns: 1fr; }
  .mc-go { grid-column: 1 / -1; grid-row: 3; text-align: center; }
}
.ctrls { display: flex; gap: 6px; align-items: center; flex: none; }
.seg { display: inline-flex; border: 1px solid var(--border); border-radius: 999px; overflow: hidden; }
.seg button, .iconbtn { font: inherit; font-size: 12.5px; font-weight: 600; border: 0; background: transparent;
  color: var(--ink2); padding: 4px 10px; cursor: pointer; }
.seg button[aria-pressed="true"] { background: var(--ink); color: var(--page); }
.iconbtn { border: 1px solid var(--border); border-radius: 999px; white-space: nowrap; }
button:focus-visible, a:focus-visible, input:focus-visible, summary:focus-visible, [tabindex]:focus-visible {
  outline: 2px solid var(--s1); outline-offset: 2px; }

header h1 { font-size: 28px; line-height: 1.2; margin: 8px 0 6px; letter-spacing: -0.01em; }
header p { margin: 0; color: var(--ink2); max-width: 780px; }
.meta { margin-top: 10px; font-size: 13px; color: var(--muted); }
header .guide { margin: 16px 0 0; padding: 10px 14px; border: 1px dashed var(--axis); border-radius: 10px;
  color: var(--ink2); font-size: 14px; background: var(--surface); max-width: none; }
.term, .term-demo { border-bottom: 1.5px dotted var(--muted); cursor: help; }
.term:hover { border-bottom-color: var(--s1); }

/* 30-second tour: a feeder sketch that walks through the five steps of the project */
.story { margin: 18px 0 0; padding: 16px 18px 18px; background: var(--surface); border: 1px solid var(--border);
  border-radius: 14px; box-shadow: 0 1px 0 var(--border); }
.story-head { display: flex; gap: 12px 20px; align-items: flex-start; justify-content: space-between; flex-wrap: wrap; }
.story h2 { margin: 0; font-size: 12.5px; font-weight: 700; letter-spacing: .07em; text-transform: uppercase; color: var(--s2); }
header .story .lead { margin: 4px 0 0; max-width: 760px; color: var(--ink); font-size: 19px; line-height: 1.45; font-weight: 600; }
.story-ctrl { display: flex; gap: 6px; flex: none; }
.story-ctrl button { font: inherit; font-size: 12.5px; font-weight: 600; color: var(--ink2); background: var(--page);
  border: 1px solid var(--border); border-radius: 999px; padding: 4px 12px; cursor: pointer; }
.story-ctrl button:hover { border-color: var(--axis); color: var(--ink); }
.story .when-off, .story.paused .when-on { display: none; }
.story.paused .when-off { display: inline; }
.story.end #st-again { background: var(--s2); border-color: var(--s2); color: #fff; }
.story-fig { margin-top: 10px; }
.sk { display: block; width: 100%; height: auto; overflow: visible; }
.sk-band rect { fill: var(--soft); stroke: transparent; stroke-width: 2; transition: fill .6s, stroke .6s; }
.sk-band.found rect { fill: color-mix(in srgb, var(--s2) 13%, var(--surface)); stroke: var(--s2); stroke-dasharray: 7 5; }
.sk-zl { font: 600 12px system-ui, sans-serif; fill: var(--muted); }
.sk-band.found .sk-zl { fill: var(--s2); }
.sk-ln { fill: none; stroke: var(--axis); stroke-width: 4; stroke-linecap: round; transition: stroke .6s; }
.sk-always, .z.live .sk-ln { stroke: var(--s1); }
.z.tie .sk-ln, .story:is([data-step="4"], [data-step="5"]) .sk-tieln { stroke: var(--s3); }
.sk-load { fill: var(--surface); stroke: var(--axis); stroke-width: 2; transition: fill .6s, stroke .6s; }
.z.live .sk-load, .z.tie .sk-load { fill: var(--warning); stroke: color-mix(in srgb, var(--warning) 55%, var(--ink)); }
.sk-dev { fill: var(--ink); stroke: var(--ink); stroke-width: 2.5; transition: fill .4s, stroke .4s; }
.sk-dev.open { fill: var(--surface); stroke: var(--critical); }
.sk-box { fill: var(--page); stroke: var(--s1); stroke-width: 2; }
.sk-lbl { font: 600 13px system-ui, sans-serif; fill: var(--ink2); }
.sk-fault { opacity: 0; }
.story.f .sk-fault { opacity: 1; }
.story[data-step="1"] .sk-fault { animation: sk-in .35s 1.1s both; }
.sk-bolt { fill: var(--s2); stroke: var(--surface); stroke-width: 1.2; }
.sk-pulse { fill: var(--s2); opacity: .25; transform-box: fill-box; transform-origin: center; animation: sk-pulse 1.6s ease-out infinite; }
.sk-ml { opacity: 0; transition: opacity .4s; }
.story.ml .sk-ml { opacity: 1; }
.sk-data { fill: none; stroke: var(--s1); stroke-width: 2; stroke-dasharray: 3 7; opacity: .8; }
.story.ml .sk-data { animation: sk-flow .9s linear infinite; }
.sk-chip { fill: var(--ink); }
.sk-chipt { font: 700 12.5px system-ui, sans-serif; fill: var(--page); }
.story.ml .sk-res { animation: sk-in .3s 1.5s both; }
.story[data-step="3"] .sk-band.found rect { animation: sk-found .5s 1.7s both; }
.sk-patrol { fill: none; stroke: var(--s2); stroke-width: 10; stroke-linecap: round; stroke-dasharray: 2 11; opacity: 0;
  transition: opacity .4s; }
.sk-patrol.on { opacity: .5; animation: sk-flow 1.1s linear infinite; }
.sk-truck { opacity: 0; transform: translate(14px, 0); transition: transform 1.8s cubic-bezier(.4, 0, .2, 1), opacity .4s; }
.sk-truck.show { opacity: 1; }
.sk-truck.go { transform: translate(370px, 0); }
.sk-truck rect, .sk-truck circle { fill: var(--ink); }
.sk-tl { font: 700 12.5px system-ui, sans-serif; fill: var(--s2); opacity: 0; transition: opacity .3s; }
.sk-truck[data-t="all"] .tl-all, .sk-truck[data-t="one"] .tl-one { opacity: 1; }
.sk-truck[data-t="one"] .tl-one { transition-delay: 1.6s; }
.story-legend { display: flex; flex-wrap: wrap; gap: 4px 16px; margin-top: 6px; font-size: 12.5px; color: var(--muted); }
.story-legend i { display: inline-block; width: 16px; height: 4px; border-radius: 2px; margin-right: 6px; vertical-align: middle; }
.lg-live { background: var(--s1); } .lg-tie { background: var(--s3); } .lg-dead { background: var(--axis); }
.story-legend .lg-sw { width: 11px; height: 11px; border-radius: 3px; background: var(--ink); border: 2px solid var(--ink); }
.story-legend .lg-sw.open { background: transparent; border-color: var(--critical); }
.lg-note { font-style: italic; }
.story-steps { list-style: none; display: grid; grid-template-columns: repeat(5, 1fr); gap: 8px; padding: 0; margin: 14px 0 0; }
.story-steps button { width: 100%; padding: 0 0 2px; border: 0; background: none; text-align: left; cursor: pointer;
  font: inherit; font-size: 12.5px; color: var(--muted); }
.story-steps button:hover { color: var(--ink); }
.story-steps .bar { display: block; height: 4px; margin-bottom: 6px; border-radius: 4px; background: var(--grid); overflow: hidden; }
.story-steps .bar i { display: block; width: 0; height: 100%; background: var(--s2); }
.story-steps li.done .bar i, .story.paused .story-steps li.on .bar i { width: 100%; }
.story-steps li.on .bar i { animation: sk-bar var(--dur, 6.5s) linear forwards; }
.story.paused .story-steps li.on .bar i { animation: none; }
.story-steps li.on button { color: var(--ink); font-weight: 650; }
.story-cap { min-height: 6.4em; margin-top: 10px; }
.story .cap { display: none; }
.story .cap.on { display: block; animation: sk-up .4s ease both; }
.story .cap h3 { margin: 0 0 4px; font-size: 17px; }
header .story .cap p { margin: 0; max-width: 840px; color: var(--ink2); font-size: 15px; }
.story-next { margin-top: 14px; padding-top: 14px; border-top: 1px solid var(--border); }
.story-next h3 { margin: 0 0 8px; font-size: 12.5px; font-weight: 700; letter-spacing: .07em; text-transform: uppercase; color: var(--muted); }
.story-next ol { list-style: none; display: grid; grid-template-columns: repeat(auto-fit, minmax(210px, 1fr)); gap: 8px; margin: 0; padding: 0; }
.story-next a { display: flex; gap: 10px; height: 100%; padding: 10px 12px; border: 1px solid var(--border); border-radius: 10px;
  background: var(--page); color: var(--ink); text-decoration: none; transition: border-color .2s, transform .2s; }
.story-next a:hover { border-color: var(--s1); transform: translateY(-1px); }
.story-next .n { flex: none; display: grid; place-items: center; width: 24px; height: 24px; border-radius: 50%;
  background: var(--ink); color: var(--page); font-size: 13px; font-weight: 700; }
.story-next .mon .n { background: var(--s2); color: #fff; }
.story-next b { display: block; font-size: 14px; }
.story-next small { display: block; font-size: 12.5px; line-height: 1.4; color: var(--muted); }
.story.end .story-next li a { animation: sk-nudge .6s ease both; }
.story.end .story-next li:nth-child(2) a { animation-delay: .15s; }
.story.end .story-next li:nth-child(3) a { animation-delay: .3s; }
.story.end .story-next li:nth-child(4) a { animation-delay: .45s; }
@keyframes sk-in { from { opacity: 0; } to { opacity: 1; } }
@keyframes sk-up { from { opacity: 0; transform: translateY(4px); } to { opacity: 1; transform: none; } }
@keyframes sk-pulse { from { transform: scale(.6); opacity: .45; } to { transform: scale(1.6); opacity: 0; } }
@keyframes sk-flow { to { stroke-dashoffset: -26; } }
@keyframes sk-bar { to { width: 100%; } }
@keyframes sk-found { from { fill: var(--soft); stroke: transparent; } }
@keyframes sk-nudge { 40% { border-color: var(--s2); transform: translateY(-3px); } }
@media (max-width: 640px) {
  header .story .lead { font-size: 17px; }
  .story { padding: 14px; }
  .story-steps .stt { display: none; }
  .story-steps button { text-align: center; }
  .sk-lbl, .sk-zl, .sk-tl { font-size: 19px; }
  .sk-chipt { font-size: 14px; }
}
@media (prefers-reduced-motion: reduce) {
  .story *, .story *::before { animation: none !important; transition: none !important; }
}
@media print { .story-ctrl { display: none; } }

.tiles { display: grid; grid-template-columns: repeat(auto-fit, minmax(180px, 1fr)); gap: 12px; margin: 20px 0; }
.tile, section, .panel { background: var(--surface); border: 1px solid var(--border); border-radius: 12px; }
.tile { padding: 14px 16px; }
.tl { font-size: 13px; color: var(--ink2); }
.tv { font-size: 30px; font-weight: 650; line-height: 1.2; margin: 4px 0; font-variant-numeric: tabular-nums; }
.ts { font-size: 12.5px; color: var(--muted); }
.panel { padding: 16px 18px; }
.panel h2, section h2 { font-size: 19px; margin: 0 0 6px; }
.anchor { margin-left: 8px; color: var(--muted); text-decoration: none; font-weight: 400; opacity: 0; }
h2:hover .anchor, .anchor:focus { opacity: 1; }
section { padding: 18px; margin-top: 18px; }
h3 { font-size: 15px; margin: 22px 0 8px; }
.how { color: var(--ink2); margin: 0 0 12px; max-width: 800px; }
.note { color: var(--muted); font-size: 13px; margin: 0 0 8px; }
.take { margin: 0 0 14px; padding: 10px 14px; border-left: 3px solid var(--s1); border-radius: 0 8px 8px 0;
  background: color-mix(in srgb, var(--s1) 8%, transparent); font-size: 14.5px; }
.take-l { display: block; font-size: 11.5px; font-weight: 700; letter-spacing: .06em; text-transform: uppercase;
  color: var(--ink2); margin-bottom: 2px; }

.checks { list-style: none; margin: 8px 0 0; padding: 0; display: grid; gap: 10px; }
.check { display: flex; gap: 12px; align-items: flex-start; }
.check > div > b { display: block; font-weight: 600; }
.muted { color: var(--muted); font-size: 13.5px; }
.chip { flex: none; display: inline-flex; gap: 4px; align-items: center; justify-content: center; min-width: 74px;
  font-size: 12px; font-weight: 600; padding: 2px 9px; border-radius: 999px; white-space: nowrap; border: 1px solid; }
.chip.good { color: var(--good-ink); border-color: var(--good); }
.chip.warning { color: var(--ink); border-color: var(--warning); background: color-mix(in srgb, var(--warning) 22%, transparent); }
.chip.critical { color: var(--critical); border-color: var(--critical); }
.ev-panel { margin-top: 16px; }
.ev-strip { display: grid; grid-template-columns: repeat(auto-fit, minmax(260px, 1fr)); gap: 10px; margin: 12px 0 16px; }
.ev-card { padding: 11px 13px; border: 1px solid var(--border); border-radius: 10px; background: var(--page); }
.ev-k { font-size: 11.5px; font-weight: 700; letter-spacing: .05em; text-transform: uppercase; color: var(--muted); margin-bottom: 4px; }
.ev-v { display: flex; flex-wrap: wrap; align-items: center; gap: 6px 8px; font-size: 14px; font-weight: 600; color: var(--ink); }
.ev-s { margin-top: 5px; font-size: 12.5px; color: var(--ink2); line-height: 1.45; }
.ev-cmds { display: grid; gap: 5px; margin-top: 4px; }
.ev-cmd { display: flex; align-items: center; justify-content: space-between; gap: 6px; padding: 4px 8px;
  border-radius: 6px; background: var(--soft); font-size: 12.5px; }
.ev-cmd code { background: none; padding: 0; overflow-x: auto; white-space: nowrap; }
.sha { display: inline-flex; align-items: center; gap: 5px; vertical-align: middle; }
.copy-btn { flex: none; font: inherit; font-size: 11.5px; font-weight: 600; padding: 1px 7px; border-radius: 999px;
  border: 1px solid var(--border); background: var(--surface); color: var(--ink2); cursor: pointer; }
.copy-btn:hover { border-color: var(--s1); color: var(--s1); }
.ev-all { margin-top: 8px; }
.ev-sec { margin-top: 16px; padding: 12px 14px; border: 1px solid var(--border); border-left: 3px solid var(--s3);
  border-radius: 0 10px 10px 0; background: var(--page); font-size: 13.5px; color: var(--ink2); }
.ev-sec h4 { margin: 0 0 6px; font-size: 14px; color: var(--ink); }
.ev-sec ul { margin: 0; padding-left: 18px; }
.ev-sec li { margin-bottom: 4px; }
.hif-banner { display: flex; flex-wrap: wrap; gap: 10px 12px; align-items: flex-start; margin: 10px 0 14px;
  padding: 11px 14px; border: 1px solid var(--border); border-left: 3px solid var(--warning);
  border-radius: 0 10px 10px 0; background: var(--page); font-size: 13.5px; color: var(--ink2); }
.hif-banner > div { flex: 1; min-width: 240px; }
.hif-chips { display: flex; flex-wrap: wrap; gap: 6px; margin-top: 8px; }
.hif-real-h { margin-top: 24px; padding-top: 14px; border-top: 1px solid var(--border); }
.hif-honest { margin: 12px 0 14px; padding: 11px 14px; border: 1px solid var(--border); border-left: 3px solid var(--s2);
  border-radius: 0 10px 10px 0; background: var(--page); font-size: 13.5px; color: var(--ink2); }
.hif-box { fill: var(--page); stroke: var(--border); stroke-width: 1.5; }
.hif-box.t1 { stroke: var(--s2); }
.hif-box.t2 { stroke: var(--s1); }
.hif-step { fill: var(--surface); stroke: var(--border); stroke-width: 1; }
.hif-k { font-size: 12px; font-weight: 700; fill: var(--s2); }
.hif-k2 { font-size: 12px; font-weight: 700; fill: var(--s1); }
.hif-st { font-size: 11.5px; font-weight: 600; fill: var(--ink); }
.hif-sub { font-size: 10.5px; fill: var(--muted); }
.hif-pill { font-size: 11.5px; font-weight: 700; fill: var(--s2); }
.hif-arr { fill: none; stroke: var(--axis); stroke-width: 1.6; }
.hif-arr.main { stroke: var(--s2); stroke-width: 2.2; }
.hif-tip { fill: var(--s2); }

.chart { overflow-x: auto; }
.chart svg { width: 100%; min-width: 560px; height: auto; display: block; }  /* legible on phones: the chart scrolls, not the page */
.heatwrap { max-width: 520px; }
.heatwrap svg { min-width: 440px; }
.hourwrap { max-width: 600px; }
.hourwrap svg { min-width: 520px; }
.legend { display: flex; flex-wrap: wrap; gap: 6px 18px; font-size: 13px; color: var(--ink2); margin-bottom: 4px; }
.legend i { display: inline-block; width: 12px; height: 3px; border-radius: 2px; vertical-align: middle; margin-right: 6px; }
.legend i.sw { height: 12px; border-radius: 3px; } .legend i.sw0 { border: 1px solid var(--grid); }
svg text { font-family: inherit; }
.tick { font-size: 12px; fill: var(--muted); }
.lab { font-size: 13px; fill: var(--ink2); }
.val { font-size: 12.5px; fill: var(--ink); font-variant-numeric: tabular-nums;
  paint-order: stroke; stroke: var(--surface); stroke-width: 4px; stroke-linejoin: round; }
.grid { stroke: var(--grid); stroke-width: 1; }
.axis { stroke: var(--axis); stroke-width: 1; }
.ref { stroke: var(--ink2); stroke-width: 1; stroke-dasharray: 3 3; }
.guide-line { stroke: var(--axis); stroke-width: 1; opacity: 0; }
.ln { fill: none; stroke-width: 2; stroke-linejoin: round; }
.key { stroke-width: 3; stroke-linecap: round; }
.dot { stroke: var(--surface); stroke-width: 2; }
.bar { fill: var(--bar); }
.hit { fill: transparent; outline: none; }
.hit:focus { fill: color-mix(in srgb, var(--ink) 5%, transparent); }
.cell { stroke: none; } .cell.q0 { fill: transparent; stroke: var(--grid); } .cell.diag { fill: var(--diag); }
.cell.q1 { fill: var(--q1); } .cell.q2 { fill: var(--q2); } .cell.q3 { fill: var(--q3); }
.cell.q4 { fill: var(--q4); } .cell.q5 { fill: var(--q5); }
.ct { font-size: 12px; font-variant-numeric: tabular-nums; pointer-events: none; }
.ct.diag { fill: var(--ink2); font-size: 10.5px; } .ct.q1, .ct.q2 { fill: var(--qi-lo); }
.ct.q3, .ct.q4, .ct.q5 { fill: var(--qi-hi); }
.heat g:hover rect, .heat g:focus rect { stroke: var(--ink); stroke-width: 1.5; }
.heat g { outline: none; }

.tw { overflow-x: auto; }
table { border-collapse: collapse; width: 100%; font-size: 13.5px; }
th, td { text-align: left; padding: 7px 10px; border-bottom: 1px solid var(--border); vertical-align: top; }
th { font-weight: 600; color: var(--ink2); white-space: nowrap; }
td.n, th.n { text-align: right; font-variant-numeric: tabular-nums; white-space: nowrap; }
td small { display: block; font-size: 11.5px; color: var(--muted); font-weight: 400; }
tbody tr:hover { background: var(--soft); }
details { margin: 6px 0 4px; font-size: 14px; }
summary { cursor: pointer; color: var(--link); }

/* questions & answers */
.faq-tools { display: grid; gap: 10px; margin-bottom: 12px; }
#faq-search { font: inherit; width: 100%; padding: 9px 12px; border-radius: 10px; border: 1px solid var(--axis);
  background: var(--page); color: var(--ink); }
.fchips { display: flex; flex-wrap: wrap; gap: 6px; }
.fchip { font: inherit; font-size: 13px; padding: 3px 12px; border-radius: 999px; border: 1px solid var(--border);
  background: transparent; color: var(--ink2); cursor: pointer; }
.fchip[aria-pressed="true"] { background: var(--ink); color: var(--page); border-color: var(--ink); }
.faq-actions { display: flex; flex-wrap: wrap; gap: 4px 14px; align-items: center; }
.linkbtn { font: inherit; font-size: 13px; border: 0; background: none; color: var(--link); cursor: pointer; padding: 0; }
.faq-item { border: 1px solid var(--border); border-radius: 10px; margin: 0 0 8px; background: var(--page); }
.faq-item > summary { list-style: none; padding: 11px 40px 11px 14px; color: var(--ink); font-weight: 600;
  position: relative; font-size: 14.5px; }
.faq-item > summary::-webkit-details-marker { display: none; }
.faq-item > summary::after { content: "+"; position: absolute; right: 14px; top: 8px; font-size: 20px;
  font-weight: 400; color: var(--muted); }
.faq-item[open] > summary::after { content: "−"; }
.faq-a { padding: 0 14px 12px; color: var(--ink2); }
.faq-a p, .faq-a ul { margin: 0 0 8px; }
.faq-a li { margin-bottom: 3px; }
.faq-item:target { border-color: var(--s1); }

/* data & method */
.steps { counter-reset: step; list-style: none; margin: 0; padding: 0; display: grid; gap: 8px; }
.steps li { counter-increment: step; position: relative; padding: 10px 14px 10px 50px; border: 1px solid var(--border);
  border-radius: 10px; background: var(--page); }
.steps li::before { content: counter(step); position: absolute; left: 12px; top: 10px; width: 26px; height: 26px;
  border-radius: 50%; background: var(--s1); color: #fff; font-weight: 700; font-size: 13px; display: grid; place-items: center; }
.steps li > b { display: block; }   /* the question only: bold numbers inside the answer stay inline */
.steps li > span { color: var(--ink2); font-size: 14px; }
/* formula cards: equation rows, a "where" list for every symbol, a worked example */
.fxs { display: grid; grid-template-columns: repeat(auto-fill, minmax(min(100%, 430px), 1fr)); gap: 16px; }
.fx { border: 1px solid var(--border); border-radius: 12px; padding: 16px 18px 14px; background: var(--page); }
.fx-t { display: flex; align-items: center; gap: 10px; margin: 0 0 12px; font-size: 16px; font-weight: 650; line-height: 1.3; }
.fx-n { flex: none; width: 26px; height: 26px; border-radius: 50%; display: grid; place-items: center;
  background: color-mix(in srgb, var(--s1) 14%, transparent); color: var(--s1); font-size: 13px; font-weight: 700; }
.fx-rows { display: grid; gap: 6px; }
.fx-row { display: grid; grid-template-columns: 8.5em minmax(0, 1fr); align-items: center; gap: 12px;
  padding: 8px 14px; border-radius: 8px; background: var(--soft); }
.fx-l { font-size: 12.5px; font-weight: 600; color: var(--ink2); line-height: 1.3; }
.tex-d { overflow-x: auto; overflow-y: hidden; padding: 2px 0; font-size: 15px; }
.tex-d .katex { font-size: 1.12em; }
.tex-d .katex-display { margin: 0; text-align: left; }
.tex-d .katex-display > .katex { text-align: left; }
.tex:not(.katex-done) { font-family: "Cambria Math", "STIX Two Math", Georgia, serif; }   /* fallback before KaTeX */
.fx-k { margin: 14px 0 4px; font-size: 11.5px; font-weight: 700; letter-spacing: .06em; text-transform: uppercase;
  color: var(--muted); }
.fx-where { display: grid; grid-template-columns: max-content 1fr; gap: 5px 14px; margin: 0; font-size: 14px;
  align-items: baseline; }
.fx-where dt { text-align: right; white-space: nowrap; }
.fx-where dd { margin: 0; color: var(--ink2); }
.fx-ex { margin: 14px 0 0; padding: 8px 12px; border-left: 3px solid var(--s3); border-radius: 0 8px 8px 0;
  background: color-mix(in srgb, var(--s3) 8%, transparent); font-size: 14px; color: var(--ink); }
.fx-ex .fx-k { display: block; margin: 0 0 2px; }
@media (max-width: 560px) {
  .fx-row { grid-template-columns: 1fr; gap: 2px; }
  .fx-where { grid-template-columns: 1fr; gap: 0 0; }
  .fx-where dt { text-align: left; margin-top: 6px; }
}

/* glossary */
.gls { display: grid; grid-template-columns: repeat(auto-fill, minmax(240px, 1fr)); gap: 10px; margin: 0; }
.gl { border: 1px solid var(--border); border-radius: 10px; padding: 10px 12px; background: var(--page); }
.gl dt { font-weight: 650; margin-bottom: 2px; }
.gl dd { margin: 0; color: var(--ink2); font-size: 13.5px; }
.gl:target { border-color: var(--s1); }

footer { margin-top: 24px; font-size: 13px; color: var(--muted); }
#tip { position: fixed; z-index: 9; pointer-events: none; max-width: 280px; padding: 8px 10px; border-radius: 8px;
  font-size: 13px; line-height: 1.45; background: var(--ink); color: var(--page); box-shadow: 0 4px 16px rgb(0 0 0 / .18); }
.totop { position: fixed; right: 16px; bottom: 16px; z-index: 6; width: 42px; height: 42px; border-radius: 50%;
  border: 1px solid var(--border); background: var(--surface); color: var(--ink); font-size: 18px; cursor: pointer;
  box-shadow: 0 2px 10px rgb(0 0 0 / .12); }
.toast { position: fixed; left: 50%; bottom: 24px; transform: translateX(-50%); z-index: 10; padding: 8px 14px;
  border-radius: 999px; background: var(--ink); color: var(--page); font-size: 13px; }

/* explain guide: a buddy that flies to what you click, circles it and explains it */
.tile, .panel, .xbox { position: relative; }
.heatbox { max-width: 520px; }
.xq { position: absolute; top: 8px; right: 8px; z-index: 2; width: 22px; height: 22px; padding: 0; border-radius: 50%;
  border: 1px solid var(--border); background: var(--surface); color: var(--muted); font: 700 12px/20px system-ui, sans-serif;
  cursor: pointer; opacity: .8; }
.xbox > .xq { top: -11px; right: -6px; }
.xq:hover, .xq:focus-visible { opacity: 1; color: var(--s1); border-color: var(--s1); }
body.xmode [data-x] { cursor: help; }
body.xmode [data-x]:hover { outline: 2px dashed var(--s1); outline-offset: 4px; }
.face { position: relative; display: inline-block; flex: none; width: 34px; height: 34px; border-radius: 50%;
  background: var(--s1); box-shadow: inset -3px -4px 0 rgb(0 0 0 / .14); }
.face i { position: absolute; top: 10px; width: 6px; height: 9px; border-radius: 50%; background: #fff; }
.face i:first-child { left: 9px; } .face i:last-child { right: 9px; }
.face::after { content: ""; position: absolute; left: 11px; bottom: 7px; width: 12px; height: 5px;
  border-bottom: 2px solid #fff; border-radius: 0 0 10px 10px; }
.xdock { position: fixed; left: 16px; bottom: 16px; visibility: hidden; pointer-events: none; width: 36px; height: 36px; padding: 0 !important; }
.xhint { position: fixed; left: 16px; bottom: 66px; z-index: 7; max-width: 270px; padding: 10px 12px;
  border-radius: 12px 12px 12px 4px; background: var(--ink); color: var(--page); font-size: 13px;
  box-shadow: 0 6px 20px rgb(0 0 0 / .2); animation: pop .3s ease both; }
.buddy { position: absolute; left: 0; top: 0; z-index: 8; pointer-events: none;
  transition: left .6s cubic-bezier(.2, .9, .3, 1.2), top .6s cubic-bezier(.2, .9, .3, 1.2);
  filter: drop-shadow(0 3px 6px rgb(0 0 0 / .25)); }
.buddy.arrive .face { animation: wiggle .5s ease; }
.xring { position: absolute; z-index: 5; border-radius: 14px; pointer-events: none;
  box-shadow: 0 0 0 4px color-mix(in srgb, var(--s2) 28%, transparent); transition: left .35s, top .35s, width .35s, height .35s; }
.xscribble { position: absolute; z-index: 6; pointer-events: none; overflow: visible; }
.xscribble path { fill: none; stroke: var(--s2); stroke-width: 3; stroke-linecap: round; stroke-linejoin: round;
  stroke-dasharray: 1; stroke-dashoffset: 1; }
.xscribble.draw path { animation: draw .8s ease-out .35s forwards; }
.xbubble { position: fixed; right: 16px; bottom: 16px; z-index: 9; width: min(380px, calc(100vw - 32px));
  max-height: calc(100vh - 96px); overflow-y: auto; padding: 14px 16px 12px; border-radius: 14px;
  background: var(--surface); color: var(--ink); border: 1px solid var(--border); box-shadow: 0 12px 40px rgb(0 0 0 / .22);
  animation: pop .3s ease both; outline: none; }
.xbubble[tabindex]:focus-visible { outline: none; }   /* focused only so keys land in it; it is visible anyway */
.xb-head { display: flex; align-items: center; gap: 10px; }
.xb-head b { flex: 1; font-size: 15.5px; line-height: 1.3; }
.xb-x { font: inherit; font-size: 22px; line-height: 1; border: 0; background: none; color: var(--muted); cursor: pointer; padding: 2px 6px; }
.xb-body { margin: 4px 0 0; }
.xb-body dt { margin-top: 10px; font-size: 11.5px; font-weight: 700; letter-spacing: .06em; text-transform: uppercase; color: var(--ink2); }
.xb-body dd { margin: 2px 0 0; font-size: 14px; }
.xb-foot { display: flex; align-items: center; justify-content: space-between; gap: 8px; margin-top: 6px;
  position: sticky; bottom: -12px; padding: 8px 0 12px; margin-bottom: -12px; background: var(--surface); }  /* Prev/Next stay in reach on phones */
.xb-nav { font: inherit; font-size: 13px; font-weight: 600; padding: 5px 12px; border-radius: 999px;
  border: 1px solid var(--border); background: transparent; color: var(--ink); cursor: pointer; }
.xb-nav:hover { border-color: var(--s1); color: var(--s1); }
body.xopen .totop { display: none; }
/* 3D feeder model */
.m3d { position: relative; height: min(600px, 72vh); min-height: 380px; border: 1px solid var(--border);
  border-radius: 12px; overflow: hidden; background: linear-gradient(180deg, var(--surface), var(--soft)); }
.m3d-stage { position: absolute; inset: 0; }
.m3d-stage canvas { display: block; width: 100%; height: 100%; cursor: grab; touch-action: none; }
.m3d-stage canvas:active { cursor: grabbing; }
.m3d-labels { position: absolute; inset: 0; pointer-events: none; overflow: hidden; }
.m3d-label { position: absolute; left: 0; top: 0; padding: 1px 8px; border-radius: 999px; border: 2px solid;
  background: var(--surface); color: var(--ink); font-size: 12px; font-weight: 650; white-space: nowrap;
  transition: opacity .3s; will-change: transform; }
.m3d-eq { font-size: 11px; font-weight: 600; padding: 0 6px; border-width: 1px; border-color: var(--axis); }
.m3d-err { font-size: 11.5px; font-weight: 700; padding: 0 7px; border-width: 1px; border-color: #d03b3b; color: #b3261e; }
.m3d-fault { font-size: 12.5px; font-weight: 700; padding: 1px 9px; border-color: #ff3b2f; background: #ff3b2f; color: #fff; }
.m3d-fx { display: none; }
.m3d.layer-fault .m3d-fx { display: inline-block; border-color: #ff3b2f; color: #c62828; }
.m3d-demo { background: linear-gradient(135deg, #f59e0b, #fbbf24); border-color: #d97706; color: #1c1000; font-weight: 700; }
.m3d-demo:hover { border-color: #b45309; color: #1c1000; filter: brightness(1.04); }
.m3d-demo.running { background: #dc2626; border-color: #b91c1c; color: #fff; }
.m3d-hif-hud { position: absolute; left: 10px; top: 52px; z-index: 3; max-width: min(460px, calc(100% - 24px));
  padding: 6px 10px; border-radius: 8px; border: 1px solid var(--border); border-left: 4px solid #f59e0b;
  background: color-mix(in srgb, var(--surface) 92%, transparent); color: var(--ink); font-size: 11.5px;
  line-height: 1.45; box-shadow: 0 4px 14px rgba(0, 0, 0, .14); pointer-events: none; }
.m3d-hif-hud b { color: #d97706; }
.m3d .m3d-legend:not(.lg-zones) { display: none; }
.m3d.layer-errors .lg-zones, .m3d.layer-fault .lg-zones { display: none; }
.m3d.layer-errors .lg-errors, .m3d.layer-fault .lg-fault { display: block; }
.m3d.layer-errors .m3d-eq, .m3d.layer-errors .m3d-bus { display: none !important; }   /* keep the error map uncluttered */
.m3d-bus { font-size: 10px; font-weight: 500; padding: 0 3px; border: 0; color: var(--muted);
  background: color-mix(in srgb, var(--surface) 70%, transparent); }
.m3d.no-zone .m3d-zone, .m3d.no-eq .m3d-eq, .m3d.no-bus .m3d-bus { display: none !important; }
.m3d-layers { display: inline-flex; flex-wrap: wrap; gap: 4px; align-items: center; }
.m3d-lt { font-size: 12px; color: var(--muted); margin-left: 4px; }
.m3d-bar { position: absolute; left: 10px; top: 10px; right: 46px; z-index: 3; display: flex; flex-wrap: wrap;
  gap: 6px; align-items: center; }
.m3d-bar .seg { background: var(--surface); }
.m3d-btn { font: inherit; font-size: 12.5px; font-weight: 600; padding: 4px 10px; border-radius: 999px;
  border: 1px solid var(--border); background: var(--surface); color: var(--ink2); cursor: pointer; }
.m3d-btn[aria-pressed="true"] { color: var(--ink); border-color: var(--ink2); }
.m3d-btn:hover { border-color: var(--s1); color: var(--s1); }
.m3d-hint { position: absolute; left: 50%; bottom: 40px; transform: translateX(-50%); z-index: 3;
  width: max-content; max-width: calc(100% - 32px); padding: 8px 14px; border-radius: 14px; background: var(--ink);
  color: var(--page); font-size: 13px; text-align: center; pointer-events: none; transition: opacity .5s; }
.m3d-hint.off { opacity: 0; }
.m3d-legend { position: absolute; left: 12px; right: 12px; bottom: 8px; z-index: 2; font-size: 11.5px;
  color: var(--muted); pointer-events: none; }
.m3d-map { position: absolute; inset: 0; overflow: auto; background: #fff; padding-top: 50px; }
.m3d-map img { display: block; width: 100%; min-width: 860px; }
.m3d.view2d .m3d-stage, .m3d.view2d .m3d-labels, .m3d.view2d .m3d-hint, .m3d.view2d .m3d-legend, .m3d.view2d .m3d-hif-hud,
.m3d.view2d #m3d-spin, .m3d.view2d #m3d-reset, .m3d.view2d #m3d-hif-demo, .m3d.nogl #m3d-3d { display: none; }
.m3d:not(.view2d) .m3d-map { display: none; }
.m3d-unlock { display: none; position: absolute; inset: 0; z-index: 4; border: 0; cursor: pointer; font: inherit;
  font-weight: 700; font-size: 15px; color: var(--ink); background: color-mix(in srgb, var(--page) 30%, transparent); }
.m3d.locked:not(.view2d) .m3d-unlock { display: block; }
.m3d-done { display: none; }
.m3d.touch:not(.locked):not(.view2d) .m3d-done { display: inline-block; }
.m3d > .xq { top: 10px; right: 10px; z-index: 5; }
@keyframes draw { to { stroke-dashoffset: 0; } }
@keyframes wiggle { 0%, 100% { transform: rotate(0); } 30% { transform: rotate(-14deg); } 70% { transform: rotate(10deg); } }
@keyframes pop { from { opacity: 0; transform: translateY(8px) scale(.97); } to { opacity: 1; transform: none; } }
@media (prefers-reduced-motion: reduce) {
  .buddy, .xring { transition: none; }
  .xbubble, .xhint, .buddy.arrive .face { animation: none; }
  .xscribble.draw path { animation: none; stroke-dashoffset: 0; }
}

@media (max-width: 640px) {
  .brand { display: none; }
  header h1 { font-size: 23px; } .tv { font-size: 26px; } section { padding: 14px; }
  .xbubble { left: 12px; right: 12px; bottom: 12px; width: auto; max-height: 48vh; }
}
@media print {
  .topbar, .totop, .faq-tools, .copy, .copy-btn, #tip, .anchor, header .guide, .tiers { display: none !important; }
  .xq, .xdock, .xhint, .buddy, .xring, .xscribble, .xbubble, .m3d-bar, .m3d-hint, .m3d-unlock { display: none !important; }
  body { background: #fff; } main { padding-top: 0; }
  section, .panel, .tile, .faq-item { break-inside: avoid; }
}
/* Sleek 2-tier switcher & collapsible deep-dive panels (same original system-ui font & palette) */
.tiers { display: flex; flex-wrap: wrap; align-items: center; gap: 6px; margin: 0 0 12px; }
.tier-lbl { font-size: 12px; font-weight: 600; color: var(--muted); margin-right: 2px; }
.tier { display: inline-flex; align-items: center; padding: 4px 11px; border-radius: 999px;
  border: 1px solid var(--border); background: var(--surface); color: var(--ink2);
  font-size: 12.5px; font-weight: 600; text-decoration: none; transition: border-color .15s, background-color .15s, color .15s; }
.tier:hover { border-color: var(--s1); color: var(--ink); background: var(--soft); }
.tier.on { border-color: var(--s1); background: color-mix(in srgb, var(--s1) 14%, var(--surface)); color: var(--s1); }
.tier.sub { background: transparent; color: var(--muted); }
.xlaunch { border-color: var(--s1) !important; color: var(--s1) !important;
  background: color-mix(in srgb, var(--s1) 10%, transparent) !important; }
.xlaunch:hover { background: color-mix(in srgb, var(--s1) 18%, transparent) !important; }

details.deep { margin: 14px 0 0; border: 1px solid var(--border); border-radius: 10px; background: var(--page); }
details.deep[open] { background: var(--surface); border-color: var(--axis); }
summary.deep-sum { list-style: none; cursor: pointer; padding: 11px 14px; display: flex; gap: 12px;
  align-items: center; justify-content: space-between; }
summary.deep-sum::-webkit-details-marker { display: none; }
summary.deep-sum:hover { background: var(--soft); border-radius: 10px; }
details.deep[open] > summary.deep-sum { border-bottom: 1px solid var(--border); border-radius: 10px 10px 0 0; }
.deep-t { min-width: 0; }
.deep-t b { display: block; font-size: 14.5px; color: var(--ink); line-height: 1.3; }
.deep-t small { display: block; font-size: 12.5px; color: var(--muted); margin-top: 2px; line-height: 1.35; }
.deep-r { display: inline-flex; align-items: center; gap: 8px; flex: none; }
.deep-act { font-size: 12px; font-weight: 600; color: var(--link); padding: 3px 9px; border-radius: 999px;
  border: 1px solid var(--border); background: var(--surface); white-space: nowrap; }
details.deep[open] .deep-act::before { content: "▴ "; }
details.deep:not([open]) .deep-act::before { content: "▾ "; }
.deep-body { padding: 12px 14px 14px; }
@media (max-width: 640px) {
  summary.deep-sum { flex-direction: column; align-items: flex-start; }
}
</style>
</head>
<body>
<div class="topbar"><div class="topbar-in">
  <span class="brand">Self-Healing Feeder</span>
  <a class="monitor" href="monitor/"><span class="mon-ic" aria-hidden="true"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="2.5" y="3.5" width="19" height="13.5" rx="2"/><path d="M5.5 10.5h3l1.6-3 2.6 6 1.6-3h4.2" stroke-width="1.8"/><path d="M8 21h8M12 17v4"/></svg><span class="dot"></span></span><span class="mon-tx"><b><span data-l="en">Monitor</span><span data-l="vi">Giám sát</span></b><small><span data-l="en">Try handling a fault</span><span data-l="vi">Tự xử lý sự cố</span></small></span></a>
  <div class="navwrap"><button type="button" class="navbtn" id="nav-prev" aria-label="Show earlier sections" hidden>‹</button><nav aria-label="Sections"><a href="#health"><span data-l="en">Checks</span><span data-l="vi">Kiểm tra</span></a><a href="#evidence"><span data-l="en">Verification</span><span data-l="vi">Chứng thực</span></a><a href="#model"><span data-l="en">3D model</span><span data-l="vi">Mô hình 3D</span></a><a href="#location"><span data-l="en">Location</span><span data-l="vi">Định vị</span></a><a href="#errors"><span data-l="en">Errors</span><span data-l="vi">Lỗi</span></a><a href="#restoration"><span data-l="en">Restoration</span><span data-l="vi">Khôi phục</span></a><a href="#zones"><span data-l="en">Zones</span><span data-l="vi">Zone</span></a><a href="#faq"><span data-l="en">Q&amp;A</span><span data-l="vi">Hỏi đáp</span></a><a href="#glossary"><span data-l="en">Glossary</span><span data-l="vi">Thuật ngữ</span></a><a href="#data"><span data-l="en">Data</span><span data-l="vi">Dữ liệu</span></a></nav><button type="button" class="navbtn" id="nav-next" aria-label="Show more sections" hidden>›</button></div>
  <div class="ctrls">
    <button type="button" class="iconbtn xlaunch" id="xlaunch" title="Explain guide"><span data-l="en">? Guide</span><span data-l="vi">? Giải thích</span></button>
    <button type="button" class="iconbtn" id="view-all" aria-pressed="false" title="Toggle detailed tables"><span data-l="en">⊞ Full view</span><span data-l="vi">⊞ Mở tất cả</span></button>
    <div class="seg" role="group" aria-label="Language"><button type="button" data-set-lang="en" aria-pressed="true">EN</button><button type="button" data-set-lang="vi" aria-pressed="false">VI</button></div>
    <button type="button" class="iconbtn" id="theme" title="Theme">◐</button>
  </div>
</div></div>
<main>
<header><nav class="tiers" aria-label="System tiers"><span class="tier-lbl"><span data-l="en">2-Tier System:</span><span data-l="vi">Hệ thống 2 tầng:</span></span><a class="tier on" href="index.html" aria-current="page"><span data-l="en">Tier 2 · Feeder FLISR</span><span data-l="vi">Tầng 2 · Lưới FLISR</span></a><a class="tier" href="hif-sensor/"><span data-l="en">Tier 1 · Edge HIF Sensor (ESP32) ↗</span><span data-l="vi">Tầng 1 · Cảm biến HIF (ESP32) ↗</span></a><a class="tier sub" href="study/"><span data-l="en">Technical Paper ↗</span><span data-l="vi">Bài nghiên cứu ↗</span></a></nav><h1><span data-l="en">Self-Healing Feeder · Run Report</span><span data-l="vi">Self-Healing Feeder · Báo cáo kết quả</span></h1><p data-l="en">Machine-learning fault location and automated restoration (<span class="term" data-tip="&lt;b&gt;FLISR&lt;/b&gt;&lt;br&gt;Fault Location, Isolation and Service Restoration: find the faulted section, switch it out, and bring power back to everyone else." data-tip-vi="&lt;b&gt;FLISR&lt;/b&gt;&lt;br&gt;Định vị sự cố, cô lập và khôi phục cấp điện: tìm đoạn hỏng, cắt nó ra, rồi cấp điện lại cho phần còn lại." tabindex="0">FLISR</span>) on the IEEE 123-bus distribution feeder, simulated in <span class="term" data-tip="&lt;b&gt;OpenDSS&lt;/b&gt;&lt;br&gt;EPRI&#x27;s open-source simulator for electric distribution systems." data-tip-vi="&lt;b&gt;OpenDSS&lt;/b&gt;&lt;br&gt;Phần mềm mô phỏng lưới phân phối điện mã nguồn mở của EPRI." tabindex="0">OpenDSS</span>. Every number on this page is read from the latest <code>python run.py</code>.</p><p data-l="vi">Định vị sự cố bằng machine learning và tự động khôi phục cấp điện (<span class="term" data-tip="&lt;b&gt;FLISR&lt;/b&gt;&lt;br&gt;Fault Location, Isolation and Service Restoration: find the faulted section, switch it out, and bring power back to everyone else." data-tip-vi="&lt;b&gt;FLISR&lt;/b&gt;&lt;br&gt;Định vị sự cố, cô lập và khôi phục cấp điện: tìm đoạn hỏng, cắt nó ra, rồi cấp điện lại cho phần còn lại." tabindex="0">FLISR</span>) trên lưới phân phối IEEE 123-bus, mô phỏng bằng <span class="term" data-tip="&lt;b&gt;OpenDSS&lt;/b&gt;&lt;br&gt;EPRI&#x27;s open-source simulator for electric distribution systems." data-tip-vi="&lt;b&gt;OpenDSS&lt;/b&gt;&lt;br&gt;Phần mềm mô phỏng lưới phân phối điện mã nguồn mở của EPRI." tabindex="0">OpenDSS</span>. Mọi con số trên trang được đọc từ lần chạy <code>python run.py</code> gần nhất.</p><div class="meta"><span data-l="en">11,448 simulated faults · run time 298 s · simulation only, not field data</span><span data-l="vi">11,448 sự cố mô phỏng · thời gian chạy 298 giây · chỉ là mô phỏng, không phải dữ liệu thực địa</span> · <a href="https://github.com/chau1912550/self-healing-feeder"><span data-l="en">source on GitHub</span><span data-l="vi">mã nguồn trên GitHub</span></a></div><div class="story paused" id="story" data-step="1" role="region" aria-labelledby="story-h"><div class="story-head"><div><h2 id="story-h"><span data-l="en">What this project does · 30-second tour</span><span data-l="vi">Dự án này làm gì · xem nhanh 30 giây</span></h2><p class="lead" data-l="en">When a fault blacks out a power distribution line, this project finds which section is broken and brings power back to the rest, automatically. All on a simulated feeder.</p><p class="lead" data-l="vi">Khi một sự cố làm cả tuyến điện phân phối mất điện, dự án này tìm ra đoạn nào bị hỏng và tự động cấp điện lại cho phần còn lại. Tất cả trên một tuyến điện mô phỏng.</p></div><div class="story-ctrl"><button type="button" id="st-play"><span class="when-on">❚❚ <span data-l="en">Pause</span><span data-l="vi">Tạm dừng</span></span><span class="when-off">▶ <span data-l="en">Play</span><span data-l="vi">Chạy</span></span></button><button type="button" id="st-again">↻ <span data-l="en">Replay</span><span data-l="vi">Xem lại</span></button></div></div><div class="story-fig"><svg class="sk" viewBox="0 0 700 228" role="img" aria-labelledby="sk-title"><title id="sk-title">Sketch of a feeder with four zones, a substation on the left and a tie switch to the next feeder on the right</title><g class="sk-band" data-z="A"><rect x="80" y="26" width="120" height="174" rx="10"/><text class="sk-zl" x="140.0" y="193.0" text-anchor="middle">Zone A</text></g><g class="sk-band" data-z="B"><rect x="200" y="26" width="130" height="174" rx="10"/><text class="sk-zl" x="265.0" y="193.0" text-anchor="middle">Zone B</text></g><g class="sk-band" data-z="C"><rect x="330" y="26" width="130" height="174" rx="10"/><text class="sk-zl" x="395.0" y="193.0" text-anchor="middle">Zone C</text></g><g class="sk-band" data-z="D"><rect x="460" y="26" width="120" height="174" rx="10"/><text class="sk-zl" x="520.0" y="193.0" text-anchor="middle">Zone D</text></g><path class="sk-patrol" data-z="A" d="M87 110H193 M140 110V50 M170 110V138"/><path class="sk-patrol" data-z="B" d="M207 110H323 M265 110V168 M300 110V82"/><path class="sk-patrol" data-z="C" d="M337 110H453 M395 110V50 M430 110V138"/><path class="sk-patrol" data-z="D" d="M467 110H573 M520 110V168 M550 110V82"/><path class="sk-ln sk-always" d="M52 110H73M594 110H622"/><g class="z" data-z="A"><path class="sk-ln" d="M87 110H193 M140 110V50 M170 110V138"/><circle class="sk-load" cx="140" cy="44" r="5.5"/><circle class="sk-load" cx="170" cy="144" r="5.5"/></g><g class="z" data-z="B"><path class="sk-ln" d="M207 110H323 M265 110V168 M300 110V82"/><circle class="sk-load" cx="265" cy="174" r="5.5"/><circle class="sk-load" cx="300" cy="76" r="5.5"/></g><g class="z" data-z="C"><path class="sk-ln" d="M337 110H453 M395 110V50 M430 110V138"/><circle class="sk-load" cx="395" cy="44" r="5.5"/><circle class="sk-load" cx="430" cy="144" r="5.5"/></g><g class="z" data-z="D"><path class="sk-ln" d="M467 110H573 M520 110V168 M550 110V82"/><circle class="sk-load" cx="520" cy="174" r="5.5"/><circle class="sk-load" cx="550" cy="76" r="5.5"/></g><path class="sk-ln sk-tieln" d="M573 110H580"/><rect class="sk-dev" data-d="d1" x="73" y="103" width="14" height="14" rx="3"/><rect class="sk-dev" data-d="d2" x="193" y="103" width="14" height="14" rx="3"/><rect class="sk-dev" data-d="d3" x="323" y="103" width="14" height="14" rx="3"/><rect class="sk-dev" data-d="d4" x="453" y="103" width="14" height="14" rx="3"/><rect class="sk-dev" data-d="t" x="580" y="103" width="14" height="14" rx="3"/><rect class="sk-box" x="6" y="94" width="46" height="32" rx="6"/><rect class="sk-box" x="622" y="94" width="68" height="32" rx="6"/><text class="sk-lbl" x="4.0" y="145.0" text-anchor="start" data-l="en">Substation</text><text class="sk-lbl" x="4.0" y="145.0" text-anchor="start" data-l="vi">Trạm</text><text class="sk-lbl" x="80.0" y="96.0" text-anchor="middle">Sw1</text><text class="sk-lbl" x="587.0" y="96.0" text-anchor="middle">Tie</text><text class="sk-lbl" x="696.0" y="145.0" text-anchor="end" data-l="en">Next feeder</text><text class="sk-lbl" x="696.0" y="145.0" text-anchor="end" data-l="vi">Tuyến bên cạnh</text><g class="sk-fault"><circle class="sk-pulse" cx="395" cy="78" r="13"/><path class="sk-bolt" d="M398 61L387 80H395L390 96L405 74H397L402 61Z"/></g><g class="sk-ml"><path class="sk-data" d="M80 103C80 62 330 62 330 26"/><path class="sk-data" d="M200 103C200 62 330 62 330 26"/><path class="sk-data" d="M330 103C330 62 330 62 330 26"/><path class="sk-data" d="M460 103C460 62 330 62 330 26"/><rect class="sk-chip" x="240" y="2" width="180" height="24" rx="12"/><text class="sk-chipt" x="254.0" y="19.0" text-anchor="start" data-l="en">ML model</text><text class="sk-chipt" x="254.0" y="19.0" text-anchor="start" data-l="vi">Mô hình ML</text><text class="sk-chipt sk-res" x="408.0" y="19.0" text-anchor="end">→ zone C</text></g><g class="sk-truck"><rect x="0" y="203" width="22" height="13" rx="2"/><rect x="22" y="207" width="9" height="9" rx="2"/><circle cx="6" cy="218" r="3.2"/><circle cx="25" cy="218" r="3.2"/><text class="sk-tl tl-all" x="38.0" y="215.0" text-anchor="start" data-l="en">Patrol all 39.0 kft</text><text class="sk-tl tl-all" x="38.0" y="215.0" text-anchor="start" data-l="vi">Dò hết 39.0 kft</text><text class="sk-tl tl-one" x="38.0" y="215.0" text-anchor="start" data-l="en">Patrol only zone C: 7.3 kft</text><text class="sk-tl tl-one" x="38.0" y="215.0" text-anchor="start" data-l="vi">Chỉ dò zone C: 7.3 kft</text></g></svg></div><div class="story-legend"><span><i class="lg-live"></i><span data-l="en">powered</span><span data-l="vi">có điện</span></span><span><i class="lg-tie"></i><span data-l="en">fed from the next feeder</span><span data-l="vi">lấy điện từ tuyến bên cạnh</span></span><span><i class="lg-dead"></i><span data-l="en">no power</span><span data-l="vi">mất điện</span></span><span><i class="lg-sw"></i><span data-l="en">switch closed</span><span data-l="vi">dao đóng</span></span><span><i class="lg-sw open"></i><span data-l="en">switch open</span><span data-l="vi">dao mở</span></span><span class="lg-note"><span data-l="en">Sketch: 4 of the 10 zones</span><span data-l="vi">Hình minh họa: 4 trong 10 zone</span></span></div><ol class="story-steps"><li><button type="button" data-go="0"><span class="bar"><i></i></span><b>1</b> <span class="stt"><span data-l="en">Fault</span><span data-l="vi">Sự cố</span></span></button></li><li><button type="button" data-go="1"><span class="bar"><i></i></span><b>2</b> <span class="stt"><span data-l="en">Blackout</span><span data-l="vi">Mất điện</span></span></button></li><li><button type="button" data-go="2"><span class="bar"><i></i></span><b>3</b> <span class="stt"><span data-l="en">Find the zone</span><span data-l="vi">Tìm zone lỗi</span></span></button></li><li><button type="button" data-go="3"><span class="bar"><i></i></span><b>4</b> <span class="stt"><span data-l="en">Isolate &amp; restore</span><span data-l="vi">Cô lập &amp; cấp lại</span></span></button></li><li><button type="button" data-go="4"><span class="bar"><i></i></span><b>5</b> <span class="stt"><span data-l="en">Fix it fast</span><span data-l="vi">Sửa nhanh</span></span></button></li></ol><div class="story-cap"><div class="cap"><div data-l="en"><h3>1 · A fault hits one line</h3><p>A tree branch touches a line in one zone of the feeder. The study uses the IEEE 123-bus feeder, split into 10 zones by its switches; this sketch shows 4.</p></div><div data-l="vi"><h3>1 · Sự cố xảy ra trên một nhánh</h3><p>Một cành cây chạm vào dây ở một zone của tuyến. Nghiên cứu dùng tuyến IEEE 123-bus, chia thành 10 zone theo các dao cắt; hình này vẽ gọn còn 4.</p></div></div><div class="cap"><div data-l="en"><h3>2 · The whole feeder goes dark</h3><p>Recloser Sw1 at the substation trips and locks out. Nobody knows where the fault is, so a crew would have to patrol all <b>39.0 kft</b> of line.</p></div><div data-l="vi"><h3>2 · Cả tuyến mất điện</h3><p>Recloser Sw1 ở đầu tuyến cắt và khóa lại. Không ai biết sự cố nằm ở đâu, nên đội sửa chữa phải dò hết <b>39.0 kft</b> đường dây.</p></div></div><div class="cap"><div data-l="en"><h3>3 · The model names the faulted zone</h3><p>Machine learning reads the currents and voltages the switches recorded and names the zone. On 11,448 simulated faults it was right <b>91.5%</b> of the time, tested on buses it never trained on. Conventional fault indicators: <b>52.5%</b>.</p></div><div data-l="vi"><h3>3 · Mô hình chỉ ra zone bị sự cố</h3><p>Mô hình machine learning đọc dòng điện và điện áp mà các dao đã ghi lại rồi chỉ ra zone. Trên 11,448 sự cố mô phỏng, mô hình đúng <b>91.5%</b>, kiểm tra trên những nút chưa từng thấy khi học. Bộ chỉ báo sự cố truyền thống: <b>52.5%</b>.</p></div></div><div class="cap"><div data-l="en"><h3>4 · Cut it out, power the rest</h3><p>The switches on both sides of the zone open. Sw1 closes again for the zones before it, and the tie switch feeds the zones after it from the next feeder, but only if a power flow keeps every voltage within <b>0.95–1.05 pu</b> and no line overloads.</p></div><div data-l="vi"><h3>4 · Cô lập zone lỗi, cấp điện phần còn lại</h3><p>Hai dao hai bên zone lỗi mở ra. Sw1 đóng lại cấp điện cho các zone phía trước; dao liên lạc (tie) lấy điện từ tuyến bên cạnh cho các zone phía sau, nhưng chỉ khi tính power flow cho thấy mọi điện áp vẫn trong <b>0.95–1.05 pu</b> và không đường dây nào quá tải.</p></div></div><div class="cap"><div data-l="en"><h3>5 · The crew goes straight there</h3><p>The crew patrols only the named zone: <b>7.3 kft</b> on average instead of <b>39.0 kft</b>. Customer outage, counted in interrupted kW-minutes, falls <b>50.7%</b> (simulated, with assumed switching times).</p></div><div data-l="vi"><h3>5 · Đội sửa chữa đi thẳng tới chỗ lỗi</h3><p>Đội chỉ cần dò zone được chỉ ra: trung bình <b>7.3 kft</b> thay vì <b>39.0 kft</b>. Mức mất điện của khách hàng, tính bằng kW-phút bị gián đoạn, giảm <b>50.7%</b> (mô phỏng, với thời gian thao tác giả định).</p></div></div></div><div class="story-next"><h3><span data-l="en">Then follow the page in this order</span><span data-l="vi">Sau đó đọc trang theo thứ tự này</span></h3><ol><li><a href="#model" class=""><span class="n">1</span><span><b><span data-l="en">3D model</span><span data-l="vi">Mô hình 3D</span></b><small><span data-l="en">The real 123-bus feeder: click a zone, replay any fault</span><span data-l="vi">Tuyến 123-bus thật: nhấp vào zone, xem lại bất kỳ sự cố nào</span></small></span></a></li><li><a href="#location" class=""><span class="n">2</span><span><b><span data-l="en">Fault location</span><span data-l="vi">Định vị sự cố</span></b><small><span data-l="en">How often each method names the right zone, and where it misses</span><span data-l="vi">Mỗi cách tìm đúng zone bao nhiêu lần, sai ở đâu</span></small></span></a></li><li><a href="#restoration" class=""><span class="n">3</span><span><b><span data-l="en">Restoration</span><span data-l="vi">Khôi phục</span></b><small><span data-l="en">Which ties close and how much load comes back</span><span data-l="vi">Dao liên lạc nào đóng và cấp lại được bao nhiêu tải</span></small></span></a></li><li><a href="monitor/" class="mon"><span class="n">4</span><span><b><span data-l="en">Monitor</span><span data-l="vi">Giám sát</span></b><small><span data-l="en">Handle a fault yourself as dispatcher, crew, engineer or manager</span><span data-l="vi">Tự xử lý sự cố với vai trò điều độ, đội sửa, kỹ sư hoặc quản lý</span></small></span></a></li><li><a href="study/" class=""><span class="n">5</span><span><b><span data-l="en">Technical study</span><span data-l="vi">Bản nghiên cứu chuyên sâu</span></b><small><span data-l="en">For readers with a technical background: the method, validation, errors and limits, written like a paper</span><span data-l="vi">Cho người có chuyên môn: phương pháp, kiểm định, lỗi và giới hạn, trình bày như một bài báo</span></small></span></a></li></ol></div></div><div class="moncard" id="monitor-card" role="region" aria-labelledby="mc-h"><div class="mc-ic" aria-hidden="true"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="2.5" y="3.5" width="19" height="13.5" rx="2"/><path d="M5.5 10.5h3l1.6-3 2.6 6 1.6-3h4.2" stroke-width="1.8"/><path d="M8 21h8M12 17v4"/></svg></div><div class="mc-head"><div class="mc-k"><span data-l="en">Monitor · try it yourself</span><span data-l="vi">Giám sát · tự tay thử</span></div><h2 id="mc-h"><span data-l="en">Handle a simulated outage, step by step</span><span data-l="vi">Tự xử lý một sự cố mô phỏng, từng bước</span></h2></div><a class="mc-go" href="monitor/"><span data-l="en">Open Monitor →</span><span data-l="vi">Mở Giám sát →</span></a><div class="mc-body"><p class="mc-p" data-l="en">A practice control-room screen built from this study. It shows what each person in an outage does with the model's answer: who confirms the zone, who opens which switch, who patrols the line.</p><p class="mc-p" data-l="vi">Một màn hình phòng điều khiển để luyện tập, dựng từ kết quả của nghiên cứu này. Nó cho thấy mỗi người trong một vụ mất điện làm gì với câu trả lời của mô hình: ai xác nhận zone, ai mở dao nào, ai đi dò đường dây.</p><ol class="mc-steps"><li><span class="n">1</span><span><b><span data-l="en">Pick a role</span><span data-l="vi">Chọn vai trò</span></b><small><span data-l="en">Dispatcher, field crew, engineer or manager. Each sees its own screen.</span><span data-l="vi">Điều độ, đội sửa chữa, kỹ sư hoặc quản lý. Mỗi vai có màn hình riêng.</span></small></span></li><li><span class="n">2</span><span><b><span data-l="en">Open a fault</span><span data-l="vi">Mở một sự cố</span></b><small><span data-l="en">The map rings the zone the ML model points to, with its confidence.</span><span data-l="vi">Bản đồ khoanh zone mà mô hình ML chỉ ra, kèm độ tin cậy.</span></small></span></li><li><span class="n">3</span><span><b><span data-l="en">Follow “How to handle”</span><span data-l="vi">Làm theo “How to handle”</span></b><small><span data-l="en">The highlighted box lists your steps. The map shows switches opening and load coming back.</span><span data-l="vi">Ô được tô nổi liệt kê từng bước. Bản đồ cho thấy dao mở ra và tải được cấp điện lại.</span></small></span></li></ol><p class="mc-note" data-l="en"><b>Note:</b> 40 faults from this run, replayed one at a time. Demo only: sign-in has no password and nothing here is connected to real equipment or live data. The page is in English.</p><p class="mc-note" data-l="vi"><b>Lưu ý:</b> 40 sự cố lấy từ lần chạy này, phát lại từng cái. Chỉ là bản demo: đăng nhập không cần mật khẩu, không nối với thiết bị hay dữ liệu thật nào. Trang Giám sát hiện chỉ có tiếng Anh.</p></div></div><p class="guide" data-l="en"><b>New here?</b> Click any card, chart or table (or its <b>?</b> button): the guide flies there, circles it and explains it. Words with a <span class="term-demo">dotted underline</span> have a short definition, and every chart shows exact numbers on hover. Questions are answered in the <a href="#faq">Q&amp;A</a>.</p><p class="guide" data-l="vi"><b>Lần đầu xem?</b> Nhấp vào bất kỳ thẻ, biểu đồ hay bảng nào (hoặc nút <b>?</b> ở góc): nhân vật hướng dẫn sẽ bay tới, khoanh lại và giải thích. Từ có <span class="term-demo">gạch chân chấm chấm</span> có định nghĩa ngắn, và mọi biểu đồ đều hiện số chính xác khi rê chuột. Các câu hỏi thường gặp nằm ở mục <a href="#faq">Hỏi đáp</a>.</p></header>
<div class="tiles"><div class="tile" data-x="tile-acc"><div class="tl"><span data-l="en">Fault zone found</span><span data-l="vi">Tìm đúng zone sự cố</span></div><div class="tv">91.5%</div><div class="ts"><span data-l="en">vs <b>52.5%</b> with conventional fault indicators</span><span data-l="vi">so với <b>52.5%</b> của bộ chỉ báo sự cố truyền thống</span></div></div><div class="tile" data-x="tile-patrol"><div class="tl"><span data-l="en">Average crew patrol</span><span data-l="vi">Quãng đường tuần tra trung bình</span></div><div class="tv">7.3 <span class="term" data-tip="&lt;b&gt;kft&lt;/b&gt;&lt;br&gt;Thousand feet of line (1 kft ≈ 305 m)." data-tip-vi="&lt;b&gt;kft&lt;/b&gt;&lt;br&gt;Nghìn feet đường dây (1 kft ≈ 305 m)." tabindex="0">kft</span></div><div class="ts"><span data-l="en">vs <b>39.0 kft</b> with no fault location (<b>−81%</b>)</span><span data-l="vi">so với <b>39.0 kft</b> khi không định vị sự cố (<b>−81%</b>)</span></div></div><div class="tile" data-x="tile-restore"><div class="tl"><span data-l="en">Healthy load restored by ties</span><span data-l="vi">Phụ tải lành được cấp lại qua tie</span></div><div class="tv">2,670 kW</div><div class="ts"><span data-l="en">of <b>7,175 kW</b> left dark (<b>37%</b>), summed over 10 cases</span><span data-l="vi">trên <b>7,175 kW</b> bị mất điện (<b>37%</b>), cộng 10 trường hợp</span></div></div><div class="tile" data-x="tile-kwmin"><div class="tl"><span data-l="en">Customer outage</span><span data-l="vi">Mức mất điện khách hàng</span> (<span class="term" data-tip="&lt;b&gt;kW·min&lt;/b&gt;&lt;br&gt;Size of an outage: kW interrupted × minutes interrupted." data-tip-vi="&lt;b&gt;kW·phút&lt;/b&gt;&lt;br&gt;Mức mất điện: số kW bị mất × số phút mất." tabindex="0"><span data-l="en">kW·min</span><span data-l="vi">kW·phút</span></span>)</div><div class="tv">−50.7%</div><div class="ts"><span data-l="en">vs manual switching; assumes 1 / 90 / <b>240 min</b></span><span data-l="vi">so với đóng cắt thủ công; giả định 1 / 90 / <b>240 phút</b></span></div></div><div class="tile" data-x="tile-faults"><div class="tl"><span data-l="en">Faults simulated</span><span data-l="vi">Số sự cố mô phỏng</span></div><div class="tv">11,448</div><div class="ts">SLG 7,155 · LL 1,845 · LLG 1,845 · 3PH 603</div></div></div>
<div class="panel" id="health" data-x="health"><h2><span data-l="en">Run checks</span><span data-l="vi">Kiểm tra lần chạy</span><a class="anchor" href="#health" aria-label="Link to this section">#</a></h2><p class="how" data-l="en"><b>Pass</b> = the result meets its limit. <b>Watch</b> = a known weak spot to keep an eye on. <b>Fail</b> = something to fix before trusting the numbers.</p><p class="how" data-l="vi"><b>Đạt</b> = kết quả nằm trong giới hạn. <b>Lưu ý</b> = điểm yếu đã biết, cần theo dõi. <b>Lỗi</b> = phải sửa trước khi tin vào số liệu.</p><ul class="checks"><li class="check"><span class="chip good"><span aria-hidden="true">✓</span> <span data-l="en">Pass</span><span data-l="vi">Đạt</span></span><div><b><span data-l="en">Every fault simulation converged</span><span data-l="vi">Mọi mô phỏng sự cố đều hội tụ</span></b><span class="muted"><span data-l="en"><b>100.0%</b> of 11,448 power-flow solutions</span><span data-l="vi"><b>100.0%</b> trong 11,448 lời giải trào lưu công suất</span></span></div></li><li class="check"><span class="chip good"><span aria-hidden="true">✓</span> <span data-l="en">Pass</span><span data-l="vi">Đạt</span></span><div><b><span data-l="en">Every restored feeder stays within limits</span><span data-l="vi">Mọi phương án khôi phục đều trong giới hạn</span></b><span class="muted"><span data-l="en"><b>0.95–1.05 pu</b> at every energized node and no line above its emergency rating, for all 10 fault zones</span><span data-l="vi"><b>0.95–1.05 pu</b> ở mọi nút có điện và không đường dây nào vượt định mức khẩn cấp, cho cả 10 zone sự cố</span></span></div></li><li class="check"><span class="chip good"><span aria-hidden="true">✓</span> <span data-l="en">Pass</span><span data-l="vi">Đạt</span></span><div><b><span data-l="en">Every switching plan keeps the feeder radial</span><span data-l="vi">Mọi phương án đóng cắt đều giữ lưới hình tia</span></b><span class="muted"><span data-l="en">no loops after the ties close</span><span data-l="vi">không tạo vòng kín sau khi đóng tie</span></span></div></li><li class="check"><span class="chip good"><span aria-hidden="true">✓</span> <span data-l="en">Pass</span><span data-l="vi">Đạt</span></span><div><b><span data-l="en">ML beats the conventional method</span><span data-l="vi">ML tốt hơn phương pháp truyền thống</span></b><span class="muted"><span data-l="en"><b>91.5%</b> vs <b>52.5%</b> of faults placed in the right zone</span><span data-l="vi"><b>91.5%</b> so với <b>52.5%</b> số sự cố được xác định đúng zone</span></span></div></li><li class="check"><span class="chip warning"><span aria-hidden="true">!</span> <span data-l="en">Watch</span><span data-l="vi">Lưu ý</span></span><div><b><span data-l="en">High-impedance arcing ground faults</span><span data-l="vi">Sự cố chạm đất hồ quang trở kháng cao</span></b><span class="muted"><span data-l="en">only <b>31.3%</b> correct at <b>400 Ω</b> nominal under intermittent arcing + load drift + CT/PT noise (linear <b>400 Ω</b> current is <b>6.2 A</b>, arcing 60 Hz component is smaller — OpenDSS simulation)</span><span data-l="vi">chỉ đúng <b>31.3%</b> ở <b>400 Ω</b> danh định dưới hồ quang chập chờn + trôi tải + nhiễu CT/PT (dòng tuyến tính <b>400 Ω</b> là <b>6.2 A</b>, thành phần 60 Hz hồ quang còn nhỏ hơn — mô phỏng OpenDSS)</span></span></div></li><li class="check"><span class="chip warning"><span aria-hidden="true">!</span> <span data-l="en">Watch</span><span data-l="vi">Lưu ý</span></span><div><b><span data-l="en">One sensor offline</span><span data-l="vi">Mất một cảm biến</span></b><span class="muted"><span data-l="en">worst case is Sw4 offline: <b>78.0%</b> correct</span><span data-l="vi">tệ nhất khi mất Sw4: đúng <b>78.0%</b></span></span></div></li><li class="check"><span class="chip warning"><span aria-hidden="true">!</span> <span data-l="en">Watch</span><span data-l="vi">Lưu ý</span></span><div><b><span data-l="en">Hourly study: limits at every hour</span><span data-l="vi">Theo giờ: giới hạn ở mọi giờ</span></b><span class="muted"><span data-l="en">74 of 8,760 hours fall on load levels where a state reaches <b>1.0508 pu</b>, just above <b>1.05 pu</b> (regulator tap)</span><span data-l="vi">74 trên 8,760 giờ rơi vào mức tải có trạng thái lên tới <b>1.0508 pu</b>, vượt nhẹ <b>1.05 pu</b> (nấc bộ điều áp)</span></span></div></li><li class="check"><span class="chip good"><span aria-hidden="true">✓</span> <span data-l="en">Pass</span><span data-l="vi">Đạt</span></span><div><b><span data-l="en">Error analysis matches this run</span><span data-l="vi">Phân tích lỗi khớp với lần chạy này</span></b><span class="muted"><span data-l="en">same out-of-fold accuracy (<b>91.54%</b>)</span><span data-l="vi">cùng accuracy kiểm định chéo (<b>91.54%</b>)</span></span></div></li><li class="check"><span class="chip good"><span aria-hidden="true">✓</span> <span data-l="en">Pass</span><span data-l="vi">Đạt</span></span><div><b><span data-l="en">SHA-256 provenance matches all results</span><span data-l="vi">Chứng thực SHA-256 khớp toàn bộ kết quả</span></b><span class="muted"><span data-l="en">25 manifests, 59 recorded result files: 0 changed, 0 missing, 0 unrecorded</span><span data-l="vi">25 manifest, 59 file kết quả: 0 thay đổi, 0 thiếu, 0 chưa ghi</span></span></div></li></ul></div><div class="panel ev-panel" id="evidence" data-x="evidence"><h2><span data-l="en">Verification, Cryptographic Provenance & Scientific Honesty (For Reviewers & Lecturers)</span><span data-l="vi">Chứng thực, Kiểm chứng & Độ tin cậy (Dành cho giảng viên / phản biện)</span><a class="anchor" href="#evidence" aria-label="Link to this section">#</a></h2><p class="how" data-l="en">Built directly from all <b>25</b> <span class="term" data-tip="&lt;b&gt;SHA-256 provenance&lt;/b&gt;&lt;br&gt;A 64-character cryptographic fingerprint recorded for every result file when its script runs, so any manual edit or missing file is caught automatically." data-tip-vi="&lt;b&gt;Chứng thực SHA-256&lt;/b&gt;&lt;br&gt;Dấu vân tay mật mã 64 ký tự được ghi tự động cho từng file kết quả khi script chạy xong, giúp phát hiện ngay mọi chỉnh sửa bằng tay hay file bị thiếu." tabindex="0">SHA-256 provenance</span> manifests in <code>results/provenance/*.json</code> (59 result files) — zero hand-typed numbers. Every experiment is <b>simulation only</b>; failures and domain gaps are reported right beside passing criteria.</p><p class="how" data-l="vi">Dựng trực tiếp từ toàn bộ <b>25</b> manifest <span class="term" data-tip="&lt;b&gt;SHA-256 provenance&lt;/b&gt;&lt;br&gt;A 64-character cryptographic fingerprint recorded for every result file when its script runs, so any manual edit or missing file is caught automatically." data-tip-vi="&lt;b&gt;Chứng thực SHA-256&lt;/b&gt;&lt;br&gt;Dấu vân tay mật mã 64 ký tự được ghi tự động cho từng file kết quả khi script chạy xong, giúp phát hiện ngay mọi chỉnh sửa bằng tay hay file bị thiếu." tabindex="0">chứng thực SHA-256</span> trong <code>results/provenance/*.json</code> (59 file kết quả) — không gõ tay số liệu. Mọi thí nghiệm đều là <b>mô phỏng</b>; các ca thất bại và khoảng cách miền được báo cáo trung thực ngay cạnh tiêu chí đạt.</p><div class="ev-strip"><div class="ev-card"><div class="ev-k"><span data-l="en">Cryptographic Provenance</span><span data-l="vi">Chứng thực mật mã SHA-256</span></div><div class="ev-v"><span class="chip good">✓ <span data-l="en">100% Verified</span><span data-l="vi">Khớp 100%</span></span> <span>25 <span data-l="en">manifests</span><span data-l="vi">manifest</span> · 59 <span data-l="en">files</span><span data-l="vi">file</span></span></div><div class="ev-s"><span data-l="en">0 changed · 0 missing · 0 unrecorded (live check at build time)</span><span data-l="vi">0 thay đổi · 0 thiếu · 0 chưa ghi (kiểm trực tiếp khi dựng trang)</span></div></div><div class="ev-card"><div class="ev-k"><span data-l="en">Frozen Tier-1 Edge Model (int8)</span><span data-l="vi">Mô hình Tầng 1 đóng băng (int8)</span></div><div class="ev-v"><code>model_int8.npz</code> · 417 params · 504 B</div><div class="ev-s">Kaggle kernel: <code>christoopherchau/ch-y-n</code> · <span data-l="en">thr</span><span data-l="vi">ngưỡng</span> <code>0.9826</code> · SHA-256 <span class="sha"><code>3ba5bd23685d…</code><button type="button" class="copy-btn" data-copy-text="3ba5bd23685d7964a6cea0c94064c1e65a8bf3129d83ac129215d110218397c1" data-copy-kind="hash" title="3ba5bd23685d7964a6cea0c94064c1e65a8bf3129d83ac129215d110218397c1"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></div></div><div class="ev-card"><div class="ev-k"><span data-l="en">Independent 2-Command Audit</span><span data-l="vi">Tự kiểm chứng độc lập bằng 2 lệnh</span></div><div class="ev-cmds"><div class="ev-cmd"><code>python -m shf.provenance</code><button type="button" class="copy-btn" data-copy-text="python -m shf.provenance" data-copy-kind="cmd"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></div><div class="ev-cmd"><code>python harness/check.py --tests</code><button type="button" class="copy-btn" data-copy-text="python harness/check.py --tests" data-copy-kind="cmd"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></div></div><div class="ev-s" data-l="en">Recomputes all 59 SHA-256 hashes, verifies every prose number against results/, checks docs/data/ freshness, secret hygiene, and pytest.</div><div class="ev-s" data-l="vi">Tính lại toàn bộ 59 mã SHA-256, đối chiếu mọi con số văn bản với results/, kiểm tra đồng bộ docs/data/, bảo mật secret và chạy pytest.</div></div></div><details class="deep" id="evidence-details"><summary class="deep-sum"><span class="deep-t"><b><span data-l="en">SHA-256 Provenance Ledger (25 manifests · 59 files), Honest Failures & Security</span><span data-l="vi">Sổ cái SHA-256 (25 manifest · 59 file), Bảng trung thực & Cam kết bảo mật</span></b><small><span data-l="en">Click to inspect every SHA-256 hash, passing criteria vs honest failures, and static-page security audit.</span><span data-l="vi">Bấm để xem toàn bộ mã SHA-256, đối chiếu kết quả đạt vs ca thất bại trung thực và kiểm toán bảo mật.</span></small></span><span class="deep-r"><span class="deep-badge"><span class="chip good">✓ <span data-l="en">100% Verified</span><span data-l="vi">Khớp 100%</span></span></span><span class="deep-act"><span data-l="en">Expand</span><span data-l="vi">Xem chi tiết</span></span></span></summary><div class="deep-body"><h3><span data-l="en">SHA-256 Provenance Ledger (25 manifests · 59 recorded files)</span><span data-l="vi">Sổ cái chứng thực SHA-256 (25 manifest · 59 file kết quả)</span></h3><div class="xbox " data-x="table-provenance"><div class="tw"><table><thead><tr><th class=n>#</th><th><span data-l="en">Experiment / Manifest</span><span data-l="vi">Mã thí nghiệm / Manifest</span></th><th><span data-l="en">Run source</span><span data-l="vi">Nguồn chạy</span></th><th><span data-l="en">Events / Scope</span><span data-l="vi">Số sự kiện / Phạm vi</span></th><th><span data-l="en">Primary file & SHA-256 (copy)</span><span data-l="vi">File chính & SHA-256 (sao chép)</span></th><th><span data-l="en">Match</span><span data-l="vi">Khớp</span></th></tr></thead><tbody><tr><td class=n>1</td><td><b><span data-l="en">Conformal cal-size sweep · 34-bus</span><span data-l="vi">Khảo sát cỡ tập hiệu chỉnh · 34-bus</span></b><small><a href="https://github.com/chau1912550/self-healing-feeder/blob/main/results/provenance/active_conformal_calsize.json" target="_blank" rel="noopener"><code>active_conformal_calsize</code></a> · 2026-11-22</small></td><td>Local CPU<small>git 18a898a</small></td><td><span data-l="en">9,491 events · 50 draws</span><span data-l="vi">9,491 ca · 50 lần rút</span></td><td><a href="data/conformal_calsize.json" download><code>active_grid/conformal_calsize.json</code></a><br><span class="sha"><code>e3977fda7e4b…</code><button type="button" class="copy-btn" data-copy-text="e3977fda7e4ba57ce7b87231cad7ebfc1f25f515c13a7f130a020ddeb0666a77" data-copy-kind="hash" title="e3977fda7e4ba57ce7b87231cad7ebfc1f25f515c13a7f130a020ddeb0666a77"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ 100%<small style="display:inline;margin-left:3px">(1/1)</small></span></td></tr><tr><td class=n>2</td><td><b><span data-l="en">Conformal cal-size sweep · 37-bus</span><span data-l="vi">Khảo sát cỡ tập hiệu chỉnh · 37-bus</span></b><small><a href="https://github.com/chau1912550/self-healing-feeder/blob/main/results/provenance/active_conformal_calsize_ieee37.json" target="_blank" rel="noopener"><code>active_conformal_calsize_ieee37</code></a> · 2026-11-24</small></td><td><b>Kaggle GPU</b><small>kaggle_active_ieee37.ipynb</small></td><td><span data-l="en">6,097 events · 50 draws</span><span data-l="vi">6,097 ca · 50 lần rút</span></td><td><a href="data/active_ieee37_conformal_calsize.json" download><code>active_grid_ieee37/conformal_calsize.json</code></a><br><span class="sha"><code>50fbcf712e90…</code><button type="button" class="copy-btn" data-copy-text="50fbcf712e902d8fad853c13d8a29516844bcd6e5324515aef0e7873d8ceed07" data-copy-kind="hash" title="50fbcf712e902d8fad853c13d8a29516844bcd6e5324515aef0e7873d8ceed07"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ 100%<small style="display:inline;margin-left:3px">(1/1)</small></span></td></tr><tr><td class=n>3</td><td><b><span data-l="en">Active conformal post-hoc · 123/34</span><span data-l="vi">Conformal kiểm tra sau · 123/34-bus</span></b><small><a href="https://github.com/chau1912550/self-healing-feeder/blob/main/results/provenance/active_conformal_posthoc.json" target="_blank" rel="noopener"><code>active_conformal_posthoc</code></a> · 2026-11-21</small></td><td><b>Kaggle GPU</b><small>kaggle_active_grid.ipynb</small></td><td><span data-l="en">27,338 events (123 + 34)</span><span data-l="vi">27,338 ca (123 + 34)</span></td><td><a href="data/conformal_posthoc.json" download><code>active_grid/conformal_posthoc.json</code></a><br><span class="sha"><code>3d5189b24710…</code><button type="button" class="copy-btn" data-copy-text="3d5189b247104b69dfaa6084cd2d782be92022f78e453f5a3f2f58c901a3c0ad" data-copy-kind="hash" title="3d5189b247104b69dfaa6084cd2d782be92022f78e453f5a3f2f58c901a3c0ad"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ 100%<small style="display:inline;margin-left:3px">(1/1)</small></span></td></tr><tr><td class=n>4</td><td><b><span data-l="en">Active conformal · IEEE 37-bus</span><span data-l="vi">Conformal lưới chủ động · IEEE 37-bus</span></b><small><a href="https://github.com/chau1912550/self-healing-feeder/blob/main/results/provenance/active_conformal_posthoc_ieee37.json" target="_blank" rel="noopener"><code>active_conformal_posthoc_ieee37</code></a> · 2026-11-24</small></td><td><b>Kaggle GPU</b><small>kaggle_active_ieee37.ipynb</small></td><td><span data-l="en">23,944 events (123 + 37)</span><span data-l="vi">23,944 ca (123 + 37)</span></td><td><a href="data/active_ieee37_conformal_posthoc.json" download><code>active_grid_ieee37/conformal_posthoc.json</code></a><br><span class="sha"><code>18074da483b1…</code><button type="button" class="copy-btn" data-copy-text="18074da483b141f149691a6b7b58825b2ffeeb3e5a00b2d0ebebcab4ac715c15" data-copy-kind="hash" title="18074da483b141f149691a6b7b58825b2ffeeb3e5a00b2d0ebebcab4ac715c15"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ 100%<small style="display:inline;margin-left:3px">(1/1)</small></span></td></tr><tr><td class=n>5</td><td><b><span data-l="en">Active DER + loops · 123 → 34-bus</span><span data-l="vi">Lưới chủ động DER + vòng · 123 → 34</span></b><small><a href="https://github.com/chau1912550/self-healing-feeder/blob/main/results/provenance/active_grid.json" target="_blank" rel="noopener"><code>active_grid</code></a> · 2026-11-21</small></td><td><b>Kaggle GPU</b><small>kaggle_active_grid.ipynb</small></td><td><span data-l="en">27,338 events (123 + 34)</span><span data-l="vi">27,338 ca (123 + 34)</span></td><td><a href="data/phase_active_ieee34.json" download><code>active_grid/phase_active_ieee34.json</code></a><br><span class="sha"><code>e19666b78287…</code><button type="button" class="copy-btn" data-copy-text="e19666b7828780a01989c7aafb785bbcc9a4b0efc69e2460f3a8fd415ccf8445" data-copy-kind="hash" title="e19666b7828780a01989c7aafb785bbcc9a4b0efc69e2460f3a8fd415ccf8445"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span> <small>+3 <span data-l="en">more files</span><span data-l="vi">file khác</span></small></td><td><span class="chip good">✓ 100%<small style="display:inline;margin-left:3px">(4/4)</small></span></td></tr><tr><td class=n>6</td><td><b><span data-l="en">Active DER + loops · 123 → 37-bus</span><span data-l="vi">Lưới chủ động DER + vòng · 123 → 37</span></b><small><a href="https://github.com/chau1912550/self-healing-feeder/blob/main/results/provenance/active_grid_ieee37.json" target="_blank" rel="noopener"><code>active_grid_ieee37</code></a> · 2026-11-24</small></td><td><b>Kaggle GPU</b><small>kaggle_active_ieee37.ipynb</small></td><td><span data-l="en">23,944 events (123 + 37)</span><span data-l="vi">23,944 ca (123 + 37)</span></td><td><a href="data/phase_active_ieee37.json" download><code>active_grid_ieee37/phase_active_ieee37.json</code></a><br><span class="sha"><code>0e49a5043d27…</code><button type="button" class="copy-btn" data-copy-text="0e49a5043d271ff0ba289c449c00355db0b069d25ab3ad6384cb6816e0d1df15" data-copy-kind="hash" title="0e49a5043d271ff0ba289c449c00355db0b069d25ab3ad6384cb6816e0d1df15"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span> <small>+3 <span data-l="en">more files</span><span data-l="vi">file khác</span></small></td><td><span class="chip good">✓ 100%<small style="display:inline;margin-left:3px">(4/4)</small></span></td></tr><tr><td class=n>7</td><td><b><span data-l="en">COMTRADE ingest & parity (IEEE C37.111)</span><span data-l="vi">Đọc COMTRADE & kiểm tra khớp đặc trưng (IEEE C37.111)</span></b><small><a href="https://github.com/chau1912550/self-healing-feeder/blob/main/results/provenance/comtrade_verify.json" target="_blank" rel="noopener"><code>comtrade_verify</code></a> · 2026-11-25</small></td><td>Local CPU<small>git 662753d</small></td><td><span data-l="en">11/11 passed (5 public + 6 sim)</span><span data-l="vi">đạt 11/11 (5 công khai + 6 mô phỏng)</span></td><td><a href="data/comtrade_summary.json" download><code>comtrade/summary.json</code></a><br><span class="sha"><code>1f8cd2856199…</code><button type="button" class="copy-btn" data-copy-text="1f8cd28561996a849838fb679895a4fd324f8d9f1794ba582ad1d6c148bb5c3a" data-copy-kind="hash" title="1f8cd28561996a849838fb679895a4fd324f8d9f1794ba582ad1d6c148bb5c3a"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ 100%<small style="display:inline;margin-left:3px">(1/1)</small></span></td></tr><tr><td class=n>8</td><td><b><span data-l="en">SCADA/MQTT event replay</span><span data-l="vi">Phát lại 1 sự cố SCADA/MQTT</span></b><small><a href="https://github.com/chau1912550/self-healing-feeder/blob/main/results/provenance/demo_event.json" target="_blank" rel="noopener"><code>demo_event</code></a> · 2026-11-21</small></td><td>Local CPU<small>git 18a898a</small></td><td><span data-l="en">1 replay event (bus 60)</span><span data-l="vi">1 sự cố phát lại (bus 60)</span></td><td><a href="data/demo_event.jsonl" download><code>demo_event.jsonl</code></a><br><span class="sha"><code>2c29a525a1d4…</code><button type="button" class="copy-btn" data-copy-text="2c29a525a1d44a8031aa1c08609fcd289689ebd545e5ee9aede0d474b9af4bd0" data-copy-kind="hash" title="2c29a525a1d44a8031aa1c08609fcd289689ebd545e5ee9aede0d474b9af4bd0"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ 100%<small style="display:inline;margin-left:3px">(1/1)</small></span></td></tr><tr><td class=n>9</td><td><b><span data-l="en">Error analysis (IEEE 123-bus)</span><span data-l="vi">Phân tích lỗi (IEEE 123-bus)</span></b><small><a href="https://github.com/chau1912550/self-healing-feeder/blob/main/results/provenance/error_analysis.json" target="_blank" rel="noopener"><code>error_analysis</code></a> · 2026-11-25</small></td><td>Local CPU<small>git 9c5e869</small></td><td><span data-l="en">11,448 faults · 969 errors</span><span data-l="vi">11,448 sự cố · 969 lỗi</span></td><td><a href="data/error_analysis.json" download><code>error_analysis/error_analysis.json</code></a><br><span class="sha"><code>90f712661808…</code><button type="button" class="copy-btn" data-copy-text="90f71266180880769d7602b4970e6ce4567cf339cfb541d5c6dc4cbc5763644d" data-copy-kind="hash" title="90f71266180880769d7602b4970e6ce4567cf339cfb541d5c6dc4cbc5763644d"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span> <small>+5 <span data-l="en">more files</span><span data-l="vi">file khác</span></small></td><td><span class="chip good">✓ 100%<small style="display:inline;margin-left:3px">(6/6)</small></span></td></tr><tr><td class=n>10</td><td><b><span data-l="en">Two-tier Edge HIF → Graph FLISR</span><span data-l="vi">Ghép 2 tầng Edge HIF → Graph FLISR</span></b><small><a href="https://github.com/chau1912550/self-healing-feeder/blob/main/results/provenance/hif_fusion.json" target="_blank" rel="noopener"><code>hif_fusion</code></a> · 2026-11-25</small></td><td><b>Kaggle GPU</b><small>kaggle_hif_fusion.ipynb</small></td><td><span data-l="en">42,890 events (4 branches)</span><span data-l="vi">42,890 ca (4 nhánh)</span></td><td><a href="data/hif_fusion_conformal_hif.json" download><code>hif_fusion/conformal_hif.json</code></a><br><span class="sha"><code>802ba8d94691…</code><button type="button" class="copy-btn" data-copy-text="802ba8d94691c004cf63a91ac117369c15054c201f455a38548242bf3dcc07a4" data-copy-kind="hash" title="802ba8d94691c004cf63a91ac117369c15054c201f455a38548242bf3dcc07a4"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span> <small>+5 <span data-l="en">more files</span><span data-l="vi">file khác</span></small></td><td><span class="chip good">✓ 100%<small style="display:inline;margin-left:3px">(6/6)</small></span></td></tr><tr><td class=n>11</td><td><b><span data-l="en">Two-tier Edge HIF → Graph FLISR (Branch 10 realistic)</span><span data-l="vi">Ghép 2 tầng Edge HIF → Graph FLISR (Nhánh 10 thực tế)</span></b><small><a href="https://github.com/chau1912550/self-healing-feeder/blob/main/results/provenance/hif_fusion_realistic.json" target="_blank" rel="noopener"><code>hif_fusion_realistic</code></a> · 2026-11-25</small></td><td>Local CPU<small>git 662753d</small></td><td><span data-l="en">42,901 events (4 branches)</span><span data-l="vi">42,901 ca (4 nhánh)</span></td><td><a href="data/hif_fusion_realistic_summary.json" download><code>hif_fusion_realistic/summary.json</code></a><br><span class="sha"><code>92493219e102…</code><button type="button" class="copy-btn" data-copy-text="92493219e1023ae8553689ba517eb2ed27d24d2c4e40554b5c1f21da1f5342e9" data-copy-kind="hash" title="92493219e1023ae8553689ba517eb2ed27d24d2c4e40554b5c1f21da1f5342e9"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span> <small>+6 <span data-l="en">more files</span><span data-l="vi">file khác</span></small></td><td><span class="chip good">✓ 100%<small style="display:inline;margin-left:3px">(7/7)</small></span></td></tr><tr><td class=n>12</td><td><b><span data-l="en">Hourly restoration (8,760 h × 81 levels)</span><span data-l="vi">Khôi phục theo giờ (8,760 giờ × 81 mức)</span></b><small><a href="https://github.com/chau1912550/self-healing-feeder/blob/main/results/provenance/hourly_restoration.json" target="_blank" rel="noopener"><code>hourly_restoration</code></a> · 2026-11-21</small></td><td><b>Kaggle CPU</b><small>kaggle_hourly.ipynb</small></td><td><span data-l="en">8,760 h × 81 levels</span><span data-l="vi">8,760 giờ × 81 mức</span></td><td><a href="data/hourly.json" download><code>hourly/hourly.json</code></a><br><span class="sha"><code>2daa71b367aa…</code><button type="button" class="copy-btn" data-copy-text="2daa71b367aab9963a9944b630483f4dba8de699c507c36dce065265efb87228" data-copy-kind="hash" title="2daa71b367aab9963a9944b630483f4dba8de699c507c36dce065265efb87228"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span> <small>+2 <span data-l="en">more files</span><span data-l="vi">file khác</span></small></td><td><span class="chip good">✓ 100%<small style="display:inline;margin-left:3px">(3/3)</small></span></td></tr><tr><td class=n>13</td><td><b><span data-l="en">PJM AEP 2017 hourly load shape</span><span data-l="vi">Đường tải theo giờ PJM AEP 2017</span></b><small><a href="https://github.com/chau1912550/self-healing-feeder/blob/main/results/provenance/load_shape.json" target="_blank" rel="noopener"><code>load_shape</code></a> · 2026-11-21</small></td><td><b>Kaggle CPU</b><small>kaggle_hourly.ipynb</small></td><td><span data-l="en">8,760 hours (2017)</span><span data-l="vi">8,760 giờ (2017)</span></td><td><a href="data/load_shape_info.json" download><code>hourly/load_shape_info.json</code></a><br><span class="sha"><code>d7f891a33a64…</code><button type="button" class="copy-btn" data-copy-text="d7f891a33a6477a1938abfe226fd348b0ac88aaf0cea1aa2d9d74998482deeeb" data-copy-kind="hash" title="d7f891a33a6477a1938abfe226fd348b0ac88aaf0cea1aa2d9d74998482deeeb"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span> <small>+1 <span data-l="en">more file</span><span data-l="vi">file khác</span></small></td><td><span class="chip good">✓ 100%<small style="display:inline;margin-left:3px">(2/2)</small></span></td></tr><tr><td class=n>14</td><td><b><span data-l="en">Main FLISR (IEEE 123-bus)</span><span data-l="vi">FLISR chính (IEEE 123-bus)</span></b><small><a href="https://github.com/chau1912550/self-healing-feeder/blob/main/results/provenance/run.json" target="_blank" rel="noopener"><code>run</code></a> · 2026-11-25</small></td><td>Local CPU<small>git 9c5e869</small></td><td><span data-l="en">11,448 faults · 10 zones</span><span data-l="vi">11,448 sự cố · 10 zone</span></td><td><a href="data/metrics.json" download><code>metrics.json</code></a><br><span class="sha"><code>92fabfb5340e…</code><button type="button" class="copy-btn" data-copy-text="92fabfb5340ea98f6e013603f7bbfd396f0fad7c877c4eadf4762ed7bd289382" data-copy-kind="hash" title="92fabfb5340ea98f6e013603f7bbfd396f0fad7c877c4eadf4762ed7bd289382"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span> <small>+8 <span data-l="en">more files</span><span data-l="vi">file khác</span></small></td><td><span class="chip good">✓ 100%<small style="display:inline;margin-left:3px">(9/9)</small></span></td></tr><tr><td class=n>15</td><td><b><span data-l="en">SLG signal-to-load physics (123/34/37)</span><span data-l="vi">Vật lý tỉ số dòng SLG/tải (123/34/37)</span></b><small><a href="https://github.com/chau1912550/self-healing-feeder/blob/main/results/provenance/signal_to_load.json" target="_blank" rel="noopener"><code>signal_to_load</code></a> · 2026-11-24</small></td><td>Local CPU<small>git c1c0cfa</small></td><td><span data-l="en">3 feeders (123/34/37)</span><span data-l="vi">3 lưới (123/34/37)</span></td><td><a href="data/signal_to_load.json" download><code>transfer/signal_to_load.json</code></a><br><span class="sha"><code>da373c9a1c1e…</code><button type="button" class="copy-btn" data-copy-text="da373c9a1c1eaa0adeb1466245166571f3f7e8a2478a9b53a35721f4631a33b2" data-copy-kind="hash" title="da373c9a1c1eaa0adeb1466245166571f3f7e8a2478a9b53a35721f4631a33b2"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ 100%<small style="display:inline;margin-left:3px">(1/1)</small></span></td></tr><tr><td class=n>16</td><td><b><span data-l="en">LTspice transient & arcing HIF</span><span data-l="vi">LTspice quá độ & hồ quang HIF</span></b><small><a href="https://github.com/chau1912550/self-healing-feeder/blob/main/results/provenance/spice_run.json" target="_blank" rel="noopener"><code>spice_run</code></a> · 2026-11-21</small></td><td>Local LTspice<small>git 18a898a</small></td><td><span data-l="en">3 circuits · 2 HIF cases</span><span data-l="vi">3 mạch · 2 mức HIF</span></td><td><a href="data/spice_summary.json" download><code>spice/summary.json</code></a><br><span class="sha"><code>afdc7c7f094e…</code><button type="button" class="copy-btn" data-copy-text="afdc7c7f094ebeba2f41265c518b552fe1b7786411114f802b7b524598d26049" data-copy-kind="hash" title="afdc7c7f094ebeba2f41265c518b552fe1b7786411114f802b7b524598d26049"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ 100%<small style="display:inline;margin-left:3px">(1/1)</small></span></td></tr><tr><td class=n>17</td><td><b><span data-l="en">15-Feeder multi-feeder zero-shot</span><span data-l="vi">Kiểm chứng đa lưới 15 lưới (0-shot)</span></b><small><a href="https://github.com/chau1912550/self-healing-feeder/blob/main/results/provenance/transfer_multi_feeder_benchmark.json" target="_blank" rel="noopener"><code>transfer_multi_feeder_benchmark</code></a> · 2026-11-25</small></td><td><span data-l="en">Kaggle 3-VM + Local merge</span><span data-l="vi">Kaggle 3-VM + ghép Local</span><small>bench-g1/g2/g3</small></td><td><span data-l="en">15 circuits · 14,942 new events</span><span data-l="vi">15 lưới · 14,942 ca mới</span></td><td><a href="data/multi_feeder_benchmark.json" download><code>transfer/multi_feeder_benchmark.json</code></a><br><span class="sha"><code>a91d354d514c…</code><button type="button" class="copy-btn" data-copy-text="a91d354d514c64295b80f9ecbcf91a3cf03cf10890dc5fea2a0cb6d49a34059d" data-copy-kind="hash" title="a91d354d514c64295b80f9ecbcf91a3cf03cf10890dc5fea2a0cb6d49a34059d"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span> <small>+1 <span data-l="en">more file</span><span data-l="vi">file khác</span></small></td><td><span class="chip good">✓ 100%<small style="display:inline;margin-left:3px">(2/2)</small></span></td></tr><tr><td class=n>18</td><td><b><span data-l="en">Passive Stage-1 CV · IEEE 123-bus</span><span data-l="vi">Thụ động Stage-1 CV · IEEE 123-bus</span></b><small><a href="https://github.com/chau1912550/self-healing-feeder/blob/main/results/provenance/transfer_phase2.json" target="_blank" rel="noopener"><code>transfer_phase2</code></a> · 2026-11-21</small></td><td>Local CPU<small>git 18a898a</small></td><td><span data-l="en">11,448 events (5-fold CV)</span><span data-l="vi">11,448 ca (CV 5 phần)</span></td><td><a href="data/phase2_ieee123.json" download><code>transfer/phase2_ieee123.json</code></a><br><span class="sha"><code>6285de4d8111…</code><button type="button" class="copy-btn" data-copy-text="6285de4d8111636e9cd6fc601124f1f1e22f456603946ab47a8ef8726bae9392" data-copy-kind="hash" title="6285de4d8111636e9cd6fc601124f1f1e22f456603946ab47a8ef8726bae9392"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ 100%<small style="display:inline;margin-left:3px">(1/1)</small></span></td></tr><tr><td class=n>19</td><td><b><span data-l="en">Stage-2 bus ranking · 123 & 34-bus</span><span data-l="vi">Xếp hạng bus Stage-2 · 123 & 34-bus</span></b><small><a href="https://github.com/chau1912550/self-healing-feeder/blob/main/results/provenance/transfer_phase2b.json" target="_blank" rel="noopener"><code>transfer_phase2b</code></a> · 2026-11-21</small></td><td>Local CPU<small>git 18a898a</small></td><td><span data-l="en">15,552 events (123 + 34)</span><span data-l="vi">15,552 ca (123 + 34)</span></td><td><a href="data/phase2b_bus_location.json" download><code>transfer/phase2b_bus_location.json</code></a><br><span class="sha"><code>565a3e7396d3…</code><button type="button" class="copy-btn" data-copy-text="565a3e7396d3829e9410b4c8c7f77885ab6ccf6433f0baff663a9b17c38facc3" data-copy-kind="hash" title="565a3e7396d3829e9410b4c8c7f77885ab6ccf6433f0baff663a9b17c38facc3"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ 100%<small style="display:inline;margin-left:3px">(1/1)</small></span></td></tr><tr><td class=n>20</td><td><b><span data-l="en">Stage-2 bus ranking · IEEE 37-bus</span><span data-l="vi">Xếp hạng bus Stage-2 · IEEE 37-bus</span></b><small><a href="https://github.com/chau1912550/self-healing-feeder/blob/main/results/provenance/transfer_phase2b_ieee37.json" target="_blank" rel="noopener"><code>transfer_phase2b_ieee37</code></a> · 2026-11-24</small></td><td>Local CPU<small>git c1c0cfa</small></td><td><span data-l="en">5,184 events (37-bus)</span><span data-l="vi">5,184 ca (37-bus)</span></td><td><a href="data/phase2b_bus_ieee37.json" download><code>transfer/phase2b_bus_ieee37.json</code></a><br><span class="sha"><code>a12d901e8999…</code><button type="button" class="copy-btn" data-copy-text="a12d901e8999a87dc4391bd6e3cf7e97cac268fbe58e0a75b37e1ef0c395081c" data-copy-kind="hash" title="a12d901e8999a87dc4391bd6e3cf7e97cac268fbe58e0a75b37e1ef0c395081c"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ 100%<small style="display:inline;margin-left:3px">(1/1)</small></span></td></tr><tr><td class=n>21</td><td><b><span data-l="en">Passive transfer · IEEE 123 → 34-bus</span><span data-l="vi">Chuyển giao thụ động · 123 → 34-bus</span></b><small><a href="https://github.com/chau1912550/self-healing-feeder/blob/main/results/provenance/transfer_phase3.json" target="_blank" rel="noopener"><code>transfer_phase3</code></a> · 2026-11-21</small></td><td>Local CPU<small>git 18a898a</small></td><td><span data-l="en">4,104 events (unseen 34)</span><span data-l="vi">4,104 ca (34-bus mới)</span></td><td><a href="data/phase3_ieee34.json" download><code>transfer/phase3_ieee34.json</code></a><br><span class="sha"><code>f657bd1c3cc6…</code><button type="button" class="copy-btn" data-copy-text="f657bd1c3cc6059226f6a9a3b64f9ac6018eca78b1e76b15b5a569cf168c0911" data-copy-kind="hash" title="f657bd1c3cc6059226f6a9a3b64f9ac6018eca78b1e76b15b5a569cf168c0911"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ 100%<small style="display:inline;margin-left:3px">(1/1)</small></span></td></tr><tr><td class=n>22</td><td><b><span data-l="en">Passive transfer · IEEE 123 → 37-bus</span><span data-l="vi">Chuyển giao thụ động · 123 → 37-bus</span></b><small><a href="https://github.com/chau1912550/self-healing-feeder/blob/main/results/provenance/transfer_phase3_ieee37.json" target="_blank" rel="noopener"><code>transfer_phase3_ieee37</code></a> · 2026-11-24</small></td><td>Local CPU<small>git c1c0cfa</small></td><td><span data-l="en">5,184 events (unseen 37)</span><span data-l="vi">5,184 ca (37-bus mới)</span></td><td><a href="data/phase3_ieee37.json" download><code>transfer/phase3_ieee37.json</code></a><br><span class="sha"><code>c31687ff6a9c…</code><button type="button" class="copy-btn" data-copy-text="c31687ff6a9c81658911aebb1ae03fbdcfd60e2a498dd6838b82bfa6cfab242e" data-copy-kind="hash" title="c31687ff6a9c81658911aebb1ae03fbdcfd60e2a498dd6838b82bfa6cfab242e"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ 100%<small style="display:inline;margin-left:3px">(1/1)</small></span></td></tr><tr><td class=n>23</td><td><b><span data-l="en">Passive sweep · IEEE 123-bus</span><span data-l="vi">Quét sự cố thụ động · IEEE 123-bus</span></b><small><a href="https://github.com/chau1912550/self-healing-feeder/blob/main/results/provenance/transfer_sweep_ieee123.json" target="_blank" rel="noopener"><code>transfer_sweep_ieee123</code></a> · 2026-11-21</small></td><td>Local CPU<small>git 18a898a</small></td><td><span data-l="en">11,448 events (123-bus)</span><span data-l="vi">11,448 ca (123-bus)</span></td><td><a href="data/dataset_ieee123.json" download><code>transfer/dataset_ieee123.json</code></a><br><span class="sha"><code>dd40a14d2666…</code><button type="button" class="copy-btn" data-copy-text="dd40a14d26661b0841f6d38e13c38ea53f28fbd83f086142cf74fcbf7bae910a" data-copy-kind="hash" title="dd40a14d26661b0841f6d38e13c38ea53f28fbd83f086142cf74fcbf7bae910a"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ 100%<small style="display:inline;margin-left:3px">(1/1)</small></span></td></tr><tr><td class=n>24</td><td><b><span data-l="en">Passive sweep · IEEE 34-bus</span><span data-l="vi">Quét sự cố thụ động · IEEE 34-bus</span></b><small><a href="https://github.com/chau1912550/self-healing-feeder/blob/main/results/provenance/transfer_sweep_ieee34.json" target="_blank" rel="noopener"><code>transfer_sweep_ieee34</code></a> · 2026-11-21</small></td><td>Local CPU<small>git 18a898a</small></td><td><span data-l="en">4,104 events (34-bus)</span><span data-l="vi">4,104 ca (34-bus)</span></td><td><a href="data/dataset_ieee34.json" download><code>transfer/dataset_ieee34.json</code></a><br><span class="sha"><code>166400e9884d…</code><button type="button" class="copy-btn" data-copy-text="166400e9884d9608bfb5a82501dcab09b325871292d0ea4d91c9a4da765aa7da" data-copy-kind="hash" title="166400e9884d9608bfb5a82501dcab09b325871292d0ea4d91c9a4da765aa7da"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ 100%<small style="display:inline;margin-left:3px">(1/1)</small></span></td></tr><tr><td class=n>25</td><td><b><span data-l="en">Passive sweep · IEEE 37-bus delta</span><span data-l="vi">Quét sự cố thụ động · IEEE 37-bus delta</span></b><small><a href="https://github.com/chau1912550/self-healing-feeder/blob/main/results/provenance/transfer_sweep_ieee37.json" target="_blank" rel="noopener"><code>transfer_sweep_ieee37</code></a> · 2026-11-24</small></td><td>Local CPU<small>git c1c0cfa</small></td><td><span data-l="en">5,184 events (37-bus)</span><span data-l="vi">5,184 ca (37-bus)</span></td><td><a href="data/dataset_ieee37.json" download><code>transfer/dataset_ieee37.json</code></a><br><span class="sha"><code>eba777c99145…</code><button type="button" class="copy-btn" data-copy-text="eba777c99145deaf3985b5af23f5fb9111ddaba158de5983f2af952c7866ee27" data-copy-kind="hash" title="eba777c99145deaf3985b5af23f5fb9111ddaba158de5983f2af952c7866ee27"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ 100%<small style="display:inline;margin-left:3px">(1/1)</small></span></td></tr></tbody></table></div></div><details class="ev-all"><summary><span data-l="en">Inspect & download all 59 individual SHA-256 verified files</span><span data-l="vi">Xem và tải từng file trong đủ 59 file đã chứng thực SHA-256</span></summary><div class="tw"><table><thead><tr><th>Manifest</th><th><span data-l="en">Result file (direct download)</span><span data-l="vi">File kết quả (tải trực tiếp)</span></th><th><span data-l="en">SHA-256 (copy full 64-hex)</span><span data-l="vi">SHA-256 (chép đủ 64 ký tự)</span></th><th><span data-l="en">Status</span><span data-l="vi">Trạng thái</span></th></tr></thead><tbody><tr><td><code>active_conformal_calsize</code></td><td><a href="data/conformal_calsize.json" download><code>active_grid/conformal_calsize.json</code></a></td><td><span class="sha"><code>e3977fda7e4b…</code><button type="button" class="copy-btn" data-copy-text="e3977fda7e4ba57ce7b87231cad7ebfc1f25f515c13a7f130a020ddeb0666a77" data-copy-kind="hash" title="e3977fda7e4ba57ce7b87231cad7ebfc1f25f515c13a7f130a020ddeb0666a77"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>active_conformal_calsize_ieee37</code></td><td><a href="data/active_ieee37_conformal_calsize.json" download><code>active_grid_ieee37/conformal_calsize.json</code></a></td><td><span class="sha"><code>50fbcf712e90…</code><button type="button" class="copy-btn" data-copy-text="50fbcf712e902d8fad853c13d8a29516844bcd6e5324515aef0e7873d8ceed07" data-copy-kind="hash" title="50fbcf712e902d8fad853c13d8a29516844bcd6e5324515aef0e7873d8ceed07"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>active_conformal_posthoc</code></td><td><a href="data/conformal_posthoc.json" download><code>active_grid/conformal_posthoc.json</code></a></td><td><span class="sha"><code>3d5189b24710…</code><button type="button" class="copy-btn" data-copy-text="3d5189b247104b69dfaa6084cd2d782be92022f78e453f5a3f2f58c901a3c0ad" data-copy-kind="hash" title="3d5189b247104b69dfaa6084cd2d782be92022f78e453f5a3f2f58c901a3c0ad"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>active_conformal_posthoc_ieee37</code></td><td><a href="data/active_ieee37_conformal_posthoc.json" download><code>active_grid_ieee37/conformal_posthoc.json</code></a></td><td><span class="sha"><code>18074da483b1…</code><button type="button" class="copy-btn" data-copy-text="18074da483b141f149691a6b7b58825b2ffeeb3e5a00b2d0ebebcab4ac715c15" data-copy-kind="hash" title="18074da483b141f149691a6b7b58825b2ffeeb3e5a00b2d0ebebcab4ac715c15"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>active_grid</code></td><td><a href="data/conformal_safety.json" download><code>active_grid/conformal_safety.json</code></a></td><td><span class="sha"><code>b43634ad66a5…</code><button type="button" class="copy-btn" data-copy-text="b43634ad66a53cc0114781f54bb4d1c93d942efe6d15850f565684b074783de7" data-copy-kind="hash" title="b43634ad66a53cc0114781f54bb4d1c93d942efe6d15850f565684b074783de7"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>active_grid</code></td><td><a href="data/dataset_summary.json" download><code>active_grid/dataset_summary.json</code></a></td><td><span class="sha"><code>08a1d7ff0b82…</code><button type="button" class="copy-btn" data-copy-text="08a1d7ff0b82740ba187942c2811835ad43bdf93f42987f2dd2d664347d07784" data-copy-kind="hash" title="08a1d7ff0b82740ba187942c2811835ad43bdf93f42987f2dd2d664347d07784"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>active_grid</code></td><td><a href="data/phase_active_ieee123.json" download><code>active_grid/phase_active_ieee123.json</code></a></td><td><span class="sha"><code>78ddaee3ae15…</code><button type="button" class="copy-btn" data-copy-text="78ddaee3ae15c8f91e5d911efffa5149da1f763cafc756244bdfbcf878341cf9" data-copy-kind="hash" title="78ddaee3ae15c8f91e5d911efffa5149da1f763cafc756244bdfbcf878341cf9"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>active_grid</code></td><td><a href="data/phase_active_ieee34.json" download><code>active_grid/phase_active_ieee34.json</code></a></td><td><span class="sha"><code>e19666b78287…</code><button type="button" class="copy-btn" data-copy-text="e19666b7828780a01989c7aafb785bbcc9a4b0efc69e2460f3a8fd415ccf8445" data-copy-kind="hash" title="e19666b7828780a01989c7aafb785bbcc9a4b0efc69e2460f3a8fd415ccf8445"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>active_grid_ieee37</code></td><td><a href="data/active_ieee37_conformal_safety.json" download><code>active_grid_ieee37/conformal_safety.json</code></a></td><td><span class="sha"><code>379d0da48d50…</code><button type="button" class="copy-btn" data-copy-text="379d0da48d504530f7acf016895f5d8ec7eda3e88352d0aba9a3f5e4d3f2a8ab" data-copy-kind="hash" title="379d0da48d504530f7acf016895f5d8ec7eda3e88352d0aba9a3f5e4d3f2a8ab"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>active_grid_ieee37</code></td><td><a href="data/active_ieee37_dataset_summary.json" download><code>active_grid_ieee37/dataset_summary.json</code></a></td><td><span class="sha"><code>4a2b760708d7…</code><button type="button" class="copy-btn" data-copy-text="4a2b760708d75322c8672397304eaee71d459040ecdb0fdcfc1b069a524d2367" data-copy-kind="hash" title="4a2b760708d75322c8672397304eaee71d459040ecdb0fdcfc1b069a524d2367"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>active_grid_ieee37</code></td><td><a href="data/active_ieee37_phase_active_ieee123.json" download><code>active_grid_ieee37/phase_active_ieee123.json</code></a></td><td><span class="sha"><code>0cd95b31dae1…</code><button type="button" class="copy-btn" data-copy-text="0cd95b31dae1886c924feea4022d6744e3e5031ab1e27e6fe670ddbb67ec0934" data-copy-kind="hash" title="0cd95b31dae1886c924feea4022d6744e3e5031ab1e27e6fe670ddbb67ec0934"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>active_grid_ieee37</code></td><td><a href="data/phase_active_ieee37.json" download><code>active_grid_ieee37/phase_active_ieee37.json</code></a></td><td><span class="sha"><code>0e49a5043d27…</code><button type="button" class="copy-btn" data-copy-text="0e49a5043d271ff0ba289c449c00355db0b069d25ab3ad6384cb6816e0d1df15" data-copy-kind="hash" title="0e49a5043d271ff0ba289c449c00355db0b069d25ab3ad6384cb6816e0d1df15"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>comtrade_verify</code></td><td><a href="data/comtrade_summary.json" download><code>comtrade/summary.json</code></a></td><td><span class="sha"><code>1f8cd2856199…</code><button type="button" class="copy-btn" data-copy-text="1f8cd28561996a849838fb679895a4fd324f8d9f1794ba582ad1d6c148bb5c3a" data-copy-kind="hash" title="1f8cd28561996a849838fb679895a4fd324f8d9f1794ba582ad1d6c148bb5c3a"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>demo_event</code></td><td><a href="data/demo_event.jsonl" download><code>demo_event.jsonl</code></a></td><td><span class="sha"><code>2c29a525a1d4…</code><button type="button" class="copy-btn" data-copy-text="2c29a525a1d44a8031aa1c08609fcd289689ebd545e5ee9aede0d474b9af4bd0" data-copy-kind="hash" title="2c29a525a1d44a8031aa1c08609fcd289689ebd545e5ee9aede0d474b9af4bd0"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>error_analysis</code></td><td><a href="data/confusion_ml.csv" download><code>error_analysis/confusion_ml.csv</code></a></td><td><span class="sha"><code>de8d72742b45…</code><button type="button" class="copy-btn" data-copy-text="de8d72742b45133aebb20715ce84cb1387c2e9f48e897abf5683de2caa5ad012" data-copy-kind="hash" title="de8d72742b45133aebb20715ce84cb1387c2e9f48e897abf5683de2caa5ad012"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>error_analysis</code></td><td><a href="data/error_analysis.json" download><code>error_analysis/error_analysis.json</code></a></td><td><span class="sha"><code>90f712661808…</code><button type="button" class="copy-btn" data-copy-text="90f71266180880769d7602b4970e6ce4567cf339cfb541d5c6dc4cbc5763644d" data-copy-kind="hash" title="90f71266180880769d7602b4970e6ce4567cf339cfb541d5c6dc4cbc5763644d"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>error_analysis</code></td><td><a href="data/ml_errors.csv" download><code>error_analysis/ml_errors.csv</code></a></td><td><span class="sha"><code>ba25ceff718e…</code><button type="button" class="copy-btn" data-copy-text="ba25ceff718e1624758cffba4346f2efa67db4c4f8fcf979d5a278e27881c2ed" data-copy-kind="hash" title="ba25ceff718e1624758cffba4346f2efa67db4c4f8fcf979d5a278e27881c2ed"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>error_analysis</code></td><td><a href="data/per_bus_ml.csv" download><code>error_analysis/per_bus_ml.csv</code></a></td><td><span class="sha"><code>e82143214d15…</code><button type="button" class="copy-btn" data-copy-text="e82143214d158e7d5706afc5c8b54d05de3621e9ba58795033dec9cd9437380a" data-copy-kind="hash" title="e82143214d158e7d5706afc5c8b54d05de3621e9ba58795033dec9cd9437380a"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>error_analysis</code></td><td><a href="data/per_zone_fpi.csv" download><code>error_analysis/per_zone_fpi.csv</code></a></td><td><span class="sha"><code>5f64e5c82634…</code><button type="button" class="copy-btn" data-copy-text="5f64e5c826349aabbd3b4e2d587507b91bf8da81a3bd7de07449365413db6d47" data-copy-kind="hash" title="5f64e5c826349aabbd3b4e2d587507b91bf8da81a3bd7de07449365413db6d47"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>error_analysis</code></td><td><a href="data/per_zone_ml.csv" download><code>error_analysis/per_zone_ml.csv</code></a></td><td><span class="sha"><code>a9aa3692a36e…</code><button type="button" class="copy-btn" data-copy-text="a9aa3692a36e8fbe2b29da8f488189cfe76d5adfa710dacfef694ddb970efd26" data-copy-kind="hash" title="a9aa3692a36e8fbe2b29da8f488189cfe76d5adfa710dacfef694ddb970efd26"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>hif_fusion</code></td><td><a href="data/hif_fusion_active_ieee123.json" download><code>hif_fusion/active_ieee123.json</code></a></td><td><span class="sha"><code>6272aac79a6a…</code><button type="button" class="copy-btn" data-copy-text="6272aac79a6a773518e934d52317b212e6a45b39a0b139dfcf3f0a07ecc86f12" data-copy-kind="hash" title="6272aac79a6a773518e934d52317b212e6a45b39a0b139dfcf3f0a07ecc86f12"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>hif_fusion</code></td><td><a href="data/hif_fusion_active_ieee34.json" download><code>hif_fusion/active_ieee34.json</code></a></td><td><span class="sha"><code>06b355d35012…</code><button type="button" class="copy-btn" data-copy-text="06b355d3501271931a635e8ff8ee8a0b5716829f0a3701290ca0f3ae2c91e48c" data-copy-kind="hash" title="06b355d3501271931a635e8ff8ee8a0b5716829f0a3701290ca0f3ae2c91e48c"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>hif_fusion</code></td><td><a href="data/hif_fusion_conformal_hif.json" download><code>hif_fusion/conformal_hif.json</code></a></td><td><span class="sha"><code>802ba8d94691…</code><button type="button" class="copy-btn" data-copy-text="802ba8d94691c004cf63a91ac117369c15054c201f455a38548242bf3dcc07a4" data-copy-kind="hash" title="802ba8d94691c004cf63a91ac117369c15054c201f455a38548242bf3dcc07a4"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>hif_fusion</code></td><td><a href="data/hif_fusion_dataset_summary.json" download><code>hif_fusion/dataset_summary.json</code></a></td><td><span class="sha"><code>9f14df56aa43…</code><button type="button" class="copy-btn" data-copy-text="9f14df56aa435637a32137f99cdf2be6d614ab5eed876a8b6be593e9e36a718f" data-copy-kind="hash" title="9f14df56aa435637a32137f99cdf2be6d614ab5eed876a8b6be593e9e36a718f"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>hif_fusion</code></td><td><a href="data/hif_fusion_passive_ieee123.json" download><code>hif_fusion/passive_ieee123.json</code></a></td><td><span class="sha"><code>b0d041a286b3…</code><button type="button" class="copy-btn" data-copy-text="b0d041a286b385c701ac11ae369012af3ad66bc12361a25512ac722b1aa0a33a" data-copy-kind="hash" title="b0d041a286b385c701ac11ae369012af3ad66bc12361a25512ac722b1aa0a33a"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>hif_fusion</code></td><td><a href="data/hif_fusion_passive_ieee34.json" download><code>hif_fusion/passive_ieee34.json</code></a></td><td><span class="sha"><code>95c4ee350d4a…</code><button type="button" class="copy-btn" data-copy-text="95c4ee350d4a1b01d75bdd93180aa98de1e335d51437a64d0bd43474061d3843" data-copy-kind="hash" title="95c4ee350d4a1b01d75bdd93180aa98de1e335d51437a64d0bd43474061d3843"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>hif_fusion_realistic</code></td><td><a href="data/hif_fusion_realistic_active_ieee123.json" download><code>hif_fusion_realistic/active_ieee123.json</code></a></td><td><span class="sha"><code>32b180bd528d…</code><button type="button" class="copy-btn" data-copy-text="32b180bd528dde7a85a5c0f6016855821f1b1d8e1bc058541b5cae9e7e47236f" data-copy-kind="hash" title="32b180bd528dde7a85a5c0f6016855821f1b1d8e1bc058541b5cae9e7e47236f"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>hif_fusion_realistic</code></td><td><a href="data/hif_fusion_realistic_active_ieee34.json" download><code>hif_fusion_realistic/active_ieee34.json</code></a></td><td><span class="sha"><code>d2a25b5edda4…</code><button type="button" class="copy-btn" data-copy-text="d2a25b5edda4cd7c8afdeb68f94f5f9aac5d5cf0ce8e8e0159e3a9add83faf0b" data-copy-kind="hash" title="d2a25b5edda4cd7c8afdeb68f94f5f9aac5d5cf0ce8e8e0159e3a9add83faf0b"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>hif_fusion_realistic</code></td><td><a href="data/hif_fusion_realistic_conformal_hif.json" download><code>hif_fusion_realistic/conformal_hif.json</code></a></td><td><span class="sha"><code>cd0efa0b998e…</code><button type="button" class="copy-btn" data-copy-text="cd0efa0b998e01e8d7c67f9cb910ed468c6fdea554259d5833b432c119ea784b" data-copy-kind="hash" title="cd0efa0b998e01e8d7c67f9cb910ed468c6fdea554259d5833b432c119ea784b"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>hif_fusion_realistic</code></td><td><a href="data/hif_fusion_realistic_dataset_summary.json" download><code>hif_fusion_realistic/dataset_summary.json</code></a></td><td><span class="sha"><code>83dbf70e09ba…</code><button type="button" class="copy-btn" data-copy-text="83dbf70e09ba0dbc533f737288e8216e12188836bee9aee47dcac0562f15bc8d" data-copy-kind="hash" title="83dbf70e09ba0dbc533f737288e8216e12188836bee9aee47dcac0562f15bc8d"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>hif_fusion_realistic</code></td><td><a href="data/hif_fusion_realistic_passive_ieee123.json" download><code>hif_fusion_realistic/passive_ieee123.json</code></a></td><td><span class="sha"><code>73a35c7d90fa…</code><button type="button" class="copy-btn" data-copy-text="73a35c7d90fab58a11430a5429eac57c5a33e2f677215b37f56539b80b962b4f" data-copy-kind="hash" title="73a35c7d90fab58a11430a5429eac57c5a33e2f677215b37f56539b80b962b4f"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>hif_fusion_realistic</code></td><td><a href="data/hif_fusion_realistic_passive_ieee34.json" download><code>hif_fusion_realistic/passive_ieee34.json</code></a></td><td><span class="sha"><code>afad12611cc6…</code><button type="button" class="copy-btn" data-copy-text="afad12611cc605cb10757c2c08c5a50440a7d0a5365911ea16b1d2d4b8d40a83" data-copy-kind="hash" title="afad12611cc605cb10757c2c08c5a50440a7d0a5365911ea16b1d2d4b8d40a83"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>hif_fusion_realistic</code></td><td><a href="data/hif_fusion_realistic_summary.json" download><code>hif_fusion_realistic/summary.json</code></a></td><td><span class="sha"><code>92493219e102…</code><button type="button" class="copy-btn" data-copy-text="92493219e1023ae8553689ba517eb2ed27d24d2c4e40554b5c1f21da1f5342e9" data-copy-kind="hash" title="92493219e1023ae8553689ba517eb2ed27d24d2c4e40554b5c1f21da1f5342e9"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>hourly_restoration</code></td><td><a href="data/by_hour.csv" download><code>hourly/by_hour.csv</code></a></td><td><span class="sha"><code>b597d4ed3794…</code><button type="button" class="copy-btn" data-copy-text="b597d4ed37946f639589b1b11182dc0204ab05fffe310388839e30883c033d6f" data-copy-kind="hash" title="b597d4ed37946f639589b1b11182dc0204ab05fffe310388839e30883c033d6f"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>hourly_restoration</code></td><td><a href="data/by_level.csv" download><code>hourly/by_level.csv</code></a></td><td><span class="sha"><code>21f90251a071…</code><button type="button" class="copy-btn" data-copy-text="21f90251a071af206e08e55c40239597814973baa8f2e5916d67be233c8935c2" data-copy-kind="hash" title="21f90251a071af206e08e55c40239597814973baa8f2e5916d67be233c8935c2"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>hourly_restoration</code></td><td><a href="data/hourly.json" download><code>hourly/hourly.json</code></a></td><td><span class="sha"><code>2daa71b367aa…</code><button type="button" class="copy-btn" data-copy-text="2daa71b367aab9963a9944b630483f4dba8de699c507c36dce065265efb87228" data-copy-kind="hash" title="2daa71b367aab9963a9944b630483f4dba8de699c507c36dce065265efb87228"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>load_shape</code></td><td><a href="data/load_shape.csv" download><code>hourly/load_shape.csv</code></a></td><td><span class="sha"><code>f2534add15d2…</code><button type="button" class="copy-btn" data-copy-text="f2534add15d2f1a688ca739fa6d76ce7ac66e3a9c335e0b7bcfda19b16401c12" data-copy-kind="hash" title="f2534add15d2f1a688ca739fa6d76ce7ac66e3a9c335e0b7bcfda19b16401c12"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>load_shape</code></td><td><a href="data/load_shape_info.json" download><code>hourly/load_shape_info.json</code></a></td><td><span class="sha"><code>d7f891a33a64…</code><button type="button" class="copy-btn" data-copy-text="d7f891a33a6477a1938abfe226fd348b0ac88aaf0cea1aa2d9d74998482deeeb" data-copy-kind="hash" title="d7f891a33a6477a1938abfe226fd348b0ac88aaf0cea1aa2d9d74998482deeeb"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>run</code></td><td><a href="data/feeder_geometry.json" download><code>feeder_geometry.json</code></a></td><td><span class="sha"><code>1b916d055093…</code><button type="button" class="copy-btn" data-copy-text="1b916d0550933ec57392ce2b79f53d67d9163dfbd12e9be3f615ad872f2e7892" data-copy-kind="hash" title="1b916d0550933ec57392ce2b79f53d67d9163dfbd12e9be3f615ad872f2e7892"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>run</code></td><td><a href="https://github.com/chau1912550/self-healing-feeder/blob/main/results/figures/accuracy_vs_resistance.png" target="_blank" rel="noopener"><code>figures/accuracy_vs_resistance.png</code></a></td><td><span class="sha"><code>325740ea267e…</code><button type="button" class="copy-btn" data-copy-text="325740ea267ea1cccd91e32bf1f8bd5f1e1cb1514994b7435b351416d8f1bc54" data-copy-kind="hash" title="325740ea267ea1cccd91e32bf1f8bd5f1e1cb1514994b7435b351416d8f1bc54"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>run</code></td><td><a href="https://github.com/chau1912550/self-healing-feeder/blob/main/results/figures/confusion_fpi.png" target="_blank" rel="noopener"><code>figures/confusion_fpi.png</code></a></td><td><span class="sha"><code>b312646c469b…</code><button type="button" class="copy-btn" data-copy-text="b312646c469b9beda8c8bda71208d5c300154e3d7831a7c151d114f01707fa88" data-copy-kind="hash" title="b312646c469b9beda8c8bda71208d5c300154e3d7831a7c151d114f01707fa88"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>run</code></td><td><a href="https://github.com/chau1912550/self-healing-feeder/blob/main/results/figures/confusion_ml.png" target="_blank" rel="noopener"><code>figures/confusion_ml.png</code></a></td><td><span class="sha"><code>7d43e4069aa5…</code><button type="button" class="copy-btn" data-copy-text="7d43e4069aa537d293325768fb3af228a27f47f2f2e621131a10065e0982f5db" data-copy-kind="hash" title="7d43e4069aa537d293325768fb3af228a27f47f2f2e621131a10065e0982f5db"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>run</code></td><td><a href="https://github.com/chau1912550/self-healing-feeder/blob/main/results/figures/feeder_zones.png" target="_blank" rel="noopener"><code>figures/feeder_zones.png</code></a></td><td><span class="sha"><code>b4e09e46afa3…</code><button type="button" class="copy-btn" data-copy-text="b4e09e46afa3a2ea8574f2671ed10d99fd7539f7cc2bbfe4f79517a97f8ea000" data-copy-kind="hash" title="b4e09e46afa3a2ea8574f2671ed10d99fd7539f7cc2bbfe4f79517a97f8ea000"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>run</code></td><td><a href="data/metrics.json" download><code>metrics.json</code></a></td><td><span class="sha"><code>92fabfb5340e…</code><button type="button" class="copy-btn" data-copy-text="92fabfb5340ea98f6e013603f7bbfd396f0fad7c877c4eadf4762ed7bd289382" data-copy-kind="hash" title="92fabfb5340ea98f6e013603f7bbfd396f0fad7c877c4eadf4762ed7bd289382"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>run</code></td><td><a href="data/restoration.csv" download><code>restoration.csv</code></a></td><td><span class="sha"><code>4f5a3b9741cb…</code><button type="button" class="copy-btn" data-copy-text="4f5a3b9741cb60775a84d90af2dcb4a0fb771c9656f3e68b28e6afe0d44f4c87" data-copy-kind="hash" title="4f5a3b9741cb60775a84d90af2dcb4a0fb771c9656f3e68b28e6afe0d44f4c87"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>run</code></td><td><a href="data/switching_orders.md" download><code>switching_orders.md</code></a></td><td><span class="sha"><code>36b3497c4614…</code><button type="button" class="copy-btn" data-copy-text="36b3497c4614f196a2719e6f75bd69d49708395379f584b37c5699a842a707e4" data-copy-kind="hash" title="36b3497c4614f196a2719e6f75bd69d49708395379f584b37c5699a842a707e4"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>run</code></td><td><a href="data/zones.csv" download><code>zones.csv</code></a></td><td><span class="sha"><code>dc4a804001a6…</code><button type="button" class="copy-btn" data-copy-text="dc4a804001a653cf90088accfc1451374d4f95de21976c5b286c1a7e70852c51" data-copy-kind="hash" title="dc4a804001a653cf90088accfc1451374d4f95de21976c5b286c1a7e70852c51"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>signal_to_load</code></td><td><a href="data/signal_to_load.json" download><code>transfer/signal_to_load.json</code></a></td><td><span class="sha"><code>da373c9a1c1e…</code><button type="button" class="copy-btn" data-copy-text="da373c9a1c1eaa0adeb1466245166571f3f7e8a2478a9b53a35721f4631a33b2" data-copy-kind="hash" title="da373c9a1c1eaa0adeb1466245166571f3f7e8a2478a9b53a35721f4631a33b2"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>spice_run</code></td><td><a href="data/spice_summary.json" download><code>spice/summary.json</code></a></td><td><span class="sha"><code>afdc7c7f094e…</code><button type="button" class="copy-btn" data-copy-text="afdc7c7f094ebeba2f41265c518b552fe1b7786411114f802b7b524598d26049" data-copy-kind="hash" title="afdc7c7f094ebeba2f41265c518b552fe1b7786411114f802b7b524598d26049"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>transfer_multi_feeder_benchmark</code></td><td><a href="data/multi_feeder_benchmark.csv" download><code>transfer/multi_feeder_benchmark.csv</code></a></td><td><span class="sha"><code>c2787ff2e398…</code><button type="button" class="copy-btn" data-copy-text="c2787ff2e39896980f5bcd92b6474499ed800c47b43c1831595e515a379df75b" data-copy-kind="hash" title="c2787ff2e39896980f5bcd92b6474499ed800c47b43c1831595e515a379df75b"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>transfer_multi_feeder_benchmark</code></td><td><a href="data/multi_feeder_benchmark.json" download><code>transfer/multi_feeder_benchmark.json</code></a></td><td><span class="sha"><code>a91d354d514c…</code><button type="button" class="copy-btn" data-copy-text="a91d354d514c64295b80f9ecbcf91a3cf03cf10890dc5fea2a0cb6d49a34059d" data-copy-kind="hash" title="a91d354d514c64295b80f9ecbcf91a3cf03cf10890dc5fea2a0cb6d49a34059d"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>transfer_phase2</code></td><td><a href="data/phase2_ieee123.json" download><code>transfer/phase2_ieee123.json</code></a></td><td><span class="sha"><code>6285de4d8111…</code><button type="button" class="copy-btn" data-copy-text="6285de4d8111636e9cd6fc601124f1f1e22f456603946ab47a8ef8726bae9392" data-copy-kind="hash" title="6285de4d8111636e9cd6fc601124f1f1e22f456603946ab47a8ef8726bae9392"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>transfer_phase2b</code></td><td><a href="data/phase2b_bus_location.json" download><code>transfer/phase2b_bus_location.json</code></a></td><td><span class="sha"><code>565a3e7396d3…</code><button type="button" class="copy-btn" data-copy-text="565a3e7396d3829e9410b4c8c7f77885ab6ccf6433f0baff663a9b17c38facc3" data-copy-kind="hash" title="565a3e7396d3829e9410b4c8c7f77885ab6ccf6433f0baff663a9b17c38facc3"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>transfer_phase2b_ieee37</code></td><td><a href="data/phase2b_bus_ieee37.json" download><code>transfer/phase2b_bus_ieee37.json</code></a></td><td><span class="sha"><code>a12d901e8999…</code><button type="button" class="copy-btn" data-copy-text="a12d901e8999a87dc4391bd6e3cf7e97cac268fbe58e0a75b37e1ef0c395081c" data-copy-kind="hash" title="a12d901e8999a87dc4391bd6e3cf7e97cac268fbe58e0a75b37e1ef0c395081c"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>transfer_phase3</code></td><td><a href="data/phase3_ieee34.json" download><code>transfer/phase3_ieee34.json</code></a></td><td><span class="sha"><code>f657bd1c3cc6…</code><button type="button" class="copy-btn" data-copy-text="f657bd1c3cc6059226f6a9a3b64f9ac6018eca78b1e76b15b5a569cf168c0911" data-copy-kind="hash" title="f657bd1c3cc6059226f6a9a3b64f9ac6018eca78b1e76b15b5a569cf168c0911"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>transfer_phase3_ieee37</code></td><td><a href="data/phase3_ieee37.json" download><code>transfer/phase3_ieee37.json</code></a></td><td><span class="sha"><code>c31687ff6a9c…</code><button type="button" class="copy-btn" data-copy-text="c31687ff6a9c81658911aebb1ae03fbdcfd60e2a498dd6838b82bfa6cfab242e" data-copy-kind="hash" title="c31687ff6a9c81658911aebb1ae03fbdcfd60e2a498dd6838b82bfa6cfab242e"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>transfer_sweep_ieee123</code></td><td><a href="data/dataset_ieee123.json" download><code>transfer/dataset_ieee123.json</code></a></td><td><span class="sha"><code>dd40a14d2666…</code><button type="button" class="copy-btn" data-copy-text="dd40a14d26661b0841f6d38e13c38ea53f28fbd83f086142cf74fcbf7bae910a" data-copy-kind="hash" title="dd40a14d26661b0841f6d38e13c38ea53f28fbd83f086142cf74fcbf7bae910a"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>transfer_sweep_ieee34</code></td><td><a href="data/dataset_ieee34.json" download><code>transfer/dataset_ieee34.json</code></a></td><td><span class="sha"><code>166400e9884d…</code><button type="button" class="copy-btn" data-copy-text="166400e9884d9608bfb5a82501dcab09b325871292d0ea4d91c9a4da765aa7da" data-copy-kind="hash" title="166400e9884d9608bfb5a82501dcab09b325871292d0ea4d91c9a4da765aa7da"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr><tr><td><code>transfer_sweep_ieee37</code></td><td><a href="data/dataset_ieee37.json" download><code>transfer/dataset_ieee37.json</code></a></td><td><span class="sha"><code>eba777c99145…</code><button type="button" class="copy-btn" data-copy-text="eba777c99145deaf3985b5af23f5fb9111ddaba158de5983f2af952c7866ee27" data-copy-kind="hash" title="eba777c99145deaf3985b5af23f5fb9111ddaba158de5983f2af952c7866ee27"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></span></td><td><span class="chip good">✓ <span data-l="en">OK</span><span data-l="vi">Khớp</span></span></td></tr></tbody></table></div></details><h3><span data-l="en">Passed Evidence vs. Honest Failures & Simulation Limits</span><span data-l="vi">Bằng chứng đạt vs. Ca thất bại trung thực & Giới hạn</span></h3><div class="xbox " data-x="table-honesty"><div class="tw"><table><thead><tr><th><span data-l="en">Status</span><span data-l="vi">Kết luận</span></th><th><span data-l="en">Study / Boundary</span><span data-l="vi">Hạng mục / Giới hạn</span></th><th><span data-l="en">Verified Passed Evidence (from results/)</span><span data-l="vi">Bằng chứng đạt kiểm chứng (từ results/)</span></th><th><span data-l="en">Honest Failures, Caveats & Physical Limits</span><span data-l="vi">Ca thất bại trung thực, lưu ý & giới hạn vật lý</span></th></tr></thead><tbody><tr><td><span class="chip good">✓ <span data-l="en">PASS (sim)</span><span data-l="vi">ĐẠT (mô phỏng)</span></span></td><td><b><span data-l="en">Main FLISR · IEEE 123-bus</span><span data-l="vi">FLISR chính · IEEE 123-bus</span></b></td><td><span data-l="en">ML <b>91.5%</b> vs FPI <b>52.5%</b> across 11,448 faults (bus-disjoint 5-fold CV; intermittent arcing SLG ≥ <b>100 Ω</b>, per-zone loading + drift, CT/PT bias + <b>0.5 A</b> floor); 10/10 plans within <b>0.95–1.05 pu</b> & radial; 2,670/<b>7,175 kW</b> restored (<b>−50.7%</b> kW·min under assumed switching times).</span><span data-l="vi">ML đạt <b>91.5%</b> so với FPI <b>52.5%</b> trên 11,448 sự cố (CV 5 phần tách bus; hồ quang chập chờn SLG ≥ <b>100 Ω</b>, tải biến động theo zone + trôi tải, lệch CT/PT + sàn <b>0.5 A</b>); 10/10 phương án trong <b>0.95–1.05 pu</b> & hình tia; cấp lại 2,670/<b>7,175 kW</b> (<b>−50.7%</b> kW·phút theo thời gian đóng cắt giả định).</span></td><td><span data-l="en">844/969 errors (<b>87%</b>) are SLG ≥ <b>200 Ω</b> (<b>84.8%</b> at <b>100 Ω</b>, <b>62.5%</b> at <b>200 Ω</b>, <b>31.3%</b> at <b>400 Ω</b> under intermittent arcing + load drift); 60 Hz phasors only (no EMTP/CT saturation) and main dataset has no NO_FAULT cases.</span><span data-l="vi">844/969 lỗi (<b>87%</b>) là SLG ≥ <b>200 Ω</b> (<b>84.8%</b> ở <b>100 Ω</b>, <b>62.5%</b> ở <b>200 Ω</b>, <b>31.3%</b> ở <b>400 Ω</b> dưới hồ quang chập chờn + trôi tải); thuần phasor 60 Hz (chưa có EMTP/bão hòa CT) và bộ chính không có ca NO_FAULT.</span></td></tr><tr><td><span class="chip good">✓ <span data-l="en">PASS (10/11)</span><span data-l="vi">ĐẠT (10/11)</span></span></td><td><b><span data-l="en">15-Feeder Multi-Feeder Zero-Shot</span><span data-l="vi">Kiểm chứng đa lưới 15 lưới (0-shot)</span></b></td><td><span data-l="en">Frozen IEEE 123-bus models pass <b>10 of 11</b> unseen OpenDSS feeders (<b>0.416–34.5 kV</b>, 50/60 Hz, up to 6,058 buses / 18 zones): 50 Hz EU-LV <b>93.3%</b>/<b>91.3%</b>, IEEE 8500-Node <b>99.8%</b>/<b>99.0%</b>, and all 6 EPRI feeders <b>98.0%</b>–<b>99.7%</b>.</span><span data-l="vi">Mô hình IEEE 123-bus đóng băng đạt chuẩn trên <b>10/11</b> lưới OpenDSS chưa thấy (<b>0.416–34.5 kV</b>, 50/60 Hz, tới 6,058 bus / 18 zone): lưới hạ áp châu Âu 50 Hz <b>93.3%</b>/<b>91.3%</b>, IEEE 8500-Node <b>99.8%</b>/<b>99.0%</b> và cả 6 lưới EPRI <b>98.0%</b>–<b>99.7%</b>.</span></td><td><span data-l="en">3 circuits logged transparently as out-of-scope: heavily meshed IEEE 342-Node (71 cycles), non-converged IEEE 9500-Node, and absent CIGRE MV.</span><span data-l="vi">3 lưới ghi nhận trung thực là ngoài phạm vi: mạng mạch lưới IEEE 342-Node (71 vòng kín), IEEE 9500-Node không hội tụ OpenDSS và CIGRE MV không có trong kho chuẩn.</span></td></tr><tr><td><span class="chip good">✓ <span data-l="en">PASS (H1–H4)</span><span data-l="vi">ĐẠT (H1–H4)</span></span></td><td><b><span data-l="en">Two-Tier Edge HIF-Sensor → Graph FLISR</span><span data-l="vi">Kiến trúc 2 tầng Edge HIF-Sensor → Graph FLISR</span></b></td><td><span data-l="en">All 4 pre-committed criteria <b>H1–H4 PASS</b> on paired events: passive 123-bus SLG <b>400 Ω</b> rises <b>78.1%</b> → <b>97.7%</b> (GBDT) & <b>79.6%</b> → <b>96.0%</b> (GNN); active 123-bus NO_FAULT FPR drops <b>6.5%</b> → <b>1.2%</b> (GATv2); active 34-bus zero-shot FPR drops <b>22.1%</b> → <b>5.8%</b> (GBDT); <code>aps_rand</code> <b>95%</b> singleton share <b>93.0%</b> (<b>98.9%</b> right, <b>0.5%</b> auto NO_FAULT trip).</span><span data-l="vi">Cả 4 tiêu chí khóa trước <b>H1–H4 ĐẠT</b> trên cùng tập sự kiện: 123-bus thụ động SLG <b>400 Ω</b> tăng <b>78.1%</b> → <b>97.7%</b> (GBDT) & <b>79.6%</b> → <b>96.0%</b> (GNN); 123-bus chủ động FPR giảm <b>6.5%</b> → <b>1.2%</b> (GATv2); 34-bus chủ động zero-shot FPR giảm <b>22.1%</b> → <b>5.8%</b> (GBDT); <code>aps_rand</code> <b>95%</b> có <b>93.0%</b> tập 1 nhãn (đúng <b>98.9%</b>, cắt nhầm NO_FAULT tự hành <b>0.5%</b>).</span></td><td><span data-l="en">Simulation only (Emanuel arcs, no EMTP/CT saturation); field deployment requires ≥ 15.36 kHz edge sensing + ~2 kHz anti-alias filter per switch (not legacy 60 Hz SCADA).</span><span data-l="vi">Thuần mô phỏng (hồ quang Emanuel, chưa có EMTP/bão hòa CT); triển khai thật cần cảm biến biên ≥ 15.36 kHz + lọc chống răng cưa ~2 kHz tại từng dao (SCADA 60 Hz cũ không cung cấp được).</span></td></tr><tr><td><span class="chip critical">2/4 R1–R4</span></td><td><b><span data-l="en">Branch-10 Realistic HIF-Fusion (R1–R4)</span><span data-l="vi">HIF-Fusion thực tế Nhánh 10 (R1–R4)</span></b></td><td><span data-l="en">On Branch-10 intermittent arcing + zone load drift + CT/PT noise (IEEE 123-bus), SLG <b>400 Ω</b> recovers: ml_full <b>35.0%</b> → <b>91.5%</b>, GBDT <b>35.6%</b> → <b>91.3%</b>, GNN <b>36.9%</b> → <b>90.8%</b>.</span><span data-l="vi">Trên hồ quang chập chờn + trôi tải zone + nhiễu CT/PT Nhánh 10 (IEEE 123-bus), SLG <b>400 Ω</b> hồi phục: ml_full <b>35.0%</b> → <b>91.5%</b>, GBDT <b>35.6%</b> → <b>91.3%</b>, GNN <b>36.9%</b> → <b>90.8%</b>.</span></td><td><span data-l="en">Simulation only (Emanuel 2-diode arcs + simulated background loads); reported verbatim including any PARTIAL / FAIL / NOT_RUN_YET criteria.</span><span data-l="vi">Thuần mô phỏng (hồ quang Emanuel 2 diode + tải nền mô phỏng); báo cáo nguyên vẹn kể cả các tiêu chí PARTIAL / FAIL / NOT_RUN_YET.</span></td></tr><tr><td><span class="chip critical">✕ <span data-l="en">FAIL (P1-Fail)</span><span data-l="vi">THẤT BẠI (P1-Fail)</span></span></td><td><b><span data-l="en">Underground Delta IEEE 37-bus (SLG)</span><span data-l="vi">Cáp ngầm delta IEEE 37-bus (SLG)</span></b></td><td><span data-l="en">Phase faults (3PH/LL/LLG) still transfer zero-shot at <b>100.0%</b> (GBDT) / <b>99.7%</b> (GNN), and active <b>20%</b> few-shot GATv2 climbs to <b>76.2%</b>.</span><span data-l="vi">Sự cố pha (3PH/LL/LLG) vẫn chuyển giao zero-shot ở mức <b>100.0%</b> (GBDT) / <b>99.7%</b> (GNN), và tinh chỉnh <b>20%</b> trên lưới chủ động đưa GATv2 lên <b>76.2%</b>.</span></td><td><span data-l="en"><b>Honest failure:</b> passive zero-shot misses P1-Main (<b>56.4%</b> GBDT / <b>46.7%</b> GNN vs <b>43.0%</b> FPI); SLG collapses to <b>22.4%</b> / <b>5.6%</b> because 3-wire ungrounded delta SLG draws only capacitive current (<b>2.36 A</b> / <b>0.64%</b> bolted). Active 37-bus zero-shot is <b>55.4%</b> / <b>46.2%</b> (<code>A2-Partial</code>).</span><span data-l="vi"><b>Thất bại trung thực:</b> zero-shot thụ động trượt tiêu chí P1-Main (<b>56.4%</b> GBDT / <b>46.7%</b> GNN so với <b>43.0%</b> FPI); SLG sụp xuống <b>22.4%</b> / <b>5.6%</b> vì lưới 3 dây delta không nối đất chỉ có dòng điện dung (<b>2.36 A</b> / <b>0.64%</b> khi chạm trực tiếp). Lưới chủ động 37-bus zero-shot đạt <b>55.4%</b> / <b>46.2%</b> (<code>A2-Partial</code>).</span></td></tr><tr><td><span class="chip warning">! <span data-l="en">LIMIT (Domain gap)</span><span data-l="vi">GIỚI HẠN (Khoảng cách miền)</span></span></td><td><b><span data-l="en">Real VeHIF Vegetation Arcs vs. Emanuel</span><span data-l="vi">Hồ quang cây thật VeHIF vs. Emanuel</span></b></td><td><span data-l="en">Background alarm rate stayed 0.0% and 2–5 A vegetation arcs reached 94.7% in the companion Tier-1 check (source: research/hif-fusion/PLAN.md §6.2).</span><span data-l="vi">Tỉ lệ báo động giả nền giữ ở 0.0% và hồ quang cây 2–5 A đạt 94.7% trong đối chiếu Tầng 1 của dự án liên kết (nguồn: research/hif-fusion/PLAN.md §6.2).</span></td><td><span data-l="en"><b>Honest domain gap:</b> running the exact frozen 504 B <code>model_int8.npz</code> without retraining on real 22 kV 50 Hz VeHIF recordings dropped standalone detection from 94.7% (synthetic Emanuel) to <b>56.0%</b> (36.2% at 0–1 A) because real vegetation arcs are steadier and less asymmetric. Simulated gains do not prove field accuracy.</span><span data-l="vi"><b>Khoảng cách miền trung thực:</b> chạy đúng <code>model_int8.npz</code> 504 B đóng băng (không huấn luyện lại) trên bản ghi sự cố cây thật 22 kV 50 Hz VeHIF làm tỉ lệ phát hiện độc lập giảm từ 94.7% (Emanuel mô phỏng) xuống <b>56.0%</b> (36.2% ở 0–1 A) do hồ quang cây thật ổn định và ít bất đối xứng hơn. Kết quả mô phỏng chưa chứng minh hiệu năng thực địa.</span></td></tr><tr><td><span class="chip warning">! <span data-l="en">PARTIAL / LIMIT</span><span data-l="vi">MỘT PHẦN / GIỚI HẠN</span></span></td><td><b><span data-l="en">Stage-2 Bus Ranking & Conformal Transfer</span><span data-l="vi">Xếp hạng bus Stage-2 & Conformal liên lưới</span></b></td><td><span data-l="en">Zero-training 3-phase Takagi reactance reaches <b>69.0%</b> top-3 (123-bus) & <b>87.4%</b> (34-bus); <code>aps_rand</code> <b>95%</b> hits <b>95.0%</b> coverage on 123-bus.</span><span data-l="vi">Điện kháng Takagi 3 pha không cần học đạt <b>69.0%</b> top-3 (123-bus) & <b>87.4%</b> (34-bus); <code>aps_rand</code> <b>95%</b> đạt độ phủ <b>95.0%</b> trên 123-bus.</span></td><td><span data-l="en"><code>BusGraphGNN</code> loses to physics on 123-bus (<b>38.5%</b> vs <b>69.0%</b>); parallel laterals at ΔX₁ = <b>0.000 Ω</b> are physically indistinguishable. Pre-registered <code>aps_det</code> saturates (6.37 labels/set); frozen 123-bus <code>q̂</code> misses <b>95%</b> on unseen 34-bus (<b>81.4%</b>) & 37-bus (<b>47.4%</b>) without local calibration.</span><span data-l="vi"><code>BusGraphGNN</code> thua phương pháp vật lý trên 123-bus (<b>38.5%</b> so với <b>69.0%</b>); hai nhánh song song có ΔX₁ = <b>0.000 Ω</b> không thể tách bằng cảm biến đầu zone. <code>aps_det</code> đăng ký trước bị bão hòa (6.37 nhãn/tập); ngưỡng <code>q̂</code> từ 123-bus không giữ được <b>95%</b> trên 34-bus (<b>81.4%</b>) và 37-bus (<b>47.4%</b>) nếu không hiệu chỉnh tại lưới đích.</span></td></tr><tr><td><span class="chip warning">! <span data-l="en">SCOPE LIMIT</span><span data-l="vi">GIỚI HẠN PHẠM VI</span></span></td><td><b><span data-l="en">Simulation Only · No Live Utility SCADA</span><span data-l="vi">Thuần mô phỏng · Không nối SCADA thật</span></b></td><td><span data-l="en">Every feeder, fault, LTspice waveform, and Wokwi ESP32 panel replay is reproducible from open-source code and published JSON/CSV outputs.</span><span data-l="vi">Mọi lưới điện, sự cố, dạng sóng LTspice và bảng điều khiển ESP32 Wokwi đều tái tạo được từ mã nguồn mở và file JSON/CSV công khai.</span></td><td><span data-l="en">Zero field utility event recordings; MQTT ran end-to-end only with the simulated Wokwi panel (TimescaleDB ingestion path not run end-to-end); hourly restoration uses regional PJM AEP load shape, not single-feeder measurements.</span><span data-l="vi">Không có bản ghi sự cố thực địa từ công ty điện; MQTT mới chạy nối thông với bảng ESP32 mô phỏng trên Wokwi (nhánh lưu TimescaleDB chưa chạy nối thông); khôi phục theo giờ dùng đường tải vùng PJM AEP, không phải số đo riêng một tuyến.</span></td></tr></tbody></table></div></div><div class="ev-sec"><h4><span data-l="en">Static-Page Security, Privacy & Open Data Access</span><span data-l="vi">Cam kết Bảo mật Trang tĩnh, Quyền riêng tư & Dữ liệu Mở</span></h4><div data-l="en"><ul><li><b>Pure static GitHub Pages:</b> this report (<code>docs/index.html</code>) has <b>no backend server</b>, no database, no login/password collection, no analytics cookies, and zero tracking beacons.</li><li><b>Zero secrets or embedded API keys:</b> the study calls no external API; <code>harness/check.py</code> (<code>check_secrets</code>) and <code>.gitignore</code> / <code>.git/info/exclude</code> block <code>.env</code>, <code>kaggle.json</code>, API tokens, and local working files from entering Git. Only <code>localStorage</code> keys <code>shf-lang</code> and <code>shf-theme</code> are stored locally in your browser; optional read-only CDN assets (<code>three.js</code>, <code>KaTeX</code>) load strictly for 3D and formula rendering.</li><li><b>Direct data downloads (60 files in <code>docs/data/</code>):</b> every JSON, CSV, and PDF artifact behind the numbers is published alongside this page — <a href="#data-files">jump to all 60 direct downloads</a> or inspect the raw manifests in <a href="https://github.com/chau1912550/self-healing-feeder/tree/main/results/provenance" target="_blank" rel="noopener"><code>results/provenance/</code></a>.</li></ul></div><div data-l="vi"><ul><li><b>GitHub Pages thuần tĩnh:</b> trang báo cáo này (<code>docs/index.html</code>) <b>không có backend</b>, không cơ sở dữ liệu, không thu thập tài khoản/mật khẩu, không cookie theo dõi hay công cụ phân tích hành vi.</li><li><b>Không nhúng API key hay thông tin nhạy cảm:</b> nghiên cứu không gọi API bên ngoài; <code>harness/check.py</code> (<code>check_secrets</code>) cùng <code>.gitignore</code> / <code>.git/info/exclude</code> chặn chắc <code>.env</code>, <code>kaggle.json</code>, token và file nội bộ khỏi Git. Trình duyệt chỉ lưu cục bộ tùy chọn ngôn ngữ (<code>shf-lang</code>) và giao diện (<code>shf-theme</code>); thư viện tĩnh CDN chỉ đọc (<code>three.js</code>, <code>KaTeX</code>) chỉ phục vụ hiển thị 3D và công thức.</li><li><b>Tải trực tiếp toàn bộ dữ liệu (60 file trong <code>docs/data/</code>):</b> mọi file JSON, CSV và PDF đứng sau các con số đều được công khai cùng trang này — <a href="#data-files">tới danh sách tải trực tiếp 60 file</a> hoặc xem trực tiếp manifest gốc tại <a href="https://github.com/chau1912550/self-healing-feeder/tree/main/results/provenance" target="_blank" rel="noopener"><code>results/provenance/</code></a>.</li></ul></div></div></div></details></div>
<section id="model"><h2><span data-l="en">1 · Feeder model (3D)</span><span data-l="vi">1 · Mô hình lưới (3D)</span><a class="anchor" href="#model" aria-label="Link to this section">#</a></h2><p class="how" data-l="en">The whole feeder, built from the study's own data. <b>Drag to rotate</b> and <b>click any zone, switch or load column</b>: it lifts out of the model and the guide explains it. <b>Tour the zones</b> walks through all 10; the <b>2D map</b> shows the same feeder as a flat drawing.</p><p class="how" data-l="vi">Toàn bộ lưới, dựng từ chính dữ liệu của nghiên cứu. <b>Kéo để xoay</b> và <b>nhấp vào bất kỳ zone, dao hay cột tải nào</b>: phần đó nổi lên khỏi mô hình và nhân vật hướng dẫn sẽ giải thích. <b>Đi qua các zone</b> giới thiệu lần lượt cả 10 zone; <b>bản đồ 2D</b> vẽ cùng lưới đó dạng phẳng.</p><div class="m3d layer-zones" id="m3d" data-x="map3d"><div class="m3d-bar"><div class="seg" role="group" aria-label="View"><button type="button" id="m3d-3d" aria-pressed="true">3D</button><button type="button" id="m3d-2d" aria-pressed="false"><span data-l="en">2D map</span><span data-l="vi">Bản đồ 2D</span></button></div><div class="seg m3d-layer" role="group" aria-label="Layer"><button type="button" data-mlayer="zones" aria-pressed="true"><span data-l="en">Zones</span><span data-l="vi">Zone</span></button><button type="button" data-mlayer="errors" aria-pressed="false"><span data-l="en">Model errors</span><span data-l="vi">Lỗi của model</span></button><button type="button" data-mlayer="fault" aria-pressed="false">⚡ <span data-l="en">Fault replay</span><span data-l="vi">Diễn lại sự cố</span></button></div><button type="button" class="m3d-btn m3d-demo" id="m3d-hif-demo">▶ 10s HIF → FLISR</button><button type="button" class="m3d-btn m3d-fx" id="m3d-miss">⚡ <span data-l="en">A missed fault</span><span data-l="vi">Một sự cố bị đoán sai</span></button><button type="button" class="m3d-btn m3d-fx" id="m3d-hit">⚡ <span data-l="en">A fault it gets right</span><span data-l="vi">Một sự cố đoán đúng</span></button><button type="button" class="m3d-btn" id="m3d-tour">▶ <span data-l="en">Tour the zones</span><span data-l="vi">Đi qua các zone</span></button><button type="button" class="m3d-btn" id="m3d-spin" aria-pressed="true">⟳ <span data-l="en">Auto-rotate</span><span data-l="vi">Tự xoay</span></button><button type="button" class="m3d-btn" id="m3d-reset">↺ <span data-l="en">Reset view</span><span data-l="vi">Góc nhìn ban đầu</span></button><button type="button" class="m3d-btn m3d-done" id="m3d-lock">✓ <span data-l="en">Done</span><span data-l="vi">Xong</span></button><span class="m3d-layers" role="group" aria-label="Labels"><span class="m3d-lt"><span data-l="en">Labels:</span><span data-l="vi">Nhãn:</span></span><button type="button" class="m3d-btn" data-layer="zone" aria-pressed="true"><span data-l="en">Zones</span><span data-l="vi">Zone</span></button><button type="button" class="m3d-btn" data-layer="eq" aria-pressed="true"><span data-l="en">Equipment</span><span data-l="vi">Thiết bị</span></button><button type="button" class="m3d-btn" data-layer="bus" aria-pressed="true"><span data-l="en">Bus numbers</span><span data-l="vi">Số bus</span></button></span></div><div class="m3d-hif-hud" id="m3d-hif-hud" hidden aria-live="polite"></div><div class="m3d-stage"></div><div class="m3d-labels"></div><div class="m3d-map"><img data-src="images/feeder-map.png" alt="One-line map of the IEEE 123-bus feeder with zones, switches, ties, regulators, capacitors and loads"></div><div class="m3d-hint" data-l="en">Drag to rotate · click the model, then scroll to zoom · click a zone, switch or load column</div><div class="m3d-hint" data-l="vi">Kéo để xoay · nhấp vào mô hình rồi cuộn để phóng to · nhấp vào zone, dao hay cột tải</div><div class="m3d-legend lg-zones" data-l="en">Column = load kW · one wire per phase · grey can on a pole = pole-top transformer · grey tank with six bushings = recloser · box with antenna = added switch · red raised blades = open tie · round tanks with fins = regulators · pale cans = capacitors · fenced yard = substation · equipment models built in SolidWorks (generic, illustrative sizes, not a manufacturer's design; switch blades stay drawn so the fault replay can open them) · Technical drawings (PDF, dimensioned): <a href="drawings/recloser.pdf" target="_blank" rel="noopener">recloser</a>, <a href="drawings/auto_switch.pdf" target="_blank" rel="noopener">auto switch</a>, <a href="drawings/regulator.pdf" target="_blank" rel="noopener">regulator</a>, <a href="drawings/capacitor.pdf" target="_blank" rel="noopener">capacitor bank</a>, <a href="drawings/transformer.pdf" target="_blank" rel="noopener">pole-top transformer</a>, <a href="drawings/substation.pdf" target="_blank" rel="noopener">substation</a></div><div class="m3d-legend lg-zones" data-l="vi">Cột = tải kW · mỗi pha một dây · bình xám trên trụ = máy biến áp trên trụ · thùng xám 6 sứ = recloser · hộp có ăng-ten = dao thêm vào · lưỡi đỏ dựng lên = dao liên lạc mở · thùng tròn có cánh = điều áp · bình nhạt = tụ bù · sân có rào = trạm nguồn · mô hình thiết bị dựng bằng SolidWorks (mẫu chung, kích thước minh hoạ, không phải thiết kế của hãng nào; lưỡi dao vẫn vẽ bằng code để phần phát lại sự cố mở được) · Bản vẽ kỹ thuật (PDF, có kích thước): <a href="drawings/recloser.pdf" target="_blank" rel="noopener">recloser</a>, <a href="drawings/auto_switch.pdf" target="_blank" rel="noopener">dao tự động</a>, <a href="drawings/regulator.pdf" target="_blank" rel="noopener">điều áp</a>, <a href="drawings/capacitor.pdf" target="_blank" rel="noopener">giàn tụ</a>, <a href="drawings/transformer.pdf" target="_blank" rel="noopener">MBA trên cột</a>, <a href="drawings/substation.pdf" target="_blank" rel="noopener">trạm nguồn</a></div><div class="m3d-legend lg-errors" data-l="en">Red column = a bus where faults get misplaced (taller = more, redder = higher rate) · green dot = no mistakes · arrow = true zone → wrong guess (thicker = more faults). Click any of them.</div><div class="m3d-legend lg-errors" data-l="vi">Cột đỏ = bus hay bị đoán sai (cao hơn = nhiều hơn, đỏ hơn = tỉ lệ cao hơn) · chấm xanh = không sai lần nào · mũi tên = zone thật → zone bị đoán nhầm (dày hơn = nhiều hơn). Nhấp vào để xem phân tích.</div><div class="m3d-legend lg-fault" data-l="en">Click any line to put a fault there, or pick one above. Lamps: green = closed, red = open · grey = no power · red zone = faulted · cyan pulses = forward supply from substation · amber pulses = reversed back-feed via tie (Sw7/Sw9) · orange arrow = model's wrong guess.</div><div class="m3d-legend lg-fault" data-l="vi">Nhấp vào bất kỳ đường dây nào để đặt sự cố, hoặc chọn ở trên. Đèn: xanh = đóng, đỏ = mở · xám = mất điện · zone đỏ = sự cố · xung xanh dương = dòng cấp xuôi từ trạm nguồn · xung cam = dòng đổi hướng cấp ngược qua dao liên lạc (Sw7/Sw9) · mũi tên cam lớn = model đoán sai.</div><button type="button" class="m3d-unlock" id="m3d-unlock"><span data-l="en">Tap to explore the 3D model</span><span data-l="vi">Chạm để khám phá mô hình 3D</span></button></div></section><section id="location"><h2><span data-l="en">2 · Fault location</span><span data-l="vi">2 · Định vị sự cố</span><a class="anchor" href="#location" aria-label="Link to this section">#</a></h2><p class="how" data-l="en">After the feeder-head recloser locks out, <b>which of the 10 zones holds the fault?</b> Accuracy is measured on <b>buses the model never saw in training</b>, under a realistic OpenDSS 60 Hz simulation with <span class="term" data-tip="&lt;b&gt;Intermittent arcing model (R_eff)&lt;/b&gt;&lt;br&gt;For simulated SLG ≥ 100 Ω, maps nominal resistance to an equivalent 60 Hz resistance using the Emanuel two-diode describing function k₁(γ), 45% intermittent conduction duty (0.35–0.85), and log-normal path jitter (capped at 2,500 Ω)." data-tip-vi="&lt;b&gt;Mô hình hồ quang chập chờn (R_eff)&lt;/b&gt;&lt;br&gt;Với SLG ≥ 100 Ω mô phỏng, quy đổi điện trở danh định sang điện trở tương đương 60 Hz theo hàm mô tả hai diode Emanuel k₁(γ), xác suất dẫn chập chờn 45% (chu kỳ dẫn 0.35–0.85) và dao động log-normal trở kháng tiếp xúc (trần 2,500 Ω)." tabindex="0">intermittent arcing HIFs</span> (SLG ≥ <b>100 Ω</b>), <span class="term" data-tip="&lt;b&gt;Per-zone load &amp; drift&lt;/b&gt;&lt;br&gt;Each of the 10 zones draws its own load multiplier (1σ = 30%), and spot loads drift slightly (0.8% zone / 1.5% spot) between pre- and post-fault snapshots while regulators stay frozen." data-tip-vi="&lt;b&gt;Tải theo zone &amp; trôi tải&lt;/b&gt;&lt;br&gt;Mỗi zone trong 10 zone lấy hệ số tải riêng (1σ = 30%), và tải điểm trôi nhẹ (0.8% theo zone / 1.5% theo điểm) giữa ảnh trước và sau sự cố khi nấc điều áp bị khóa." tabindex="0">independent per-zone loading & pre/post drift</span>, and <span class="term" data-tip="&lt;b&gt;CT/PT bias &amp; noise floor&lt;/b&gt;&lt;br&gt;Per-event systematic CT (1.5% / 0.8°) and PT (0.8% / 0.4°) calibration bias held fixed pre→post, plus 1% / 0.5° random error and a 0.5 A / 0.001 pu additive floor on energized phases." data-tip-vi="&lt;b&gt;Sai số CT/PT &amp; sàn nhiễu&lt;/b&gt;&lt;br&gt;Sai số hệ thống riêng theo từng sự cố của CT (1.5% / 0.8°) và PT (0.8% / 0.4°) giữ nguyên từ pre sang post, cộng nhiễu ngẫu nhiên 1% / 0.5° và sàn nhiễu 0.5 A / 0.001 pu trên pha có điện." tabindex="0">CT/PT bias + noise floor</span>. The chart shows where each method breaks down as weak ground-fault currents sink into load drift and noise.</p><p class="how" data-l="vi">Sau khi recloser đầu tuyến cắt hẳn, <b>sự cố nằm ở zone nào trong 10 zone?</b> Độ chính xác được đo trên <b>các bus mà model chưa từng thấy khi huấn luyện</b>, dưới mô phỏng OpenDSS 60 Hz sát thực tế gồm <span class="term" data-tip="&lt;b&gt;Intermittent arcing model (R_eff)&lt;/b&gt;&lt;br&gt;For simulated SLG ≥ 100 Ω, maps nominal resistance to an equivalent 60 Hz resistance using the Emanuel two-diode describing function k₁(γ), 45% intermittent conduction duty (0.35–0.85), and log-normal path jitter (capped at 2,500 Ω)." data-tip-vi="&lt;b&gt;Mô hình hồ quang chập chờn (R_eff)&lt;/b&gt;&lt;br&gt;Với SLG ≥ 100 Ω mô phỏng, quy đổi điện trở danh định sang điện trở tương đương 60 Hz theo hàm mô tả hai diode Emanuel k₁(γ), xác suất dẫn chập chờn 45% (chu kỳ dẫn 0.35–0.85) và dao động log-normal trở kháng tiếp xúc (trần 2,500 Ω)." tabindex="0">hồ quang HIF chập chờn</span> (SLG ≥ <b>100 Ω</b>), <span class="term" data-tip="&lt;b&gt;Per-zone load &amp; drift&lt;/b&gt;&lt;br&gt;Each of the 10 zones draws its own load multiplier (1σ = 30%), and spot loads drift slightly (0.8% zone / 1.5% spot) between pre- and post-fault snapshots while regulators stay frozen." data-tip-vi="&lt;b&gt;Tải theo zone &amp; trôi tải&lt;/b&gt;&lt;br&gt;Mỗi zone trong 10 zone lấy hệ số tải riêng (1σ = 30%), và tải điểm trôi nhẹ (0.8% theo zone / 1.5% theo điểm) giữa ảnh trước và sau sự cố khi nấc điều áp bị khóa." tabindex="0">tải biến động theo zone & trôi tải pre/post</span> và <span class="term" data-tip="&lt;b&gt;CT/PT bias &amp; noise floor&lt;/b&gt;&lt;br&gt;Per-event systematic CT (1.5% / 0.8°) and PT (0.8% / 0.4°) calibration bias held fixed pre→post, plus 1% / 0.5° random error and a 0.5 A / 0.001 pu additive floor on energized phases." data-tip-vi="&lt;b&gt;Sai số CT/PT &amp; sàn nhiễu&lt;/b&gt;&lt;br&gt;Sai số hệ thống riêng theo từng sự cố của CT (1.5% / 0.8°) và PT (0.8% / 0.4°) giữ nguyên từ pre sang post, cộng nhiễu ngẫu nhiên 1% / 0.5° và sàn nhiễu 0.5 A / 0.001 pu trên pha có điện." tabindex="0">sai số CT/PT + sàn nhiễu</span>. Biểu đồ cho thấy mỗi phương pháp bắt đầu suy giảm ở đâu khi dòng chạm đất yếu chìm vào trôi tải và nhiễu.</p><div class="take"><span class="take-l"><span data-l="en">In short</span><span data-l="vi">Tóm lại</span></span><span data-l="en">ML puts <b>91.5%</b> of simulated faults in the right zone, against <b>52.5%</b> for fault indicators (<b>84.8%</b> vs <b>4.5%</b> at <b>100 Ω</b>), while intermittent arcing + load drift pulls <b>400 Ω</b> down to <b>31.3%</b> — exposing the 60 Hz limit addressed in §2d.</span><span data-l="vi">ML xác định đúng zone cho <b>91.5%</b> số sự cố mô phỏng, so với <b>52.5%</b> của bộ chỉ báo sự cố (<b>84.8%</b> so với <b>4.5%</b> ở <b>100 Ω</b>), còn hồ quang chập chờn + trôi tải kéo <b>400 Ω</b> xuống <b>31.3%</b> — phơi bày giới hạn 60 Hz được xử lý ở mục 2d.</span></div><div class="xbox " data-x="chart-res"><div class="legend"><span><i style="background:var(--s1)"></i><span data-l="en">Conventional FPI</span><span data-l="vi">FPI truyền thống</span></span><span><i style="background:var(--s2)"></i><span data-l="en">ML, magnitudes only</span><span data-l="vi">ML, chỉ biên độ</span></span><span><i style="background:var(--s3)"></i><span data-l="en">ML, full features</span><span data-l="vi">ML, đủ đặc trưng</span></span></div><div class="chart"><svg viewBox="0 0 680 300" role="img" aria-label="Accuracy vs fault resistance"><line class="grid" x1="46" x2="530" y1="258.0" y2="258.0"/><text class="tick" x="38.0" y="262.0" text-anchor="end">0%</text><line class="grid" x1="46" x2="530" y1="197.0" y2="197.0"/><text class="tick" x="38.0" y="201.0" text-anchor="end">25%</text><line class="grid" x1="46" x2="530" y1="136.0" y2="136.0"/><text class="tick" x="38.0" y="140.0" text-anchor="end">50%</text><line class="grid" x1="46" x2="530" y1="75.0" y2="75.0"/><text class="tick" x="38.0" y="79.0" text-anchor="end">75%</text><line class="grid" x1="46" x2="530" y1="14.0" y2="14.0"/><text class="tick" x="38.0" y="18.0" text-anchor="end">100%</text><text class="tick" x="46.0" y="276.0" text-anchor="middle">0.01</text><text class="tick" x="106.5" y="276.0" text-anchor="middle">1</text><text class="tick" x="167.0" y="276.0" text-anchor="middle">5</text><text class="tick" x="227.5" y="276.0" text-anchor="middle">10</text><text class="tick" x="288.0" y="276.0" text-anchor="middle">25</text><text class="tick" x="348.5" y="276.0" text-anchor="middle">50</text><text class="tick" x="409.0" y="276.0" text-anchor="middle">100</text><text class="tick" x="469.5" y="276.0" text-anchor="middle">200</text><text class="tick" x="530.0" y="276.0" text-anchor="middle">400</text><text class="tick" x="288.0" y="296.0" text-anchor="middle" data-l="en">fault resistance (Ω), line-to-ground faults</text><text class="tick" x="288.0" y="296.0" text-anchor="middle" data-l="vi">điện trở sự cố (Ω), sự cố chạm đất một pha</text><line id="guide-accuracyvsfaultresistance" class="guide-line" x1="0" x2="0" y1="14" y2="258"/><polyline class="ln" style="stroke:var(--s1)" points="46.0,185.3 106.5,105.5 167.0,55.4 227.5,70.8 288.0,134.3 348.5,189.9 409.0,246.9 469.5,253.1 530.0,254.0"/><circle class="dot" style="fill:var(--s1)" cx="46.0" cy="185.3" r="4"/><circle class="dot" style="fill:var(--s1)" cx="106.5" cy="105.5" r="4"/><circle class="dot" style="fill:var(--s1)" cx="167.0" cy="55.4" r="4"/><circle class="dot" style="fill:var(--s1)" cx="227.5" cy="70.8" r="4"/><circle class="dot" style="fill:var(--s1)" cx="288.0" cy="134.3" r="4"/><circle class="dot" style="fill:var(--s1)" cx="348.5" cy="189.9" r="4"/><circle class="dot" style="fill:var(--s1)" cx="409.0" cy="246.9" r="4"/><circle class="dot" style="fill:var(--s1)" cx="469.5" cy="253.1" r="4"/><circle class="dot" style="fill:var(--s1)" cx="530.0" cy="254.0" r="4"/><polyline class="ln" style="stroke:var(--s2)" points="46.0,14.0 106.5,14.3 167.0,14.9 227.5,15.5 288.0,31.8 348.5,78.1 409.0,203.7 469.5,223.3 530.0,225.5"/><circle class="dot" style="fill:var(--s2)" cx="46.0" cy="14.0" r="4"/><circle class="dot" style="fill:var(--s2)" cx="106.5" cy="14.3" r="4"/><circle class="dot" style="fill:var(--s2)" cx="167.0" cy="14.9" r="4"/><circle class="dot" style="fill:var(--s2)" cx="227.5" cy="15.5" r="4"/><circle class="dot" style="fill:var(--s2)" cx="288.0" cy="31.8" r="4"/><circle class="dot" style="fill:var(--s2)" cx="348.5" cy="78.1" r="4"/><circle class="dot" style="fill:var(--s2)" cx="409.0" cy="203.7" r="4"/><circle class="dot" style="fill:var(--s2)" cx="469.5" cy="223.3" r="4"/><circle class="dot" style="fill:var(--s2)" cx="530.0" cy="225.5" r="4"/><polyline class="ln" style="stroke:var(--s3)" points="46.0,14.0 106.5,14.0 167.0,14.0 227.5,14.0 288.0,14.0 348.5,14.6 409.0,51.1 469.5,105.5 530.0,181.6"/><circle class="dot" style="fill:var(--s3)" cx="46.0" cy="14.0" r="4"/><circle class="dot" style="fill:var(--s3)" cx="106.5" cy="14.0" r="4"/><circle class="dot" style="fill:var(--s3)" cx="167.0" cy="14.0" r="4"/><circle class="dot" style="fill:var(--s3)" cx="227.5" cy="14.0" r="4"/><circle class="dot" style="fill:var(--s3)" cx="288.0" cy="14.0" r="4"/><circle class="dot" style="fill:var(--s3)" cx="348.5" cy="14.6" r="4"/><circle class="dot" style="fill:var(--s3)" cx="409.0" cy="51.1" r="4"/><circle class="dot" style="fill:var(--s3)" cx="469.5" cy="105.5" r="4"/><circle class="dot" style="fill:var(--s3)" cx="530.0" cy="181.6" r="4"/><line style="stroke:var(--s3)" class="key" x1="540" x2="552" y1="181.6" y2="181.6"/><text class="lab" x="557.0" y="185.6" text-anchor="start" data-l="en">ML, full features</text><text class="lab" x="557.0" y="185.6" text-anchor="start" data-l="vi">ML, đủ đặc trưng</text><line style="stroke:var(--s2)" class="key" x1="540" x2="552" y1="225.5" y2="225.5"/><text class="lab" x="557.0" y="229.5" text-anchor="start" data-l="en">ML, magnitudes only</text><text class="lab" x="557.0" y="229.5" text-anchor="start" data-l="vi">ML, chỉ biên độ</text><line style="stroke:var(--s1)" class="key" x1="540" x2="552" y1="254.0" y2="254.0"/><text class="lab" x="557.0" y="258.0" text-anchor="start" data-l="en">Conventional FPI</text><text class="lab" x="557.0" y="258.0" text-anchor="start" data-l="vi">FPI truyền thống</text><rect class="hit" x="15.8" y="14" width="60.5" height="244" data-guide="guide-accuracyvsfaultresistance:46.0" data-tip="&lt;b&gt;0.01 Ω&lt;/b&gt;&lt;br&gt;Conventional FPI: &lt;b&gt;29.8%&lt;/b&gt;&lt;br&gt;ML, magnitudes only: &lt;b&gt;100.0%&lt;/b&gt;&lt;br&gt;ML, full features: &lt;b&gt;100.0%&lt;/b&gt;" data-tip-vi="&lt;b&gt;0.01 Ω&lt;/b&gt;&lt;br&gt;FPI truyền thống: &lt;b&gt;29.8%&lt;/b&gt;&lt;br&gt;ML, chỉ biên độ: &lt;b&gt;100.0%&lt;/b&gt;&lt;br&gt;ML, đủ đặc trưng: &lt;b&gt;100.0%&lt;/b&gt;" tabindex="0"/><rect class="hit" x="76.2" y="14" width="60.5" height="244" data-guide="guide-accuracyvsfaultresistance:106.5" data-tip="&lt;b&gt;1 Ω&lt;/b&gt;&lt;br&gt;Conventional FPI: &lt;b&gt;62.5%&lt;/b&gt;&lt;br&gt;ML, magnitudes only: &lt;b&gt;99.9%&lt;/b&gt;&lt;br&gt;ML, full features: &lt;b&gt;100.0%&lt;/b&gt;" data-tip-vi="&lt;b&gt;1 Ω&lt;/b&gt;&lt;br&gt;FPI truyền thống: &lt;b&gt;62.5%&lt;/b&gt;&lt;br&gt;ML, chỉ biên độ: &lt;b&gt;99.9%&lt;/b&gt;&lt;br&gt;ML, đủ đặc trưng: &lt;b&gt;100.0%&lt;/b&gt;" tabindex="0"/><rect class="hit" x="136.8" y="14" width="60.5" height="244" data-guide="guide-accuracyvsfaultresistance:167.0" data-tip="&lt;b&gt;5 Ω&lt;/b&gt;&lt;br&gt;Conventional FPI: &lt;b&gt;83.0%&lt;/b&gt;&lt;br&gt;ML, magnitudes only: &lt;b&gt;99.6%&lt;/b&gt;&lt;br&gt;ML, full features: &lt;b&gt;100.0%&lt;/b&gt;" data-tip-vi="&lt;b&gt;5 Ω&lt;/b&gt;&lt;br&gt;FPI truyền thống: &lt;b&gt;83.0%&lt;/b&gt;&lt;br&gt;ML, chỉ biên độ: &lt;b&gt;99.6%&lt;/b&gt;&lt;br&gt;ML, đủ đặc trưng: &lt;b&gt;100.0%&lt;/b&gt;" tabindex="0"/><rect class="hit" x="197.2" y="14" width="60.5" height="244" data-guide="guide-accuracyvsfaultresistance:227.5" data-tip="&lt;b&gt;10 Ω&lt;/b&gt;&lt;br&gt;Conventional FPI: &lt;b&gt;76.7%&lt;/b&gt;&lt;br&gt;ML, magnitudes only: &lt;b&gt;99.4%&lt;/b&gt;&lt;br&gt;ML, full features: &lt;b&gt;100.0%&lt;/b&gt;" data-tip-vi="&lt;b&gt;10 Ω&lt;/b&gt;&lt;br&gt;FPI truyền thống: &lt;b&gt;76.7%&lt;/b&gt;&lt;br&gt;ML, chỉ biên độ: &lt;b&gt;99.4%&lt;/b&gt;&lt;br&gt;ML, đủ đặc trưng: &lt;b&gt;100.0%&lt;/b&gt;" tabindex="0"/><rect class="hit" x="257.8" y="14" width="60.5" height="244" data-guide="guide-accuracyvsfaultresistance:288.0" data-tip="&lt;b&gt;25 Ω&lt;/b&gt;&lt;br&gt;Conventional FPI: &lt;b&gt;50.7%&lt;/b&gt;&lt;br&gt;ML, magnitudes only: &lt;b&gt;92.7%&lt;/b&gt;&lt;br&gt;ML, full features: &lt;b&gt;100.0%&lt;/b&gt;" data-tip-vi="&lt;b&gt;25 Ω&lt;/b&gt;&lt;br&gt;FPI truyền thống: &lt;b&gt;50.7%&lt;/b&gt;&lt;br&gt;ML, chỉ biên độ: &lt;b&gt;92.7%&lt;/b&gt;&lt;br&gt;ML, đủ đặc trưng: &lt;b&gt;100.0%&lt;/b&gt;" tabindex="0"/><rect class="hit" x="318.2" y="14" width="60.5" height="244" data-guide="guide-accuracyvsfaultresistance:348.5" data-tip="&lt;b&gt;50 Ω&lt;/b&gt;&lt;br&gt;Conventional FPI: &lt;b&gt;27.9%&lt;/b&gt;&lt;br&gt;ML, magnitudes only: &lt;b&gt;73.7%&lt;/b&gt;&lt;br&gt;ML, full features: &lt;b&gt;99.8%&lt;/b&gt;" data-tip-vi="&lt;b&gt;50 Ω&lt;/b&gt;&lt;br&gt;FPI truyền thống: &lt;b&gt;27.9%&lt;/b&gt;&lt;br&gt;ML, chỉ biên độ: &lt;b&gt;73.7%&lt;/b&gt;&lt;br&gt;ML, đủ đặc trưng: &lt;b&gt;99.8%&lt;/b&gt;" tabindex="0"/><rect class="hit" x="378.8" y="14" width="60.5" height="244" data-guide="guide-accuracyvsfaultresistance:409.0" data-tip="&lt;b&gt;100 Ω&lt;/b&gt;&lt;br&gt;Conventional FPI: &lt;b&gt;4.5%&lt;/b&gt;&lt;br&gt;ML, magnitudes only: &lt;b&gt;22.3%&lt;/b&gt;&lt;br&gt;ML, full features: &lt;b&gt;84.8%&lt;/b&gt;" data-tip-vi="&lt;b&gt;100 Ω&lt;/b&gt;&lt;br&gt;FPI truyền thống: &lt;b&gt;4.5%&lt;/b&gt;&lt;br&gt;ML, chỉ biên độ: &lt;b&gt;22.3%&lt;/b&gt;&lt;br&gt;ML, đủ đặc trưng: &lt;b&gt;84.8%&lt;/b&gt;" tabindex="0"/><rect class="hit" x="439.2" y="14" width="60.5" height="244" data-guide="guide-accuracyvsfaultresistance:469.5" data-tip="&lt;b&gt;200 Ω&lt;/b&gt;&lt;br&gt;Conventional FPI: &lt;b&gt;2.0%&lt;/b&gt;&lt;br&gt;ML, magnitudes only: &lt;b&gt;14.2%&lt;/b&gt;&lt;br&gt;ML, full features: &lt;b&gt;62.5%&lt;/b&gt;" data-tip-vi="&lt;b&gt;200 Ω&lt;/b&gt;&lt;br&gt;FPI truyền thống: &lt;b&gt;2.0%&lt;/b&gt;&lt;br&gt;ML, chỉ biên độ: &lt;b&gt;14.2%&lt;/b&gt;&lt;br&gt;ML, đủ đặc trưng: &lt;b&gt;62.5%&lt;/b&gt;" tabindex="0"/><rect class="hit" x="499.8" y="14" width="60.5" height="244" data-guide="guide-accuracyvsfaultresistance:530.0" data-tip="&lt;b&gt;400 Ω&lt;/b&gt;&lt;br&gt;Conventional FPI: &lt;b&gt;1.6%&lt;/b&gt;&lt;br&gt;ML, magnitudes only: &lt;b&gt;13.3%&lt;/b&gt;&lt;br&gt;ML, full features: &lt;b&gt;31.3%&lt;/b&gt;" data-tip-vi="&lt;b&gt;400 Ω&lt;/b&gt;&lt;br&gt;FPI truyền thống: &lt;b&gt;1.6%&lt;/b&gt;&lt;br&gt;ML, chỉ biên độ: &lt;b&gt;13.3%&lt;/b&gt;&lt;br&gt;ML, đủ đặc trưng: &lt;b&gt;31.3%&lt;/b&gt;" tabindex="0"/></svg></div></div><details><summary><span data-l="en">Show as table</span><span data-l="vi">Xem dạng bảng</span></summary><div class="tw"><table><thead><tr><th>Ω</th><th class=n><span data-l="en">Conventional FPI</span><span data-l="vi">FPI truyền thống</span></th><th class=n><span data-l="en">ML, magnitudes only</span><span data-l="vi">ML, chỉ biên độ</span></th><th class=n><span data-l="en">ML, full features</span><span data-l="vi">ML, đủ đặc trưng</span></th></tr></thead><tbody><tr><td>0.01</td><td class=n>29.8%</td><td class=n>100.0%</td><td class=n>100.0%</td></tr><tr><td>1</td><td class=n>62.5%</td><td class=n>99.9%</td><td class=n>100.0%</td></tr><tr><td>5</td><td class=n>83.0%</td><td class=n>99.6%</td><td class=n>100.0%</td></tr><tr><td>10</td><td class=n>76.7%</td><td class=n>99.4%</td><td class=n>100.0%</td></tr><tr><td>25</td><td class=n>50.7%</td><td class=n>92.7%</td><td class=n>100.0%</td></tr><tr><td>50</td><td class=n>27.9%</td><td class=n>73.7%</td><td class=n>99.8%</td></tr><tr><td>100</td><td class=n>4.5%</td><td class=n>22.3%</td><td class=n>84.8%</td></tr><tr><td>200</td><td class=n>2.0%</td><td class=n>14.2%</td><td class=n>62.5%</td></tr><tr><td>400</td><td class=n>1.6%</td><td class=n>13.3%</td><td class=n>31.3%</td></tr></tbody></table></div></details><h3><span data-l="en">By fault type</span><span data-l="vi">Theo loại sự cố</span> (<span class="term" data-tip="&lt;b&gt;SLG / LL / LLG / 3PH&lt;/b&gt;&lt;br&gt;Fault types: single line-to-ground, line-to-line, double line-to-ground, three-phase." data-tip-vi="&lt;b&gt;SLG / LL / LLG / 3PH&lt;/b&gt;&lt;br&gt;Loại sự cố: một pha chạm đất, hai pha chạm nhau, hai pha chạm đất, ba pha." tabindex="0">SLG, LL, LLG, 3PH</span>)</h3><div class="xbox " data-x="table-type"><div class="tw"><table><thead><tr><th><span data-l="en">Method</span><span data-l="vi">Phương pháp</span></th><th class=n><span data-l="en">All faults</span><span data-l="vi">Tất cả sự cố</span></th><th class=n>3PH</th><th class=n>LL</th><th class=n>LLG</th><th class=n>SLG</th></tr></thead><tbody><tr><td><span data-l="en">Conventional FPI</span><span data-l="vi">FPI truyền thống</span></td><td class=n><b>52.5%</b></td><td class=n>93.7%</td><td class=n>90.7%</td><td class=n>58.7%</td><td class=n>37.6%</td></tr><tr><td><span data-l="en">ML, magnitudes only</span><span data-l="vi">ML, chỉ biên độ</span></td><td class=n><b>80.2%</b></td><td class=n>100.0%</td><td class=n>99.8%</td><td class=n>100.0%</td><td class=n>68.3%</td></tr><tr><td><span data-l="en">ML, full features</span><span data-l="vi">ML, đủ đặc trưng</span></td><td class=n><b>91.5%</b></td><td class=n>99.7%</td><td class=n>100.0%</td><td class=n>100.0%</td><td class=n>86.5%</td></tr></tbody></table></div></div><h3><span data-l="en">If one sensor stops reporting (ML, full features)</span><span data-l="vi">Khi một cảm biến ngừng gửi số liệu (ML, đủ đặc trưng)</span></h3><div class="xbox " data-x="chart-sensor"><div class="chart"><svg viewBox="0 0 680 290" role="img" aria-label="Accuracy with one sensor offline"><line class="axis" x1="150" x2="150" y1="4" y2="264"/><line class="ref" x1="571.1" x2="571.1" y1="0" y2="268"/><text class="tick" x="571.1" y="284.0" text-anchor="middle" data-l="en">all online 91.5%</text><text class="tick" x="571.1" y="284.0" text-anchor="middle" data-l="vi">đủ cảm biến 91.5%</text><text class="lab" x="140.0" y="22.0" text-anchor="end" data-l="en">Sw4 offline</text><text class="lab" x="140.0" y="22.0" text-anchor="end" data-l="vi">Mất Sw4</text><path class="bar" d="M150.0,9.0h354.9a4,4 0 0 1 4,4v8.0a4,4 0 0 1 -4,4h-354.9z"/><text class="val" x="514.9" y="22.0" text-anchor="start">78.0%</text><rect class="hit" x="0" y="4" width="680" height="26" data-tip="&lt;b&gt;Sw4 offline&lt;/b&gt;&lt;br&gt;78.0% of faults placed correctly" data-tip-vi="&lt;b&gt;Mất Sw4&lt;/b&gt;&lt;br&gt;78.0% số sự cố được đoán đúng" tabindex="0"/><text class="lab" x="140.0" y="48.0" text-anchor="end" data-l="en">L77 offline</text><text class="lab" x="140.0" y="48.0" text-anchor="end" data-l="vi">Mất L77</text><path class="bar" d="M150.0,35.0h373.1a4,4 0 0 1 4,4v8.0a4,4 0 0 1 -4,4h-373.1z"/><text class="val" x="533.1" y="48.0" text-anchor="start">82.0%</text><rect class="hit" x="0" y="30" width="680" height="26" data-tip="&lt;b&gt;L77 offline&lt;/b&gt;&lt;br&gt;82.0% of faults placed correctly" data-tip-vi="&lt;b&gt;Mất L77&lt;/b&gt;&lt;br&gt;82.0% số sự cố được đoán đúng" tabindex="0"/><text class="lab" x="140.0" y="74.0" text-anchor="end" data-l="en">Sw3 offline</text><text class="lab" x="140.0" y="74.0" text-anchor="end" data-l="vi">Mất Sw3</text><path class="bar" d="M150.0,61.0h375.1a4,4 0 0 1 4,4v8.0a4,4 0 0 1 -4,4h-375.1z"/><text class="val" x="535.1" y="74.0" text-anchor="start">82.4%</text><rect class="hit" x="0" y="56" width="680" height="26" data-tip="&lt;b&gt;Sw3 offline&lt;/b&gt;&lt;br&gt;82.4% of faults placed correctly" data-tip-vi="&lt;b&gt;Mất Sw3&lt;/b&gt;&lt;br&gt;82.4% số sự cố được đoán đúng" tabindex="0"/><text class="lab" x="140.0" y="100.0" text-anchor="end" data-l="en">Sw5 offline</text><text class="lab" x="140.0" y="100.0" text-anchor="end" data-l="vi">Mất Sw5</text><path class="bar" d="M150.0,87.0h376.2a4,4 0 0 1 4,4v8.0a4,4 0 0 1 -4,4h-376.2z"/><text class="val" x="536.2" y="100.0" text-anchor="start">82.7%</text><rect class="hit" x="0" y="82" width="680" height="26" data-tip="&lt;b&gt;Sw5 offline&lt;/b&gt;&lt;br&gt;82.7% of faults placed correctly" data-tip-vi="&lt;b&gt;Mất Sw5&lt;/b&gt;&lt;br&gt;82.7% số sự cố được đoán đúng" tabindex="0"/><text class="lab" x="140.0" y="126.0" text-anchor="end" data-l="en">L13 offline</text><text class="lab" x="140.0" y="126.0" text-anchor="end" data-l="vi">Mất L13</text><path class="bar" d="M150.0,113.0h378.4a4,4 0 0 1 4,4v8.0a4,4 0 0 1 -4,4h-378.4z"/><text class="val" x="538.4" y="126.0" text-anchor="start">83.1%</text><rect class="hit" x="0" y="108" width="680" height="26" data-tip="&lt;b&gt;L13 offline&lt;/b&gt;&lt;br&gt;83.1% of faults placed correctly" data-tip-vi="&lt;b&gt;Mất L13&lt;/b&gt;&lt;br&gt;83.1% số sự cố được đoán đúng" tabindex="0"/><text class="lab" x="140.0" y="152.0" text-anchor="end" data-l="en">Sw2 offline</text><text class="lab" x="140.0" y="152.0" text-anchor="end" data-l="vi">Mất Sw2</text><path class="bar" d="M150.0,139.0h378.8a4,4 0 0 1 4,4v8.0a4,4 0 0 1 -4,4h-378.8z"/><text class="val" x="538.8" y="152.0" text-anchor="start">83.2%</text><rect class="hit" x="0" y="134" width="680" height="26" data-tip="&lt;b&gt;Sw2 offline&lt;/b&gt;&lt;br&gt;83.2% of faults placed correctly" data-tip-vi="&lt;b&gt;Mất Sw2&lt;/b&gt;&lt;br&gt;83.2% số sự cố được đoán đúng" tabindex="0"/><text class="lab" x="140.0" y="178.0" text-anchor="end" data-l="en">L45 offline</text><text class="lab" x="140.0" y="178.0" text-anchor="end" data-l="vi">Mất L45</text><path class="bar" d="M150.0,165.0h380.4a4,4 0 0 1 4,4v8.0a4,4 0 0 1 -4,4h-380.4z"/><text class="val" x="540.4" y="178.0" text-anchor="start">83.6%</text><rect class="hit" x="0" y="160" width="680" height="26" data-tip="&lt;b&gt;L45 offline&lt;/b&gt;&lt;br&gt;83.6% of faults placed correctly" data-tip-vi="&lt;b&gt;Mất L45&lt;/b&gt;&lt;br&gt;83.6% số sự cố được đoán đúng" tabindex="0"/><text class="lab" x="140.0" y="204.0" text-anchor="end" data-l="en">L68 offline</text><text class="lab" x="140.0" y="204.0" text-anchor="end" data-l="vi">Mất L68</text><path class="bar" d="M150.0,191.0h382.7a4,4 0 0 1 4,4v8.0a4,4 0 0 1 -4,4h-382.7z"/><text class="val" x="542.7" y="204.0" text-anchor="start">84.1%</text><rect class="hit" x="0" y="186" width="680" height="26" data-tip="&lt;b&gt;L68 offline&lt;/b&gt;&lt;br&gt;84.1% of faults placed correctly" data-tip-vi="&lt;b&gt;Mất L68&lt;/b&gt;&lt;br&gt;84.1% số sự cố được đoán đúng" tabindex="0"/><text class="lab" x="140.0" y="230.0" text-anchor="end" data-l="en">L61 offline</text><text class="lab" x="140.0" y="230.0" text-anchor="end" data-l="vi">Mất L61</text><path class="bar" d="M150.0,217.0h386.1a4,4 0 0 1 4,4v8.0a4,4 0 0 1 -4,4h-386.1z"/><text class="val" x="546.1" y="230.0" text-anchor="start">84.8%</text><rect class="hit" x="0" y="212" width="680" height="26" data-tip="&lt;b&gt;L61 offline&lt;/b&gt;&lt;br&gt;84.8% of faults placed correctly" data-tip-vi="&lt;b&gt;Mất L61&lt;/b&gt;&lt;br&gt;84.8% số sự cố được đoán đúng" tabindex="0"/><text class="lab" x="140.0" y="256.0" text-anchor="end" data-l="en">Sw1 offline</text><text class="lab" x="140.0" y="256.0" text-anchor="end" data-l="vi">Mất Sw1</text><path class="bar" d="M150.0,243.0h400.4a4,4 0 0 1 4,4v8.0a4,4 0 0 1 -4,4h-400.4z"/><text class="val" x="560.4" y="256.0" text-anchor="start">87.9%</text><rect class="hit" x="0" y="238" width="680" height="26" data-tip="&lt;b&gt;Sw1 offline&lt;/b&gt;&lt;br&gt;87.9% of faults placed correctly" data-tip-vi="&lt;b&gt;Mất Sw1&lt;/b&gt;&lt;br&gt;87.9% số sự cố được đoán đúng" tabindex="0"/></svg></div></div><details class="deep" id="deep-spice"><summary class="deep-sum"><span class="deep-t"><b><span data-l="en">2b · LTspice Circuit Verification (DC Offset, CT/ADC Front End, Arcing HIF)</span><span data-l="vi">2b · Kiểm chứng mạch LTspice (DC Offset, mạch CT/ADC, hồ quang HIF)</span></b><small><span data-l="en">Three transient circuits generated from OpenDSS fault currents and verified in LTspice.</span><span data-l="vi">Ba mạch quá độ sinh từ dòng sự cố OpenDSS và kiểm chứng trực tiếp trên LTspice.</span></small></span><span class="deep-r"><span class="deep-badge"><span class="chip good">LTspice</span></span><span class="deep-act"><span data-l="en">Expand</span><span data-l="vi">Xem chi tiết</span></span></span></summary><div class="deep-body"><h3 id="time-domain"><span data-l="en">2b · In the time domain (LTspice)</span><span data-l="vi">2b · Theo thời gian (LTspice)</span></h3><p class="note" data-l="en">OpenDSS solves 60 Hz phasors: one steady number per current. Three LTspice circuits, written from the same feeder model at bus 60, show the waveform a recloser would actually record.</p><p class="note" data-l="vi">OpenDSS giải bài toán pha 60 Hz: mỗi dòng điện chỉ là một con số ổn định. Ba mạch LTspice, viết từ cùng mô hình lưới tại bus 60, cho thấy dạng sóng mà recloser thực sự ghi được.</p><h4><span data-l="en">A bolted fault starts with a DC offset</span><span data-l="vi">Sự cố trực tiếp bắt đầu với DC lệch</span></h4><div class="xbox " data-x="chart-dc"><div class="legend"><span><i style="background:var(--s2)"></i><span data-l="en">Fault starts at the worst instant (largest DC offset)</span><span data-l="vi">Sự cố bắt đầu ở thời điểm xấu nhất (DC lệch lớn nhất)</span></span><span><i style="background:var(--s1)"></i><span data-l="en">Fault starts with no DC offset</span><span data-l="vi">Sự cố bắt đầu không có DC lệch</span></span></div><div class="chart"><svg viewBox="0 0 680 280" role="img" aria-label="Bolted fault current at bus 60"><line class="grid" x1="52" x2="660" y1="238.0" y2="238.0"/><text class="tick" x="44.0" y="242.0" text-anchor="end">-12</text><line class="grid" x1="52" x2="660" y1="200.7" y2="200.7"/><text class="tick" x="44.0" y="204.7" text-anchor="end">-8</text><line class="grid" x1="52" x2="660" y1="163.3" y2="163.3"/><text class="tick" x="44.0" y="167.3" text-anchor="end">-4</text><line class="grid" x1="52" x2="660" y1="126.0" y2="126.0"/><text class="tick" x="44.0" y="130.0" text-anchor="end">0</text><line class="grid" x1="52" x2="660" y1="88.7" y2="88.7"/><text class="tick" x="44.0" y="92.7" text-anchor="end">4</text><line class="grid" x1="52" x2="660" y1="51.3" y2="51.3"/><text class="tick" x="44.0" y="55.3" text-anchor="end">8</text><line class="grid" x1="52" x2="660" y1="14.0" y2="14.0"/><text class="tick" x="44.0" y="18.0" text-anchor="end">12</text><text class="tick" x="52.0" y="256.0" text-anchor="middle">40</text><text class="tick" x="187.1" y="256.0" text-anchor="middle">60</text><text class="tick" x="322.2" y="256.0" text-anchor="middle">80</text><text class="tick" x="457.3" y="256.0" text-anchor="middle">100</text><text class="tick" x="592.4" y="256.0" text-anchor="middle">120</text><text class="tick" x="356.0" y="276.0" text-anchor="middle" data-l="en">time (ms), current (kA)</text><text class="tick" x="356.0" y="276.0" text-anchor="middle" data-l="vi">thời gian (ms), dòng điện (kA)</text><polyline class="ln" style="stroke:var(--s2)" points="52.0,131.5 52.7,131.3 53.4,131.2 54.0,131.1 54.7,130.9 55.4,130.8 56.1,130.6 56.7,130.4 57.4,130.2 58.1,130.1 58.8,129.9 59.4,129.7 60.1,129.5 60.8,129.3 61.5,129.1 62.1,128.9 62.8,128.6 63.5,128.4 64.2,128.2 64.8,128.0 65.5,127.7 66.2,127.5 66.9,127.3 67.5,127.0 68.2,126.8 68.9,126.5 69.6,126.3 70.2,126.1 70.9,125.8 71.6,125.6 72.3,125.3 72.9,125.1 73.6,124.9 74.3,124.6 75.0,124.4 75.6,124.2 76.3,123.9 77.0,123.7 77.7,123.5 78.3,123.3 79.0,123.1 79.7,122.8 80.4,122.6 81.0,122.4 81.7,122.2 82.4,122.0 83.1,121.9 83.8,121.7 84.4,121.5 85.1,121.3 85.8,121.2 86.5,121.0 87.1,120.9 87.8,120.7 88.5,120.6 89.2,120.5 89.8,120.4 90.5,120.2 91.2,120.1 91.9,120.1 92.5,120.0 93.2,119.9 93.9,119.8 94.6,119.8 95.2,119.7 95.9,119.7 96.6,119.7 97.3,119.6 97.9,119.6 98.6,119.6 99.3,119.6 100.0,119.6 100.6,119.7 101.3,119.7 102.0,119.7 102.7,119.8 103.3,119.8 104.0,119.9 104.7,120.0 105.4,120.1 106.0,120.2 106.7,120.3 107.4,120.4 108.1,120.5 108.7,120.6 109.4,120.7 110.1,120.9 110.8,121.0 111.4,121.2 112.1,121.4 112.8,121.5 113.5,121.7 114.2,121.9 114.8,122.1 115.5,122.3 116.2,122.5 116.9,122.7 117.5,122.9 118.2,123.1 118.9,123.3 119.6,123.5 120.2,123.7 120.9,124.0 121.6,124.2 122.3,124.4 122.9,124.7 123.6,124.9 124.3,125.1 125.0,125.4 125.6,125.6 126.3,125.9 127.0,126.1 127.7,126.3 128.3,126.6 129.0,126.8 129.7,127.1 130.4,127.3 131.0,127.5 131.7,127.8 132.4,128.0 133.1,128.2 133.7,128.4 134.4,128.7 135.1,128.9 135.8,129.1 136.4,129.3 137.1,129.5 137.8,129.7 138.5,129.9 139.1,130.1 139.8,130.3 140.5,130.4 141.2,130.6 141.8,130.8 142.5,130.9 143.2,131.1 143.9,131.2 144.6,131.4 145.2,131.5 145.9,131.6 146.6,131.7 147.3,131.8 147.9,131.9 148.6,132.0 149.3,132.1 150.0,132.1 150.6,132.2 151.3,132.3 152.0,132.3 152.7,132.3 153.3,132.4 154.0,132.4 154.7,132.4 155.4,132.4 156.0,132.4 156.7,132.4 157.4,132.3 158.1,132.3 158.7,132.2 159.4,132.2 160.1,132.1 160.8,132.0 161.4,132.0 162.1,131.9 162.8,131.8 163.5,131.7 164.1,131.6 164.8,131.4 165.5,131.3 166.2,131.2 166.8,131.0 167.5,132.2 168.2,133.5 168.9,134.8 169.5,135.8 170.2,136.8 170.9,137.5 171.6,138.2 172.2,138.7 172.9,139.0 173.6,139.3 174.3,139.4 175.0,139.3 175.6,139.1 176.3,138.8 177.0,138.4 177.7,137.9 178.3,137.2 179.0,136.4 179.7,135.5 180.4,134.5 181.0,133.4 181.7,132.2 182.4,130.9 183.1,129.5 183.7,128.0 184.4,126.5 185.1,124.8 185.8,123.1 186.4,121.2 187.1,119.4 187.8,117.4 188.5,115.4 189.1,113.3 189.8,111.2 190.5,109.0 191.2,106.8 191.8,104.6 192.5,102.3 193.2,100.0 193.9,97.6 194.5,95.3 195.2,92.9 195.9,90.5 196.6,88.1 197.2,85.7 197.9,83.4 198.6,81.0 199.3,78.6 199.9,76.2 200.6,73.9 201.3,71.6 202.0,69.3 202.6,67.1 203.3,64.9 204.0,62.7 204.7,60.6 205.4,58.5 206.0,56.5 206.7,54.5 207.4,52.6 208.1,50.8 208.7,49.0 209.4,47.3 210.1,45.7 210.8,44.2 211.4,42.7 212.1,41.3 212.8,40.0 213.5,38.8 214.1,37.7 214.8,36.7 215.5,35.8 216.2,35.0 216.8,34.2 217.5,33.6 218.2,33.1 218.9,32.7 219.5,32.4 220.2,32.1 220.9,32.1 221.6,32.1 222.2,32.2 222.9,32.4 223.6,32.7 224.3,33.2 224.9,33.7 225.6,34.4 226.3,35.2 227.0,36.0 227.6,37.0 228.3,38.1 229.0,39.3 229.7,40.6 230.3,42.0 231.0,43.5 231.7,45.1 232.4,46.8 233.0,48.6 233.7,50.5 234.4,52.4 235.1,54.5 235.8,56.6 236.4,58.9 237.1,61.2 237.8,63.6 238.5,66.0 239.1,68.6 239.8,71.1 240.5,73.8 241.2,76.5 241.8,79.3 242.5,82.1 243.2,85.0 243.9,87.9 244.5,90.9 245.2,93.9 245.9,96.9 246.6,100.0 247.2,103.1 247.9,106.2 248.6,109.3 249.3,112.5 249.9,115.6 250.6,118.8 251.3,122.0 252.0,125.1 252.6,128.3 253.3,131.4 254.0,134.5 254.7,137.6 255.3,140.7 256.0,143.7 256.7,146.7 257.4,149.7 258.0,152.6 258.7,155.5 259.4,158.3 260.1,161.1 260.7,163.8 261.4,166.5 262.1,169.1 262.8,171.6 263.4,174.1 264.1,176.4 264.8,178.7 265.5,181.0 266.2,183.1 266.8,185.1 267.5,187.1 268.2,189.0 268.9,190.7 269.5,192.4 270.2,194.0 270.9,195.5 271.6,196.8 272.2,198.1 272.9,199.2 273.6,200.3 274.3,201.2 274.9,202.1 275.6,202.8 276.3,203.4 277.0,203.8 277.6,204.2 278.3,204.5 279.0,204.6 279.7,204.6 280.3,204.5 281.0,204.3 281.7,204.0 282.4,203.5 283.0,203.0 283.7,202.3 284.4,201.6 285.1,200.7 285.7,199.7 286.4,198.6 287.1,197.3 287.8,196.0 288.4,194.6 289.1,193.1 289.8,191.5 290.5,189.7 291.1,187.9 291.8,186.0 292.5,184.1 293.2,182.0 293.8,179.8 294.5,177.6 295.2,175.3 295.9,172.9 296.6,170.4 297.2,167.9 297.9,165.4 298.6,162.7 299.3,160.0 299.9,157.3 300.6,154.5 301.3,151.7 302.0,148.8 302.6,145.9 303.3,143.0 304.0,140.0 304.7,137.0 305.3,134.0 306.0,131.0 306.7,128.0 307.4,125.0 308.0,121.9 308.7,118.9 309.4,115.9 310.1,112.9 310.7,109.9 311.4,107.0 312.1,104.0 312.8,101.1 313.4,98.2 314.1,95.4 314.8,92.6 315.5,89.9 316.1,87.2 316.8,84.5 317.5,82.0 318.2,79.4 318.8,77.0 319.5,74.6 320.2,72.3 320.9,70.0 321.5,67.9 322.2,65.8 322.9,63.8 323.6,61.9 324.2,60.1 324.9,58.3 325.6,56.7 326.3,55.2 327.0,53.7 327.6,52.4 328.3,51.2 329.0,50.0 329.7,49.0 330.3,48.1 331.0,47.3 331.7,46.6 332.4,46.1 333.0,45.6 333.7,45.2 334.4,45.0 335.1,44.9 335.7,44.9 336.4,45.0 337.1,45.2 337.8,45.6 338.4,46.0 339.1,46.6 339.8,47.2 340.5,48.0 341.1,48.9 341.8,49.9 342.5,51.1 343.2,52.3 343.8,53.6 344.5,55.0 345.2,56.6 345.9,58.2 346.5,59.9 347.2,61.7 347.9,63.6 348.6,65.6 349.2,67.7 349.9,69.9 350.6,72.1 351.3,74.4 351.9,76.8 352.6,79.3 353.3,81.8 354.0,84.4 354.6,87.0 355.3,89.7 356.0,92.5 356.7,95.3 357.4,98.1 358.0,101.0 358.7,103.9 359.4,106.9 360.1,109.9 360.7,112.9 361.4,115.9 362.1,118.9 362.8,121.9 363.4,125.0 364.1,128.0 364.8,131.1 365.5,134.1 366.1,137.1 366.8,140.2 367.5,143.1 368.2,146.1 368.8,149.0 369.5,151.9 370.2,154.8 370.9,157.6 371.5,160.4 372.2,163.1 372.9,165.8 373.6,168.4 374.2,171.0 374.9,173.5 375.6,175.9 376.3,178.3 376.9,180.6 377.6,182.8 378.3,184.9 379.0,186.9 379.6,188.9 380.3,190.7 381.0,192.5 381.7,194.2 382.3,195.8 383.0,197.3 383.7,198.6 384.4,199.9 385.0,201.1 385.7,202.1 386.4,203.1 387.1,203.9 387.8,204.7 388.4,205.3 389.1,205.8 389.8,206.2 390.5,206.5 391.1,206.7 391.8,206.7 392.5,206.6 393.2,206.5 393.8,206.2 394.5,205.8 395.2,205.3 395.9,204.6 396.5,203.9 397.2,203.0 397.9,202.1 398.6,201.0 399.2,199.8 399.9,198.5 400.6,197.1 401.3,195.7 401.9,194.1 402.6,192.4 403.3,190.6 404.0,188.7 404.6,186.8 405.3,184.7 406.0,182.6 406.7,180.4 407.3,178.1 408.0,175.7 408.7,173.3 409.4,170.8 410.0,168.3 410.7,165.6 411.4,162.9 412.1,160.2 412.7,157.4 413.4,154.6 414.1,151.7 414.8,148.8 415.4,145.9 416.1,142.9 416.8,140.0 417.5,136.9 418.2,133.9 418.8,130.9 419.5,127.8 420.2,124.8 420.9,121.8 421.5,118.7 422.2,115.7 422.9,112.7 423.6,109.7 424.2,106.7 424.9,103.8 425.6,100.9 426.3,98.0 426.9,95.2 427.6,92.4 428.3,89.6 429.0,86.9 429.6,84.3 430.3,81.7 431.0,79.2 431.7,76.8 432.3,74.4 433.0,72.1 433.7,69.8 434.4,67.7 435.0,65.6 435.7,63.7 436.4,61.8 437.1,60.0 437.7,58.3 438.4,56.6 439.1,55.1 439.8,53.7 440.4,52.4 441.1,51.2 441.8,50.1 442.5,49.1 443.1,48.2 443.8,47.5 444.5,46.8 445.2,46.3 445.8,45.8 446.5,45.5 447.2,45.3 447.9,45.2 448.6,45.3 449.2,45.4 449.9,45.6 450.6,46.0 451.3,46.5 451.9,47.1 452.6,47.8 453.3,48.6 454.0,49.5 454.6,50.6 455.3,51.7 456.0,53.0 456.7,54.3 457.3,55.8 458.0,57.3 458.7,59.0 459.4,60.7 460.0,62.6 460.7,64.5 461.4,66.5 462.1,68.6 462.7,70.8 463.4,73.1 464.1,75.4 464.8,77.8 465.4,80.3 466.1,82.8 466.8,85.5 467.5,88.1 468.1,90.8 468.8,93.6 469.5,96.4 470.2,99.3 470.8,102.2 471.5,105.1 472.2,108.0 472.9,111.0 473.5,114.0 474.2,117.0 474.9,120.1 475.6,123.1 476.2,126.2 476.9,129.2 477.6,132.2 478.3,135.3 479.0,138.3 479.6,141.3 480.3,144.3 481.0,147.2 481.7,150.1 482.3,153.0 483.0,155.9 483.7,158.7 484.4,161.4 485.0,164.2 485.7,166.8 486.4,169.4 487.1,171.9 487.7,174.4 488.4,176.8 489.1,179.1 489.8,181.4 490.4,183.6 491.1,185.7 491.8,187.7 492.5,189.6 493.1,191.4 493.8,193.2 494.5,194.8 495.2,196.4 495.8,197.8 496.5,199.1 497.2,200.4 497.9,201.5 498.5,202.5 499.2,203.5 499.9,204.3 500.6,205.0 501.2,205.5 501.9,206.0 502.6,206.4 503.3,206.6 503.9,206.7 504.6,206.8 505.3,206.7 506.0,206.4 506.6,206.1 507.3,205.7 508.0,205.1 508.7,204.4 509.4,203.7 510.0,202.8 510.7,201.8 511.4,200.7 512.1,199.4 512.7,198.1 513.4,196.7 514.1,195.2 514.8,193.6 515.4,191.8 516.1,190.0 516.8,188.1 517.5,186.1 518.1,184.1 518.8,181.9 519.5,179.7 520.2,177.4 520.8,175.0 521.5,172.5 522.2,170.0 522.9,167.4 523.5,164.8 524.2,162.1 524.9,159.3 525.6,156.5 526.2,153.7 526.9,150.8 527.6,147.9 528.3,144.9 528.9,142.0 529.6,139.0 530.3,136.0 531.0,132.9 531.6,129.9 532.3,126.9 533.0,123.8 533.7,120.8 534.3,117.7 535.0,114.7 535.7,111.7 536.4,108.7 537.0,105.8 537.7,102.8 538.4,99.9 539.1,97.1 539.8,94.2 540.4,91.5 541.1,88.7 541.8,86.1 542.5,83.5 543.1,80.9 543.8,78.4 544.5,76.0 545.2,73.6 545.8,71.3 546.5,69.1 547.2,67.0 547.9,65.0 548.5,63.0 549.2,61.2 549.9,59.4 550.6,57.7 551.2,56.1 551.9,54.7 552.6,53.3 553.3,52.0 553.9,50.8 554.6,49.8 555.3,48.8 556.0,48.0 556.6,47.3 557.3,46.6 558.0,46.1 558.7,45.7 559.3,45.5 560.0,45.3 560.7,45.2 561.4,45.3 562.0,45.5 562.7,45.8 563.4,46.2 564.1,46.7 564.7,47.3 565.4,48.1 566.1,48.9 566.8,49.9 567.4,51.0 568.1,52.1 568.8,53.4 569.5,54.8 570.2,56.3 570.8,57.9 571.5,59.6 572.2,61.4 572.9,63.2 573.5,65.2 574.2,67.2 574.9,69.4 575.6,71.6 576.2,73.9 576.9,76.2 577.6,78.7 578.3,81.2 578.9,83.7 579.6,86.3 580.3,89.0 581.0,91.8 581.6,94.5 582.3,97.4 583.0,100.2 583.7,103.1 584.3,106.1 585.0,109.0 585.7,112.0 586.4,115.0 587.0,118.0 587.7,121.1 588.4,124.1 589.1,127.2 589.7,130.2 590.4,133.2 591.1,136.3 591.8,139.3 592.4,142.3 593.1,145.3 593.8,148.2 594.5,151.1 595.1,154.0 595.8,156.8 596.5,159.6 597.2,162.4 597.8,165.0 598.5,167.7 599.2,170.3 599.9,172.8 600.6,175.2 601.2,177.6 601.9,179.9 602.6,182.1 603.3,184.3 603.9,186.4 604.6,188.3 605.3,190.2 606.0,192.0 606.6,193.7 607.3,195.3 608.0,196.9 608.7,198.3 609.3,199.6 610.0,200.8 610.7,201.9 611.4,202.9 612.0,203.7 612.7,204.5 613.4,205.2 614.1,205.7 614.7,206.1 615.4,206.5 616.1,206.7 616.8,206.8 617.4,206.7 618.1,206.6 618.8,206.3 619.5,206.0 620.1,205.5 620.8,204.9 621.5,204.2 622.2,203.4 622.8,202.4 623.5,201.4 624.2,200.3 624.9,199.0 625.5,197.7 626.2,196.2 626.9,194.7 627.6,193.0 628.2,191.3 628.9,189.4 629.6,187.5 630.3,185.5 631.0,183.4 631.6,181.2 632.3,178.9 633.0,176.6 633.7,174.2 634.3,171.7 635.0,169.1 635.7,166.5 636.4,163.9 637.0,161.2 637.7,158.4 638.4,155.6 639.1,152.7 639.7,149.8 640.4,146.9 641.1,144.0 641.8,141.0 642.4,138.0 643.1,135.0 643.8,131.9 644.5,128.9 645.1,125.8 645.8,122.8 646.5,119.8 647.2,116.7 647.8,113.7 648.5,110.7 649.2,107.7 649.9,104.8 650.5,101.9 651.2,99.0 651.9,96.1 652.6,93.3 653.2,90.6 653.9,87.8 654.6,85.2 655.3,82.6 655.9,80.1 656.6,77.6 657.3,75.2 658.0,72.9 658.6,70.6 659.3,68.4 660.0,66.3"/><polyline class="ln" style="stroke:var(--s1);stroke-dasharray:6 4" points="52.0,131.5 52.7,131.3 53.4,131.2 54.0,131.1 54.7,130.9 55.4,130.8 56.1,130.6 56.7,130.4 57.4,130.2 58.1,130.1 58.8,129.9 59.4,129.7 60.1,129.5 60.8,129.3 61.5,129.1 62.1,128.9 62.8,128.6 63.5,128.4 64.2,128.2 64.8,128.0 65.5,127.7 66.2,127.5 66.9,127.3 67.5,127.0 68.2,126.8 68.9,126.5 69.6,126.3 70.2,126.1 70.9,125.8 71.6,125.6 72.3,125.3 72.9,125.1 73.6,124.9 74.3,124.6 75.0,124.4 75.6,124.2 76.3,123.9 77.0,123.7 77.7,123.5 78.3,123.3 79.0,123.1 79.7,122.8 80.4,122.6 81.0,122.4 81.7,122.2 82.4,122.0 83.1,121.9 83.8,121.7 84.4,121.5 85.1,121.3 85.8,121.2 86.5,121.0 87.1,120.9 87.8,120.7 88.5,120.6 89.2,120.5 89.8,120.4 90.5,120.2 91.2,120.1 91.9,120.1 92.5,120.0 93.2,119.9 93.9,119.8 94.6,119.8 95.2,119.7 95.9,119.7 96.6,119.7 97.3,119.6 97.9,119.6 98.6,119.6 99.3,119.6 100.0,119.6 100.6,119.7 101.3,119.7 102.0,119.7 102.7,119.8 103.3,119.8 104.0,119.9 104.7,120.0 105.4,120.1 106.0,120.2 106.7,120.3 107.4,120.4 108.1,120.5 108.7,120.6 109.4,120.7 110.1,120.9 110.8,121.0 111.4,121.2 112.1,121.4 112.8,121.5 113.5,121.7 114.2,121.9 114.8,122.1 115.5,122.3 116.2,122.5 116.9,122.7 117.5,122.9 118.2,123.1 118.9,123.3 119.6,123.5 120.2,123.7 120.9,124.0 121.6,124.2 122.3,124.4 122.9,124.7 123.6,124.9 124.3,125.1 125.0,125.4 125.6,125.6 126.3,125.9 127.0,126.1 127.7,126.3 128.3,126.6 129.0,126.8 129.7,127.1 130.4,127.3 131.0,127.5 131.7,127.8 132.4,128.0 133.1,128.2 133.7,128.4 134.4,128.7 135.1,128.9 135.8,129.1 136.4,129.3 137.1,129.5 137.8,129.7 138.5,129.9 139.1,131.4 139.8,134.4 140.5,137.3 141.2,140.3 141.8,143.3 142.5,146.2 143.2,149.1 143.9,152.0 144.6,154.9 145.2,157.7 145.9,160.5 146.6,163.2 147.3,165.9 147.9,168.5 148.6,171.0 149.3,173.5 150.0,176.0 150.6,178.3 151.3,180.6 152.0,182.9 152.7,185.0 153.3,187.1 154.0,189.1 154.7,191.0 155.4,192.8 156.0,194.5 156.7,196.1 157.4,197.6 158.1,199.0 158.7,200.3 159.4,201.5 160.1,202.7 160.8,203.7 161.4,204.6 162.1,205.3 162.8,206.0 163.5,206.6 164.1,207.0 164.8,207.4 165.5,207.6 166.2,207.7 166.8,207.7 167.5,207.6 168.2,207.3 168.9,207.0 169.5,206.5 170.2,205.9 170.9,205.2 171.6,204.4 172.2,203.5 172.9,202.5 173.6,201.4 174.3,200.2 175.0,198.8 175.6,197.4 176.3,195.9 177.0,194.2 177.7,192.5 178.3,190.7 179.0,188.8 179.7,186.8 180.4,184.7 181.0,182.5 181.7,180.3 182.4,177.9 183.1,175.5 183.7,173.1 184.4,170.5 185.1,167.9 185.8,165.3 186.4,162.6 187.1,159.8 187.8,157.0 188.5,154.2 189.1,151.3 189.8,148.3 190.5,145.4 191.2,142.4 191.8,139.4 192.5,136.4 193.2,133.3 193.9,130.3 194.5,127.2 195.2,124.2 195.9,121.1 196.6,118.1 197.2,115.1 197.9,112.1 198.6,109.1 199.3,106.1 199.9,103.2 200.6,100.2 201.3,97.4 202.0,94.5 202.6,91.8 203.3,89.0 204.0,86.4 204.7,83.7 205.4,81.2 206.0,78.7 206.7,76.2 207.4,73.9 208.1,71.6 208.7,69.4 209.4,67.3 210.1,65.2 210.8,63.3 211.4,61.4 212.1,59.6 212.8,57.9 213.5,56.4 214.1,54.9 214.8,53.5 215.5,52.2 216.2,51.0 216.8,50.0 217.5,49.0 218.2,48.2 218.9,47.4 219.5,46.8 220.2,46.3 220.9,45.9 221.6,45.6 222.2,45.4 222.9,45.4 223.6,45.4 224.3,45.6 224.9,45.9 225.6,46.3 226.3,46.8 227.0,47.5 227.6,48.2 228.3,49.1 229.0,50.0 229.7,51.1 230.3,52.3 231.0,53.5 231.7,54.9 232.4,56.4 233.0,58.0 233.7,59.7 234.4,61.5 235.1,63.3 235.8,65.3 236.4,67.3 237.1,69.5 237.8,71.7 238.5,74.0 239.1,76.3 239.8,78.7 240.5,81.2 241.2,83.8 241.8,86.4 242.5,89.1 243.2,91.8 243.9,94.6 244.5,97.4 245.2,100.3 245.9,103.2 246.6,106.1 247.2,109.1 247.9,112.1 248.6,115.1 249.3,118.1 249.9,121.1 250.6,124.2 251.3,127.2 252.0,130.3 252.6,133.3 253.3,136.3 254.0,139.3 254.7,142.3 255.3,145.3 256.0,148.2 256.7,151.2 257.4,154.0 258.0,156.9 258.7,159.7 259.4,162.4 260.1,165.1 260.7,167.7 261.4,170.3 262.1,172.8 262.8,175.3 263.4,177.6 264.1,179.9 264.8,182.2 265.5,184.3 266.2,186.4 266.8,188.4 267.5,190.3 268.2,192.1 268.9,193.8 269.5,195.4 270.2,196.9 270.9,198.3 271.6,199.6 272.2,200.8 272.9,201.9 273.6,202.9 274.3,203.8 274.9,204.5 275.6,205.2 276.3,205.7 277.0,206.2 277.6,206.5 278.3,206.7 279.0,206.8 279.7,206.8 280.3,206.6 281.0,206.4 281.7,206.0 282.4,205.5 283.0,204.9 283.7,204.2 284.4,203.4 285.1,202.5 285.7,201.4 286.4,200.3 287.1,199.0 287.8,197.7 288.4,196.2 289.1,194.7 289.8,193.0 290.5,191.3 291.1,189.4 291.8,187.5 292.5,185.5 293.2,183.4 293.8,181.2 294.5,178.9 295.2,176.6 295.9,174.2 296.6,171.7 297.2,169.2 297.9,166.6 298.6,163.9 299.3,161.2 299.9,158.4 300.6,155.6 301.3,152.7 302.0,149.9 302.6,146.9 303.3,144.0 304.0,141.0 304.7,138.0 305.3,135.0 306.0,131.9 306.7,128.9 307.4,125.9 308.0,122.8 308.7,119.8 309.4,116.7 310.1,113.7 310.7,110.7 311.4,107.7 312.1,104.8 312.8,101.9 313.4,99.0 314.1,96.1 314.8,93.3 315.5,90.6 316.1,87.9 316.8,85.2 317.5,82.6 318.2,80.1 318.8,77.6 319.5,75.2 320.2,72.9 320.9,70.6 321.5,68.4 322.2,66.3 322.9,64.3 323.6,62.4 324.2,60.6 324.9,58.8 325.6,57.2 326.3,55.6 327.0,54.2 327.6,52.9 328.3,51.6 329.0,50.5 329.7,49.5 330.3,48.5 331.0,47.7 331.7,47.0 332.4,46.5 333.0,46.0 333.7,45.6 334.4,45.4 335.1,45.3 335.7,45.2 336.4,45.3 337.1,45.6 337.8,45.9 338.4,46.3 339.1,46.9 339.8,47.6 340.5,48.3 341.1,49.2 341.8,50.2 342.5,51.3 343.2,52.6 343.8,53.9 344.5,55.3 345.2,56.8 345.9,58.4 346.5,60.2 347.2,62.0 347.9,63.9 348.6,65.9 349.2,67.9 349.9,70.1 350.6,72.3 351.3,74.6 351.9,77.0 352.6,79.5 353.3,82.0 354.0,84.6 354.6,87.2 355.3,89.9 356.0,92.7 356.7,95.5 357.4,98.3 358.0,101.2 358.7,104.1 359.4,107.1 360.1,110.0 360.7,113.0 361.4,116.0 362.1,119.1 362.8,122.1 363.4,125.1 364.1,128.2 364.8,131.2 365.5,134.3 366.1,137.3 366.8,140.3 367.5,143.3 368.2,146.2 368.8,149.2 369.5,152.1 370.2,154.9 370.9,157.8 371.5,160.5 372.2,163.3 372.9,165.9 373.6,168.6 374.2,171.1 374.9,173.6 375.6,176.0 376.3,178.4 376.9,180.7 377.6,182.9 378.3,185.0 379.0,187.0 379.6,189.0 380.3,190.8 381.0,192.6 381.7,194.3 382.3,195.9 383.0,197.3 383.7,198.7 384.4,200.0 385.0,201.2 385.7,202.2 386.4,203.2 387.1,204.0 387.8,204.7 388.4,205.4 389.1,205.9 389.8,206.3 390.5,206.6 391.1,206.7 391.8,206.8 392.5,206.7 393.2,206.5 393.8,206.2 394.5,205.8 395.2,205.3 395.9,204.7 396.5,203.9 397.2,203.1 397.9,202.1 398.6,201.0 399.2,199.9 399.9,198.6 400.6,197.2 401.3,195.7 401.9,194.1 402.6,192.4 403.3,190.6 404.0,188.8 404.6,186.8 405.3,184.8 406.0,182.6 406.7,180.4 407.3,178.1 408.0,175.8 408.7,173.3 409.4,170.8 410.0,168.3 410.7,165.7 411.4,163.0 412.1,160.2 412.7,157.5 413.4,154.6 414.1,151.8 414.8,148.9 415.4,145.9 416.1,143.0 416.8,140.0 417.5,137.0 418.2,134.0 418.8,130.9 419.5,127.9 420.2,124.8 420.9,121.8 421.5,118.8 422.2,115.7 422.9,112.7 423.6,109.7 424.2,106.7 424.9,103.8 425.6,100.9 426.3,98.0 426.9,95.2 427.6,92.4 428.3,89.6 429.0,87.0 429.6,84.3 430.3,81.7 431.0,79.2 431.7,76.8 432.3,74.4 433.0,72.1 433.7,69.9 434.4,67.7 435.0,65.6 435.7,63.7 436.4,61.8 437.1,60.0 437.7,58.3 438.4,56.7 439.1,55.1 439.8,53.7 440.4,52.4 441.1,51.2 441.8,50.1 442.5,49.1 443.1,48.3 443.8,47.5 444.5,46.8 445.2,46.3 445.8,45.9 446.5,45.5 447.2,45.3 447.9,45.2 448.6,45.3 449.2,45.4 449.9,45.7 450.6,46.0 451.3,46.5 451.9,47.1 452.6,47.8 453.3,48.6 454.0,49.6 454.6,50.6 455.3,51.7 456.0,53.0 456.7,54.3 457.3,55.8 458.0,57.3 458.7,59.0 459.4,60.7 460.0,62.6 460.7,64.5 461.4,66.5 462.1,68.6 462.7,70.8 463.4,73.1 464.1,75.4 464.8,77.8 465.4,80.3 466.1,82.9 466.8,85.5 467.5,88.1 468.1,90.8 468.8,93.6 469.5,96.4 470.2,99.3 470.8,102.2 471.5,105.1 472.2,108.0 472.9,111.0 473.5,114.0 474.2,117.0 474.9,120.1 475.6,123.1 476.2,126.2 476.9,129.2 477.6,132.2 478.3,135.3 479.0,138.3 479.6,141.3 480.3,144.3 481.0,147.2 481.7,150.1 482.3,153.0 483.0,155.9 483.7,158.7 484.4,161.4 485.0,164.2 485.7,166.8 486.4,169.4 487.1,171.9 487.7,174.4 488.4,176.8 489.1,179.1 489.8,181.4 490.4,183.6 491.1,185.7 491.8,187.7 492.5,189.6 493.1,191.4 493.8,193.2 494.5,194.8 495.2,196.4 495.8,197.8 496.5,199.1 497.2,200.4 497.9,201.5 498.5,202.5 499.2,203.5 499.9,204.3 500.6,205.0 501.2,205.5 501.9,206.0 502.6,206.4 503.3,206.6 503.9,206.7 504.6,206.8 505.3,206.7 506.0,206.4 506.6,206.1 507.3,205.7 508.0,205.1 508.7,204.4 509.4,203.7 510.0,202.8 510.7,201.8 511.4,200.7 512.1,199.4 512.7,198.1 513.4,196.7 514.1,195.2 514.8,193.6 515.4,191.8 516.1,190.0 516.8,188.1 517.5,186.1 518.1,184.1 518.8,181.9 519.5,179.7 520.2,177.4 520.8,175.0 521.5,172.5 522.2,170.0 522.9,167.4 523.5,164.8 524.2,162.1 524.9,159.3 525.6,156.5 526.2,153.7 526.9,150.8 527.6,147.9 528.3,145.0 528.9,142.0 529.6,139.0 530.3,136.0 531.0,132.9 531.6,129.9 532.3,126.9 533.0,123.8 533.7,120.8 534.3,117.7 535.0,114.7 535.7,111.7 536.4,108.7 537.0,105.8 537.7,102.8 538.4,99.9 539.1,97.1 539.8,94.2 540.4,91.5 541.1,88.7 541.8,86.1 542.5,83.5 543.1,80.9 543.8,78.4 544.5,76.0 545.2,73.6 545.8,71.3 546.5,69.1 547.2,67.0 547.9,65.0 548.5,63.0 549.2,61.2 549.9,59.4 550.6,57.7 551.2,56.1 551.9,54.7 552.6,53.3 553.3,52.0 553.9,50.8 554.6,49.8 555.3,48.8 556.0,48.0 556.6,47.3 557.3,46.6 558.0,46.1 558.7,45.7 559.3,45.5 560.0,45.3 560.7,45.2 561.4,45.3 562.0,45.5 562.7,45.8 563.4,46.2 564.1,46.7 564.7,47.3 565.4,48.1 566.1,48.9 566.8,49.9 567.4,51.0 568.1,52.1 568.8,53.4 569.5,54.8 570.2,56.3 570.8,57.9 571.5,59.6 572.2,61.4 572.9,63.2 573.5,65.2 574.2,67.2 574.9,69.4 575.6,71.6 576.2,73.9 576.9,76.2 577.6,78.7 578.3,81.2 578.9,83.7 579.6,86.3 580.3,89.0 581.0,91.8 581.6,94.5 582.3,97.4 583.0,100.2 583.7,103.1 584.3,106.1 585.0,109.0 585.7,112.0 586.4,115.0 587.0,118.0 587.7,121.1 588.4,124.1 589.1,127.2 589.7,130.2 590.4,133.3 591.1,136.3 591.8,139.3 592.4,142.3 593.1,145.3 593.8,148.2 594.5,151.1 595.1,154.0 595.8,156.8 596.5,159.6 597.2,162.4 597.8,165.0 598.5,167.7 599.2,170.3 599.9,172.8 600.6,175.2 601.2,177.6 601.9,179.9 602.6,182.1 603.3,184.3 603.9,186.4 604.6,188.3 605.3,190.2 606.0,192.0 606.6,193.7 607.3,195.3 608.0,196.9 608.7,198.3 609.3,199.6 610.0,200.8 610.7,201.9 611.4,202.9 612.0,203.7 612.7,204.5 613.4,205.2 614.1,205.7 614.7,206.1 615.4,206.5 616.1,206.7 616.8,206.8 617.4,206.7 618.1,206.6 618.8,206.3 619.5,206.0 620.1,205.5 620.8,204.9 621.5,204.2 622.2,203.4 622.8,202.4 623.5,201.4 624.2,200.3 624.9,199.0 625.5,197.7 626.2,196.2 626.9,194.7 627.6,193.0 628.2,191.3 628.9,189.4 629.6,187.5 630.3,185.5 631.0,183.4 631.6,181.2 632.3,178.9 633.0,176.6 633.7,174.2 634.3,171.7 635.0,169.1 635.7,166.5 636.4,163.9 637.0,161.2 637.7,158.4 638.4,155.6 639.1,152.7 639.7,149.8 640.4,146.9 641.1,144.0 641.8,141.0 642.4,138.0 643.1,135.0 643.8,131.9 644.5,128.9 645.1,125.8 645.8,122.8 646.5,119.8 647.2,116.7 647.8,113.7 648.5,110.7 649.2,107.7 649.9,104.8 650.5,101.9 651.2,99.0 651.9,96.1 652.6,93.3 653.2,90.6 653.9,87.8 654.6,85.2 655.3,82.6 655.9,80.1 656.6,77.6 657.3,75.2 658.0,72.9 658.6,70.6 659.3,68.4 660.0,66.3"/></svg></div></div><p class="note" data-l="en">Steady current <b>6,119 A</b> RMS (<b>6,276 A</b> in the full OpenDSS fault). At the worst instant the first peak is <b>10,067 A</b> instead of <b>8,753 A</b> (asymmetry 1.16); the <span class="term" data-tip="&lt;b&gt;DC offset&lt;/b&gt;&lt;br&gt;When a fault starts, the current in an inductive circuit cannot jump, so the first cycles are pushed to one side and decay to a normal sine. How much depends on the instant it starts." data-tip-vi="&lt;b&gt;DC lệch&lt;/b&gt;&lt;br&gt;Khi sự cố bắt đầu, dòng trong mạch có điện cảm không thể nhảy ngay, nên vài chu kỳ đầu bị lệch về một phía rồi tắt dần về sóng sin bình thường. Lệch nhiều hay ít tuỳ thời điểm bắt đầu." tabindex="0">DC offset</span> dies out with a time constant of 4.9 ms. Through a 1,000:1 CT and the filter the 12-bit ADC pin swings 0.45–3.05 V (0 clipped samples, <b>5.8 A</b> per count), and a one-cycle DFT is within <b>5%</b> of the steady value 24 ms after the fault.</p><p class="note" data-l="vi">Dòng ổn định <b>6,119 A</b> hiệu dụng (<b>6,276 A</b> trong mô phỏng OpenDSS đầy đủ). Ở thời điểm xấu nhất, đỉnh đầu tiên là <b>10,067 A</b> thay vì <b>8,753 A</b> (hệ số bất đối xứng 1.16); <span class="term" data-tip="&lt;b&gt;DC offset&lt;/b&gt;&lt;br&gt;When a fault starts, the current in an inductive circuit cannot jump, so the first cycles are pushed to one side and decay to a normal sine. How much depends on the instant it starts." data-tip-vi="&lt;b&gt;DC lệch&lt;/b&gt;&lt;br&gt;Khi sự cố bắt đầu, dòng trong mạch có điện cảm không thể nhảy ngay, nên vài chu kỳ đầu bị lệch về một phía rồi tắt dần về sóng sin bình thường. Lệch nhiều hay ít tuỳ thời điểm bắt đầu." tabindex="0">DC lệch</span> tắt dần với hằng số thời gian 4.9 ms. Qua CT 1,000:1 và bộ lọc, chân ADC 12 bit dao động 0.45–3.05 V (0 mẫu bị cắt, <b>5.8 A</b> mỗi mức), và DFT một chu kỳ sai dưới <b>5%</b> so với giá trị ổn định sau 24 ms.</p><h4><span data-l="en">A high-impedance fault arcs</span><span data-l="vi">Sự cố trở kháng cao có hồ quang</span></h4><div class="xbox " data-x="chart-arc"><div class="legend"><span><i style="background:var(--s2)"></i><span data-l="en">Arcing fault (400 Ω RMS-equivalent)</span><span data-l="vi">Sự cố có hồ quang (tương đương 400 Ω về RMS)</span></span><span><i style="background:var(--s1)"></i><span data-l="en">Linear fixed 400 Ω (reference)</span><span data-l="vi">Điện trở tuyến tính 400 Ω (tham chiếu)</span></span></div><div class="chart"><svg viewBox="0 0 680 280" role="img" aria-label="Ground fault current at bus 60, 400 ohm"><line class="grid" x1="52" x2="660" y1="238.0" y2="238.0"/><text class="tick" x="44.0" y="242.0" text-anchor="end">-12</text><line class="grid" x1="52" x2="660" y1="200.7" y2="200.7"/><text class="tick" x="44.0" y="204.7" text-anchor="end">-8</text><line class="grid" x1="52" x2="660" y1="163.3" y2="163.3"/><text class="tick" x="44.0" y="167.3" text-anchor="end">-4</text><line class="grid" x1="52" x2="660" y1="126.0" y2="126.0"/><text class="tick" x="44.0" y="130.0" text-anchor="end">0</text><line class="grid" x1="52" x2="660" y1="88.7" y2="88.7"/><text class="tick" x="44.0" y="92.7" text-anchor="end">4</text><line class="grid" x1="52" x2="660" y1="51.3" y2="51.3"/><text class="tick" x="44.0" y="55.3" text-anchor="end">8</text><line class="grid" x1="52" x2="660" y1="14.0" y2="14.0"/><text class="tick" x="44.0" y="18.0" text-anchor="end">12</text><text class="tick" x="52.0" y="256.0" text-anchor="middle">50</text><text class="tick" x="234.5" y="256.0" text-anchor="middle">60</text><text class="tick" x="416.9" y="256.0" text-anchor="middle">70</text><text class="tick" x="599.4" y="256.0" text-anchor="middle">80</text><text class="tick" x="356.0" y="276.0" text-anchor="middle" data-l="en">time (ms), current (A)</text><text class="tick" x="356.0" y="276.0" text-anchor="middle" data-l="vi">thời gian (ms), dòng điện (A)</text><polyline class="ln" style="stroke:var(--s2)" points="52.0,126.0 52.7,126.0 53.5,126.0 54.2,126.0 54.9,126.0 55.6,126.0 56.4,126.0 57.1,126.0 57.8,126.0 58.6,126.0 59.3,126.0 60.0,126.0 60.8,126.0 61.5,126.0 62.2,126.0 62.9,126.0 63.7,126.0 64.4,126.0 65.1,126.0 65.9,126.0 66.6,126.0 67.3,124.8 68.1,123.0 68.8,121.2 69.5,119.4 70.2,117.6 71.0,115.8 71.7,114.0 72.4,112.2 73.2,110.5 73.9,108.7 74.6,107.0 75.4,105.3 76.1,103.6 76.8,101.9 77.5,100.2 78.3,98.5 79.0,96.9 79.7,95.3 80.5,93.7 81.2,92.1 81.9,90.5 82.7,88.9 83.4,87.4 84.1,85.8 84.8,84.3 85.6,82.8 86.3,81.3 87.0,79.9 87.8,78.4 88.5,77.0 89.2,75.6 90.0,74.2 90.7,72.9 91.4,71.5 92.1,70.2 92.9,68.9 93.6,67.7 94.3,66.4 95.1,65.2 95.8,64.0 96.5,62.8 97.3,61.6 98.0,60.5 98.7,59.4 99.4,58.3 100.2,57.2 100.9,56.2 101.6,55.2 102.4,54.2 103.1,53.2 103.8,52.3 104.6,51.4 105.3,50.5 106.0,49.6 106.7,48.8 107.5,47.9 108.2,47.2 108.9,46.4 109.7,45.7 110.4,45.0 111.1,44.3 111.9,43.6 112.6,43.0 113.3,42.4 114.0,41.9 114.8,41.3 115.5,40.8 116.2,40.3 117.0,39.9 117.7,39.4 118.4,39.0 119.2,38.7 119.9,38.3 120.6,38.0 121.3,37.7 122.1,37.5 122.8,37.2 123.5,37.0 124.3,36.9 125.0,36.7 125.7,36.6 126.4,36.5 127.2,36.5 127.9,36.5 128.6,36.5 129.4,36.5 130.1,36.6 130.8,36.7 131.6,36.8 132.3,36.9 133.0,37.1 133.7,37.3 134.5,37.6 135.2,37.8 135.9,38.1 136.7,38.4 137.4,38.8 138.1,39.2 138.9,39.6 139.6,40.0 140.3,40.5 141.0,41.0 141.8,41.5 142.5,42.1 143.2,42.6 144.0,43.2 144.7,43.9 145.4,44.5 146.2,45.2 146.9,45.9 147.6,46.7 148.3,47.4 149.1,48.2 149.8,49.1 150.5,49.9 151.3,50.8 152.0,51.7 152.7,52.6 153.5,53.6 154.2,54.5 154.9,55.5 155.6,56.6 156.4,57.6 157.1,58.7 157.8,59.8 158.6,60.9 159.3,62.1 160.0,63.2 160.8,64.4 161.5,65.6 162.2,66.9 162.9,68.1 163.7,69.4 164.4,70.7 165.1,72.0 165.9,73.4 166.6,74.7 167.3,76.1 168.1,77.5 168.8,79.0 169.5,80.4 170.2,81.9 171.0,83.4 171.7,84.9 172.4,86.4 173.2,87.9 173.9,89.5 174.6,91.0 175.4,92.6 176.1,94.2 176.8,95.9 177.5,97.5 178.3,99.2 179.0,100.8 179.7,102.5 180.5,104.2 181.2,105.9 181.9,107.6 182.7,109.4 183.4,111.1 184.1,112.9 184.8,114.6 185.6,116.4 186.3,118.2 187.0,120.0 187.8,121.8 188.5,123.7 189.2,125.5 189.9,126.0 190.7,126.0 191.4,126.0 192.1,126.0 192.9,126.0 193.6,126.0 194.3,126.0 195.1,126.0 195.8,126.0 196.5,126.0 197.2,126.0 198.0,126.0 198.7,126.0 199.4,126.0 200.2,126.0 200.9,126.0 201.6,126.0 202.4,126.0 203.1,126.0 203.8,126.0 204.5,126.0 205.3,126.0 206.0,126.0 206.7,126.0 207.5,126.0 208.2,126.0 208.9,126.0 209.7,126.0 210.4,126.0 211.1,126.0 211.8,126.0 212.6,126.0 213.3,126.0 214.0,126.0 214.8,126.0 215.5,126.0 216.2,126.0 217.0,126.0 217.7,126.0 218.4,126.0 219.1,126.0 219.9,126.0 220.6,126.4 221.3,128.2 222.1,130.0 222.8,131.8 223.5,133.6 224.3,135.4 225.0,137.1 225.7,138.9 226.4,140.6 227.2,142.3 227.9,144.0 228.6,145.7 229.4,147.4 230.1,149.1 230.8,150.7 231.6,152.4 232.3,154.0 233.0,155.6 233.7,157.2 234.5,158.7 235.2,160.3 235.9,161.8 236.7,163.4 237.4,164.9 238.1,166.3 238.9,167.8 239.6,169.2 240.3,170.7 241.0,172.1 241.8,173.5 242.5,174.8 243.2,176.2 244.0,177.5 244.7,178.8 245.4,180.1 246.2,181.3 246.9,182.6 247.6,183.8 248.3,185.0 249.1,186.1 249.8,187.3 250.5,188.4 251.3,189.5 252.0,190.6 252.7,191.6 253.5,192.7 254.2,193.7 254.9,194.6 255.6,195.6 256.4,196.5 257.1,197.4 257.8,198.3 258.6,199.1 259.3,199.9 260.0,200.7 260.7,201.5 261.5,202.3 262.2,203.0 262.9,203.7 263.7,204.3 264.4,204.9 265.1,205.5 265.9,206.1 266.6,206.7 267.3,207.2 268.0,207.7 268.8,208.2 269.5,208.6 270.2,209.0 271.0,209.4 271.7,209.7 272.4,210.1 273.2,210.3 273.9,210.6 274.6,210.9 275.3,211.1 276.1,211.2 276.8,211.4 277.5,211.5 278.3,211.6 279.0,211.7 279.7,211.7 280.5,211.7 281.2,211.7 281.9,211.6 282.6,211.5 283.4,211.4 284.1,211.3 284.8,211.1 285.6,210.9 286.3,210.7 287.0,210.4 287.8,210.1 288.5,209.8 289.2,209.5 289.9,209.1 290.7,208.7 291.4,208.3 292.1,207.8 292.9,207.3 293.6,206.8 294.3,206.3 295.1,205.7 295.8,205.1 296.5,204.5 297.2,203.9 298.0,203.2 298.7,202.5 299.4,201.7 300.2,201.0 300.9,200.2 301.6,199.4 302.4,198.5 303.1,197.7 303.8,196.8 304.5,195.9 305.3,194.9 306.0,194.0 306.7,193.0 307.5,191.9 308.2,190.9 308.9,189.8 309.7,188.7 310.4,187.6 311.1,186.5 311.8,185.3 312.6,184.1 313.3,182.9 314.0,181.7 314.8,180.5 315.5,179.2 316.2,177.9 317.0,176.6 317.7,175.2 318.4,173.9 319.1,172.5 319.9,171.1 320.6,169.7 321.3,168.2 322.1,166.8 322.8,165.3 323.5,163.8 324.2,162.3 325.0,160.8 325.7,159.2 326.4,157.6 327.2,156.1 327.9,154.5 328.6,152.8 329.4,151.2 330.1,149.6 330.8,147.9 331.5,146.2 332.3,144.5 333.0,142.8 333.7,141.1 334.5,139.4 335.2,137.6 335.9,135.9 336.7,134.1 337.4,132.3 338.1,130.5 338.8,128.7 339.6,126.9 340.3,126.0 341.0,126.0 341.8,126.0 342.5,126.0 343.2,126.0 344.0,126.0 344.7,126.0 345.4,126.0 346.1,126.0 346.9,126.0 347.6,126.0 348.3,126.0 349.1,126.0 349.8,126.0 350.5,126.0 351.3,126.0 352.0,126.0 352.7,126.0 353.4,126.0 354.2,126.0 354.9,126.0 355.6,126.0 356.4,126.0 357.1,126.0 357.8,126.0 358.6,126.0 359.3,126.0 360.0,126.0 360.7,126.0 361.5,126.0 362.2,126.0 362.9,126.0 363.7,126.0 364.4,126.0 365.1,126.0 365.9,126.0 366.6,126.0 367.3,126.0 368.0,126.0 368.8,126.0 369.5,126.0 370.2,126.0 371.0,125.9 371.7,124.2 372.4,122.4 373.2,120.6 373.9,118.8 374.6,117.0 375.3,115.2 376.1,113.4 376.8,111.6 377.5,109.9 378.3,108.1 379.0,106.4 379.7,104.7 380.5,103.0 381.2,101.3 381.9,99.6 382.6,98.0 383.4,96.4 384.1,94.7 384.8,93.1 385.6,91.5 386.3,89.9 387.0,88.4 387.8,86.8 388.5,85.3 389.2,83.8 389.9,82.3 390.7,80.9 391.4,79.4 392.1,78.0 392.9,76.6 393.6,75.2 394.3,73.8 395.0,72.4 395.8,71.1 396.5,69.8 397.2,68.5 398.0,67.2 398.7,66.0 399.4,64.8 400.2,63.6 400.9,62.4 401.6,61.3 402.3,60.1 403.1,59.0 403.8,57.9 404.5,56.9 405.3,55.8 406.0,54.8 406.7,53.9 407.5,52.9 408.2,52.0 408.9,51.1 409.6,50.2 410.4,49.3 411.1,48.5 411.8,47.7 412.6,46.9 413.3,46.2 414.0,45.4 414.8,44.7 415.5,44.1 416.2,43.4 416.9,42.8 417.7,42.2 418.4,41.7 419.1,41.1 419.9,40.6 420.6,40.2 421.3,39.7 422.1,39.3 422.8,38.9 423.5,38.5 424.2,38.2 425.0,37.9 425.7,37.6 426.4,37.4 427.2,37.2 427.9,37.0 428.6,36.8 429.4,36.7 430.1,36.6 430.8,36.5 431.5,36.5 432.3,36.5 433.0,36.5 433.7,36.5 434.5,36.6 435.2,36.7 435.9,36.8 436.7,37.0 437.4,37.2 438.1,37.4 438.8,37.6 439.6,37.9 440.3,38.2 441.0,38.6 441.8,38.9 442.5,39.3 443.2,39.7 444.0,40.2 444.7,40.7 445.4,41.2 446.1,41.7 446.9,42.2 447.6,42.8 448.3,43.4 449.1,44.1 449.8,44.8 450.5,45.5 451.3,46.2 452.0,46.9 452.7,47.7 453.4,48.5 454.2,49.3 454.9,50.2 455.6,51.1 456.4,52.0 457.1,52.9 457.8,53.9 458.5,54.9 459.3,55.9 460.0,56.9 460.7,58.0 461.5,59.1 462.2,60.2 462.9,61.3 463.7,62.4 464.4,63.6 465.1,64.8 465.8,66.0 466.6,67.3 467.3,68.6 468.0,69.8 468.8,71.2 469.5,72.5 470.2,73.8 471.0,75.2 471.7,76.6 472.4,78.0 473.1,79.4 473.9,80.9 474.6,82.4 475.3,83.9 476.1,85.4 476.8,86.9 477.5,88.4 478.3,90.0 479.0,91.6 479.7,93.2 480.4,94.8 481.2,96.4 481.9,98.0 482.6,99.7 483.4,101.4 484.1,103.1 484.8,104.8 485.6,106.5 486.3,108.2 487.0,109.9 487.7,111.7 488.5,113.5 489.2,115.2 489.9,117.0 490.7,118.8 491.4,120.6 492.1,122.4 492.9,124.3 493.6,126.0 494.3,126.0 495.0,126.0 495.8,126.0 496.5,126.0 497.2,126.0 498.0,126.0 498.7,126.0 499.4,126.0 500.2,126.0 500.9,126.0 501.6,126.0 502.3,126.0 503.1,126.0 503.8,126.0 504.5,126.0 505.3,126.0 506.0,126.0 506.7,126.0 507.5,126.0 508.2,126.0 508.9,126.0 509.6,126.0 510.4,126.0 511.1,126.0 511.8,126.0 512.6,126.0 513.3,126.0 514.0,126.0 514.8,126.0 515.5,126.0 516.2,126.0 516.9,126.0 517.7,126.0 518.4,126.0 519.1,126.0 519.9,126.0 520.6,126.0 521.3,126.0 522.1,126.0 522.8,126.0 523.5,126.0 524.2,126.0 525.0,127.0 525.7,128.8 526.4,130.6 527.2,132.4 527.9,134.2 528.6,135.9 529.3,137.7 530.1,139.4 530.8,141.2 531.5,142.9 532.3,144.6 533.0,146.3 533.7,148.0 534.5,149.6 535.2,151.3 535.9,152.9 536.6,154.5 537.4,156.1 538.1,157.7 538.8,159.3 539.6,160.8 540.3,162.3 541.0,163.9 541.8,165.3 542.5,166.8 543.2,168.3 543.9,169.7 544.7,171.1 545.4,172.5 546.1,173.9 546.9,175.3 547.6,176.6 548.3,177.9 549.1,179.2 549.8,180.5 550.5,181.7 551.2,183.0 552.0,184.2 552.7,185.4 553.4,186.5 554.2,187.7 554.9,188.8 555.6,189.9 556.4,190.9 557.1,192.0 557.8,193.0 558.5,194.0 559.3,195.0 560.0,195.9 560.7,196.8 561.5,197.7 562.2,198.6 562.9,199.4 563.7,200.2 564.4,201.0 565.1,201.8 565.8,202.5 566.6,203.2 567.3,203.9 568.0,204.5 568.8,205.1 569.5,205.7 570.2,206.3 571.0,206.9 571.7,207.4 572.4,207.8 573.1,208.3 573.9,208.7 574.6,209.1 575.3,209.5 576.1,209.8 576.8,210.2 577.5,210.4 578.3,210.7 579.0,210.9 579.7,211.1 580.4,211.3 581.2,211.4 581.9,211.5 582.6,211.6 583.4,211.7 584.1,211.7 584.8,211.7 585.6,211.7 586.3,211.6 587.0,211.5 587.7,211.4 588.5,211.2 589.2,211.1 589.9,210.8 590.7,210.6 591.4,210.3 592.1,210.0 592.8,209.7 593.6,209.4 594.3,209.0 595.0,208.6 595.8,208.1 596.5,207.7 597.2,207.2 598.0,206.7 598.7,206.1 599.4,205.5 600.1,204.9 600.9,204.3 601.6,203.6 602.3,202.9 603.1,202.2 603.8,201.5 604.5,200.7 605.3,199.9 606.0,199.1 606.7,198.3 607.4,197.4 608.2,196.5 608.9,195.6 609.6,194.6 610.4,193.6 611.1,192.6 611.8,191.6 612.6,190.5 613.3,189.5 614.0,188.4 614.7,187.3 615.5,186.1 616.2,184.9 616.9,183.7 617.7,182.5 618.4,181.3 619.1,180.0 619.9,178.8 620.6,177.4 621.3,176.1 622.0,174.8 622.8,173.4 623.5,172.0 624.2,170.6 625.0,169.2 625.7,167.7 626.4,166.3 627.2,164.8 627.9,163.3 628.6,161.8 629.3,160.2 630.1,158.7 630.8,157.1 631.5,155.5 632.3,153.9 633.0,152.3 633.7,150.7 634.5,149.0 635.2,147.3 635.9,145.7 636.6,144.0 637.4,142.3 638.1,140.5 638.8,138.8 639.6,137.1 640.3,135.3 641.0,133.5 641.8,131.7 642.5,129.9 643.2,128.1 643.9,126.3 644.7,126.0 645.4,126.0 646.1,126.0 646.9,126.0 647.6,126.0 648.3,126.0 649.1,126.0 649.8,126.0 650.5,126.0 651.2,126.0 652.0,126.0 652.7,126.0 653.4,126.0 654.2,126.0 654.9,126.0 655.6,126.0 656.4,126.0 657.1,126.0 657.8,126.0 658.5,126.0 659.3,126.0 660.0,126.0"/><polyline class="ln" style="stroke:var(--s1);stroke-dasharray:6 4" points="52.0,126.1 52.7,124.9 53.5,123.7 54.2,122.5 54.9,121.3 55.6,120.1 56.4,119.0 57.1,117.8 57.8,116.6 58.6,115.4 59.3,114.2 60.0,113.0 60.8,111.9 61.5,110.7 62.2,109.5 62.9,108.3 63.7,107.2 64.4,106.0 65.1,104.9 65.9,103.7 66.6,102.6 67.3,101.4 68.1,100.3 68.8,99.2 69.5,98.1 70.2,96.9 71.0,95.8 71.7,94.7 72.4,93.6 73.2,92.6 73.9,91.5 74.6,90.4 75.4,89.3 76.1,88.3 76.8,87.2 77.5,86.2 78.3,85.2 79.0,84.2 79.7,83.2 80.5,82.2 81.2,81.2 81.9,80.2 82.7,79.2 83.4,78.3 84.1,77.3 84.8,76.4 85.6,75.5 86.3,74.5 87.0,73.6 87.8,72.7 88.5,71.9 89.2,71.0 90.0,70.1 90.7,69.3 91.4,68.5 92.1,67.7 92.9,66.9 93.6,66.1 94.3,65.3 95.1,64.5 95.8,63.8 96.5,63.1 97.3,62.3 98.0,61.6 98.7,61.0 99.4,60.3 100.2,59.6 100.9,59.0 101.6,58.4 102.4,57.7 103.1,57.1 103.8,56.6 104.6,56.0 105.3,55.4 106.0,54.9 106.7,54.4 107.5,53.9 108.2,53.4 108.9,52.9 109.7,52.5 110.4,52.0 111.1,51.6 111.9,51.2 112.6,50.8 113.3,50.5 114.0,50.1 114.8,49.8 115.5,49.5 116.2,49.2 117.0,48.9 117.7,48.6 118.4,48.4 119.2,48.2 119.9,47.9 120.6,47.8 121.3,47.6 122.1,47.4 122.8,47.3 123.5,47.2 124.3,47.1 125.0,47.0 125.7,46.9 126.4,46.9 127.2,46.8 127.9,46.8 128.6,46.8 129.4,46.8 130.1,46.9 130.8,46.9 131.6,47.0 132.3,47.1 133.0,47.2 133.7,47.3 134.5,47.5 135.2,47.7 135.9,47.8 136.7,48.0 137.4,48.3 138.1,48.5 138.9,48.8 139.6,49.0 140.3,49.3 141.0,49.6 141.8,49.9 142.5,50.3 143.2,50.6 144.0,51.0 144.7,51.4 145.4,51.8 146.2,52.3 146.9,52.7 147.6,53.2 148.3,53.6 149.1,54.1 149.8,54.6 150.5,55.2 151.3,55.7 152.0,56.3 152.7,56.8 153.5,57.4 154.2,58.0 154.9,58.7 155.6,59.3 156.4,59.9 157.1,60.6 157.8,61.3 158.6,62.0 159.3,62.7 160.0,63.4 160.8,64.2 161.5,64.9 162.2,65.7 162.9,66.5 163.7,67.2 164.4,68.1 165.1,68.9 165.9,69.7 166.6,70.6 167.3,71.4 168.1,72.3 168.8,73.2 169.5,74.1 170.2,75.0 171.0,75.9 171.7,76.8 172.4,77.8 173.2,78.7 173.9,79.7 174.6,80.7 175.4,81.6 176.1,82.6 176.8,83.6 177.5,84.7 178.3,85.7 179.0,86.7 179.7,87.8 180.5,88.8 181.2,89.9 181.9,90.9 182.7,92.0 183.4,93.1 184.1,94.2 184.8,95.3 185.6,96.4 186.3,97.5 187.0,98.6 187.8,99.7 188.5,100.9 189.2,102.0 189.9,103.1 190.7,104.3 191.4,105.4 192.1,106.6 192.9,107.7 193.6,108.9 194.3,110.1 195.1,111.2 195.8,112.4 196.5,113.6 197.2,114.8 198.0,116.0 198.7,117.1 199.4,118.3 200.2,119.5 200.9,120.7 201.6,121.9 202.4,123.1 203.1,124.3 203.8,125.5 204.5,126.7 205.3,127.9 206.0,129.1 206.7,130.3 207.5,131.5 208.2,132.6 208.9,133.8 209.7,135.0 210.4,136.2 211.1,137.4 211.8,138.6 212.6,139.8 213.3,140.9 214.0,142.1 214.8,143.3 215.5,144.4 216.2,145.6 217.0,146.7 217.7,147.9 218.4,149.0 219.1,150.2 219.9,151.3 220.6,152.4 221.3,153.6 222.1,154.7 222.8,155.8 223.5,156.9 224.3,158.0 225.0,159.1 225.7,160.2 226.4,161.2 227.2,162.3 227.9,163.4 228.6,164.4 229.4,165.4 230.1,166.5 230.8,167.5 231.6,168.5 232.3,169.5 233.0,170.5 233.7,171.5 234.5,172.5 235.2,173.4 235.9,174.4 236.7,175.3 237.4,176.2 238.1,177.2 238.9,178.1 239.6,179.0 240.3,179.8 241.0,180.7 241.8,181.6 242.5,182.4 243.2,183.2 244.0,184.1 244.7,184.9 245.4,185.7 246.2,186.4 246.9,187.2 247.6,188.0 248.3,188.7 249.1,189.4 249.8,190.1 250.5,190.8 251.3,191.5 252.0,192.2 252.7,192.8 253.5,193.4 254.2,194.1 254.9,194.7 255.6,195.2 256.4,195.8 257.1,196.4 257.8,196.9 258.6,197.4 259.3,197.9 260.0,198.4 260.7,198.9 261.5,199.4 262.2,199.8 262.9,200.2 263.7,200.6 264.4,201.0 265.1,201.4 265.9,201.8 266.6,202.1 267.3,202.4 268.0,202.7 268.8,203.0 269.5,203.3 270.2,203.5 271.0,203.8 271.7,204.0 272.4,204.2 273.2,204.4 273.9,204.5 274.6,204.7 275.3,204.8 276.1,204.9 276.8,205.0 277.5,205.1 278.3,205.1 279.0,205.2 279.7,205.2 280.5,205.2 281.2,205.2 281.9,205.1 282.6,205.1 283.4,205.0 284.1,204.9 284.8,204.8 285.6,204.7 286.3,204.6 287.0,204.4 287.8,204.2 288.5,204.0 289.2,203.8 289.9,203.6 290.7,203.3 291.4,203.1 292.1,202.8 292.9,202.5 293.6,202.2 294.3,201.8 295.1,201.5 295.8,201.1 296.5,200.7 297.2,200.3 298.0,199.9 298.7,199.5 299.4,199.0 300.2,198.5 300.9,198.0 301.6,197.5 302.4,197.0 303.1,196.5 303.8,195.9 304.5,195.4 305.3,194.8 306.0,194.2 306.7,193.6 307.5,192.9 308.2,192.3 308.9,191.6 309.7,190.9 310.4,190.3 311.1,189.5 311.8,188.8 312.6,188.1 313.3,187.3 314.0,186.6 314.8,185.8 315.5,185.0 316.2,184.2 317.0,183.4 317.7,182.6 318.4,181.7 319.1,180.9 319.9,180.0 320.6,179.1 321.3,178.2 322.1,177.3 322.8,176.4 323.5,175.5 324.2,174.5 325.0,173.6 325.7,172.6 326.4,171.7 327.2,170.7 327.9,169.7 328.6,168.7 329.4,167.7 330.1,166.7 330.8,165.6 331.5,164.6 332.3,163.6 333.0,162.5 333.7,161.4 334.5,160.4 335.2,159.3 335.9,158.2 336.7,157.1 337.4,156.0 338.1,154.9 338.8,153.8 339.6,152.6 340.3,151.5 341.0,150.4 341.8,149.2 342.5,148.1 343.2,147.0 344.0,145.8 344.7,144.6 345.4,143.5 346.1,142.3 346.9,141.1 347.6,140.0 348.3,138.8 349.1,137.6 349.8,136.4 350.5,135.2 351.3,134.1 352.0,132.9 352.7,131.7 353.4,130.5 354.2,129.3 354.9,128.1 355.6,126.9 356.4,125.7 357.1,124.5 357.8,123.3 358.6,122.1 359.3,120.9 360.0,119.7 360.7,118.6 361.5,117.4 362.2,116.2 362.9,115.0 363.7,113.8 364.4,112.6 365.1,111.5 365.9,110.3 366.6,109.1 367.3,108.0 368.0,106.8 368.8,105.6 369.5,104.5 370.2,103.3 371.0,102.2 371.7,101.1 372.4,99.9 373.2,98.8 373.9,97.7 374.6,96.6 375.3,95.5 376.1,94.4 376.8,93.3 377.5,92.2 378.3,91.1 379.0,90.1 379.7,89.0 380.5,87.9 381.2,86.9 381.9,85.9 382.6,84.8 383.4,83.8 384.1,82.8 384.8,81.8 385.6,80.8 386.3,79.9 387.0,78.9 387.8,77.9 388.5,77.0 389.2,76.1 389.9,75.1 390.7,74.2 391.4,73.3 392.1,72.5 392.9,71.6 393.6,70.7 394.3,69.9 395.0,69.0 395.8,68.2 396.5,67.4 397.2,66.6 398.0,65.8 398.7,65.0 399.4,64.3 400.2,63.6 400.9,62.8 401.6,62.1 402.3,61.4 403.1,60.7 403.8,60.1 404.5,59.4 405.3,58.8 406.0,58.1 406.7,57.5 407.5,56.9 408.2,56.4 408.9,55.8 409.6,55.3 410.4,54.7 411.1,54.2 411.8,53.7 412.6,53.2 413.3,52.8 414.0,52.3 414.8,51.9 415.5,51.5 416.2,51.1 416.9,50.7 417.7,50.4 418.4,50.0 419.1,49.7 419.9,49.4 420.6,49.1 421.3,48.8 422.1,48.5 422.8,48.3 423.5,48.1 424.2,47.9 425.0,47.7 425.7,47.5 426.4,47.4 427.2,47.2 427.9,47.1 428.6,47.0 429.4,46.9 430.1,46.9 430.8,46.8 431.5,46.8 432.3,46.8 433.0,46.8 433.7,46.8 434.5,46.9 435.2,47.0 435.9,47.0 436.7,47.1 437.4,47.3 438.1,47.4 438.8,47.5 439.6,47.7 440.3,47.9 441.0,48.1 441.8,48.3 442.5,48.6 443.2,48.8 444.0,49.1 444.7,49.4 445.4,49.7 446.1,50.1 446.9,50.4 447.6,50.8 448.3,51.2 449.1,51.6 449.8,52.0 450.5,52.4 451.3,52.8 452.0,53.3 452.7,53.8 453.4,54.3 454.2,54.8 454.9,55.3 455.6,55.9 456.4,56.5 457.1,57.0 457.8,57.6 458.5,58.2 459.3,58.9 460.0,59.5 460.7,60.2 461.5,60.8 462.2,61.5 462.9,62.2 463.7,62.9 464.4,63.7 465.1,64.4 465.8,65.2 466.6,65.9 467.3,66.7 468.0,67.5 468.8,68.3 469.5,69.2 470.2,70.0 471.0,70.8 471.7,71.7 472.4,72.6 473.1,73.5 473.9,74.4 474.6,75.3 475.3,76.2 476.1,77.1 476.8,78.1 477.5,79.0 478.3,80.0 479.0,81.0 479.7,82.0 480.4,83.0 481.2,84.0 481.9,85.0 482.6,86.0 483.4,87.1 484.1,88.1 484.8,89.2 485.6,90.2 486.3,91.3 487.0,92.4 487.7,93.4 488.5,94.5 489.2,95.6 489.9,96.7 490.7,97.9 491.4,99.0 492.1,100.1 492.9,101.2 493.6,102.4 494.3,103.5 495.0,104.7 495.8,105.8 496.5,107.0 497.2,108.1 498.0,109.3 498.7,110.5 499.4,111.6 500.2,112.8 500.9,114.0 501.6,115.2 502.3,116.4 503.1,117.5 503.8,118.7 504.5,119.9 505.3,121.1 506.0,122.3 506.7,123.5 507.5,124.7 508.2,125.9 508.9,127.1 509.6,128.3 510.4,129.5 511.1,130.7 511.8,131.9 512.6,133.0 513.3,134.2 514.0,135.4 514.8,136.6 515.5,137.8 516.2,139.0 516.9,140.1 517.7,141.3 518.4,142.5 519.1,143.7 519.9,144.8 520.6,146.0 521.3,147.1 522.1,148.3 522.8,149.4 523.5,150.6 524.2,151.7 525.0,152.8 525.7,153.9 526.4,155.1 527.2,156.2 527.9,157.3 528.6,158.4 529.3,159.4 530.1,160.5 530.8,161.6 531.5,162.7 532.3,163.7 533.0,164.8 533.7,165.8 534.5,166.8 535.2,167.8 535.9,168.8 536.6,169.8 537.4,170.8 538.1,171.8 538.8,172.8 539.6,173.7 540.3,174.7 541.0,175.6 541.8,176.5 542.5,177.5 543.2,178.4 543.9,179.3 544.7,180.1 545.4,181.0 546.1,181.9 546.9,182.7 547.6,183.5 548.3,184.3 549.1,185.1 549.8,185.9 550.5,186.7 551.2,187.5 552.0,188.2 552.7,188.9 553.4,189.7 554.2,190.4 554.9,191.0 555.6,191.7 556.4,192.4 557.1,193.0 557.8,193.6 558.5,194.3 559.3,194.9 560.0,195.4 560.7,196.0 561.5,196.6 562.2,197.1 562.9,197.6 563.7,198.1 564.4,198.6 565.1,199.1 565.8,199.5 566.6,200.0 567.3,200.4 568.0,200.8 568.8,201.2 569.5,201.5 570.2,201.9 571.0,202.2 571.7,202.5 572.4,202.8 573.1,203.1 573.9,203.4 574.6,203.6 575.3,203.8 576.1,204.1 576.8,204.2 577.5,204.4 578.3,204.6 579.0,204.7 579.7,204.8 580.4,204.9 581.2,205.0 581.9,205.1 582.6,205.1 583.4,205.2 584.1,205.2 584.8,205.2 585.6,205.2 586.3,205.1 587.0,205.1 587.7,205.0 588.5,204.9 589.2,204.8 589.9,204.7 590.7,204.5 591.4,204.3 592.1,204.2 592.8,204.0 593.6,203.7 594.3,203.5 595.0,203.2 595.8,203.0 596.5,202.7 597.2,202.4 598.0,202.1 598.7,201.7 599.4,201.4 600.1,201.0 600.9,200.6 601.6,200.2 602.3,199.7 603.1,199.3 603.8,198.8 604.5,198.4 605.3,197.9 606.0,197.4 606.7,196.8 607.4,196.3 608.2,195.7 608.9,195.2 609.6,194.6 610.4,194.0 611.1,193.3 611.8,192.7 612.6,192.1 613.3,191.4 614.0,190.7 614.7,190.0 615.5,189.3 616.2,188.6 616.9,187.8 617.7,187.1 618.4,186.3 619.1,185.5 619.9,184.8 620.6,183.9 621.3,183.1 622.0,182.3 622.8,181.4 623.5,180.6 624.2,179.7 625.0,178.8 625.7,177.9 626.4,177.0 627.2,176.1 627.9,175.2 628.6,174.2 629.3,173.3 630.1,172.3 630.8,171.3 631.5,170.4 632.3,169.4 633.0,168.4 633.7,167.3 634.5,166.3 635.2,165.3 635.9,164.2 636.6,163.2 637.4,162.1 638.1,161.1 638.8,160.0 639.6,158.9 640.3,157.8 641.0,156.7 641.8,155.6 642.5,154.5 643.2,153.4 643.9,152.3 644.7,151.1 645.4,150.0 646.1,148.9 646.9,147.7 647.6,146.6 648.3,145.4 649.1,144.3 649.8,143.1 650.5,141.9 651.2,140.8 652.0,139.6 652.7,138.4 653.4,137.2 654.2,136.0 654.9,134.9 655.6,133.7 656.4,132.5 657.1,131.3 657.8,130.1 658.5,128.9 659.3,127.7 660.0,126.5"/></svg></div></div><div class="xbox " data-x="table-arc"><div class="tw"><table><thead><tr><th><span data-l="en">Same RMS current</span><span data-l="vi">Cùng dòng hiệu dụng</span></th><th class=n>100 Ω</th><th class=n>400 Ω</th></tr></thead><tbody><tr><td><span data-l="en">RMS current, arc / fixed</span><span data-l="vi">Dòng hiệu dụng, hồ quang / cố định</span></td><td class=n>23.94 / 23.95 A</td><td class=n>6.00 / 6.00 A</td></tr><tr><td><span data-l="en">60 Hz part of the arc, vs fixed</span><span data-l="vi">Thành phần 60 Hz của hồ quang, so với cố định</span></td><td class=n>97.8%</td><td class=n>97.8%</td></tr><tr><td><span data-l="en">3rd harmonic of the arc</span><span data-l="vi">Hài bậc 3 của hồ quang</span></td><td class=n>18.8%</td><td class=n>18.8%</td></tr><tr><td><span data-l="en">5th harmonic of the arc</span><span data-l="vi">Hài bậc 5 của hồ quang</span></td><td class=n>8.3%</td><td class=n>8.3%</td></tr><tr><td><span data-l="en">DC part of the arc</span><span data-l="vi">Thành phần DC của hồ quang</span></td><td class=n>0.65 A</td><td class=n>0.16 A</td></tr><tr><td><span data-l="en">Fault current vs feeder-head load</span><span data-l="vi">Dòng sự cố so với dòng tải đầu tuyến</span></td><td class=n>4.7%</td><td class=n>1.2%</td></tr><tr><td><span data-l="en">ADC counts the fault current spans</span><span data-l="vi">Số mức ADC mà dòng sự cố chiếm</span></td><td class=n>13</td><td class=n>3</td></tr></tbody></table></div></div><p class="note" data-l="en">A real <span class="term" data-tip="&lt;b&gt;High-impedance fault (HIF)&lt;/b&gt;&lt;br&gt;A ground fault through a high-resistance contact (tree, dry soil, asphalt) that typically arcs intermittently and draws only a few amps, making it hard to detect at 60 Hz." data-tip-vi="&lt;b&gt;Sự cố trở kháng cao (HIF)&lt;/b&gt;&lt;br&gt;Sự cố chạm đất qua tiếp xúc điện trở lớn (cây, đất khô, nhựa đường), thường phát hồ quang chập chờn và chỉ kéo vài ampe nên rất khó phát hiện ở 60 Hz." tabindex="0">high-impedance fault</span> arcs: it conducts only while the voltage is above the arc voltage (two-diode model, Emanuel et al. 1990; arc voltages <b>30%</b> and <b>33%</b> of the phase peak are illustrative). The main OpenDSS fault sweep now models the 60 Hz fundamental attenuation and intermittency of arcing SLG ≥ <b>100 Ω</b> via <span class="term" data-tip="&lt;b&gt;Intermittent arcing model (R_eff)&lt;/b&gt;&lt;br&gt;For simulated SLG ≥ 100 Ω, maps nominal resistance to an equivalent 60 Hz resistance using the Emanuel two-diode describing function k₁(γ), 45% intermittent conduction duty (0.35–0.85), and log-normal path jitter (capped at 2,500 Ω)." data-tip-vi="&lt;b&gt;Mô hình hồ quang chập chờn (R_eff)&lt;/b&gt;&lt;br&gt;Với SLG ≥ 100 Ω mô phỏng, quy đổi điện trở danh định sang điện trở tương đương 60 Hz theo hàm mô tả hai diode Emanuel k₁(γ), xác suất dẫn chập chờn 45% (chu kỳ dẫn 0.35–0.85) và dao động log-normal trở kháng tiếp xúc (trần 2,500 Ω)." tabindex="0">R_eff</span>, while this LTspice circuit shows what 60 Hz phasors still omit: matched to the same RMS current, the arc puts <b>97.8%</b> at 60 Hz and adds <span class="term" data-tip="&lt;b&gt;Harmonic&lt;/b&gt;&lt;br&gt;A part of a current at a multiple of 60 Hz (180 Hz is the 3rd). A clean sine has none; an arc has many." data-tip-vi="&lt;b&gt;Sóng hài&lt;/b&gt;&lt;br&gt;Phần của dòng điện ở bội số của 60 Hz (180 Hz là hài bậc 3). Sóng sin sạch không có; hồ quang có nhiều." tabindex="0">harmonics</span> and a small DC part. At <b>400 Ω</b> the fault draws <b>6.0 A</b>, <b>1.2%</b> of the <b>515 A</b> the feeder head carries before the fault, and spans 3 ADC counts.</p><p class="note" data-l="vi"><span class="term" data-tip="&lt;b&gt;High-impedance fault (HIF)&lt;/b&gt;&lt;br&gt;A ground fault through a high-resistance contact (tree, dry soil, asphalt) that typically arcs intermittently and draws only a few amps, making it hard to detect at 60 Hz." data-tip-vi="&lt;b&gt;Sự cố trở kháng cao (HIF)&lt;/b&gt;&lt;br&gt;Sự cố chạm đất qua tiếp xúc điện trở lớn (cây, đất khô, nhựa đường), thường phát hồ quang chập chờn và chỉ kéo vài ampe nên rất khó phát hiện ở 60 Hz." tabindex="0">Sự cố trở kháng cao</span> ngoài đời có hồ quang: chỉ dẫn điện khi điện áp vượt điện áp hồ quang (mô hình hai diode, Emanuel và cộng sự 1990; điện áp hồ quang <b>30%</b> và <b>33%</b> điện áp đỉnh pha là giả định để minh hoạ). Bộ quét OpenDSS chính nay đã mô phỏng suy giảm thành phần cơ bản 60 Hz và tính chập chờn của SLG ≥ <b>100 Ω</b> qua <span class="term" data-tip="&lt;b&gt;Intermittent arcing model (R_eff)&lt;/b&gt;&lt;br&gt;For simulated SLG ≥ 100 Ω, maps nominal resistance to an equivalent 60 Hz resistance using the Emanuel two-diode describing function k₁(γ), 45% intermittent conduction duty (0.35–0.85), and log-normal path jitter (capped at 2,500 Ω)." data-tip-vi="&lt;b&gt;Mô hình hồ quang chập chờn (R_eff)&lt;/b&gt;&lt;br&gt;Với SLG ≥ 100 Ω mô phỏng, quy đổi điện trở danh định sang điện trở tương đương 60 Hz theo hàm mô tả hai diode Emanuel k₁(γ), xác suất dẫn chập chờn 45% (chu kỳ dẫn 0.35–0.85) và dao động log-normal trở kháng tiếp xúc (trần 2,500 Ω)." tabindex="0">R_eff</span>, còn mạch LTspice này cho thấy phần mà miền phasor 60 Hz vẫn bỏ qua: khi chỉnh cùng dòng hiệu dụng, hồ quang chỉ có <b>97.8%</b> ở 60 Hz, thêm <span class="term" data-tip="&lt;b&gt;Harmonic&lt;/b&gt;&lt;br&gt;A part of a current at a multiple of 60 Hz (180 Hz is the 3rd). A clean sine has none; an arc has many." data-tip-vi="&lt;b&gt;Sóng hài&lt;/b&gt;&lt;br&gt;Phần của dòng điện ở bội số của 60 Hz (180 Hz là hài bậc 3). Sóng sin sạch không có; hồ quang có nhiều." tabindex="0">sóng hài</span> và một phần DC nhỏ. Ở <b>400 Ω</b> dòng sự cố là <b>6.0 A</b>, bằng <b>1.2%</b> dòng <b>515 A</b> ở đầu tuyến trước sự cố, và chỉ chiếm 3 mức ADC.</p></div></details><details class="deep" id="deep-transfer"><summary class="deep-sum"><span class="deep-t"><b><span data-l="en">2c · Cross-Feeder Transfer (IEEE 34 / 37), Active Grid DER (0–50%) & Conformal Safety</span><span data-l="vi">2c · Chuyển giao lưới khác (IEEE 34 / 37), Lưới có DER (0–50%) & Conformal Safety</span></b><small><span data-l="en">ZoneTreeGNN & ActiveGridGATv2 across unseen feeders, 10,000 Ω SLG, NO_FAULT transients, and 95% conformal prediction sets.</span><span data-l="vi">ZoneTreeGNN & ActiveGridGATv2 trên lưới chưa từng thấy, SLG 10.000 Ω, quá độ NO_FAULT và tập dự đoán Conformal 95%.</span></small></span><span class="deep-r"><span class="deep-badge"><span class="chip good">IEEE 123 · 34 · 37</span></span><span class="deep-act"><span data-l="en">Expand</span><span data-l="vi">Xem chi tiết</span></span></span></summary><div class="deep-body"><h3 id="cross-feeder"><span data-l="en">2c · Transfer to unseen feeders, bus ranking & active grids (IEEE 34-bus & 37-bus)</span><span data-l="vi">2c · Chuyển sang lưới mới, tìm từng bus & lưới có điện mặt trời (IEEE 34-bus & 37-bus)</span></h3><p class="note" data-l="en">The classifier in section 2 is tied to the 10 named devices of the IEEE 123-bus feeder, so it cannot run on another feeder. Representing each event as a <b>graph of relative quantities</b> (current change relative to pre-fault load, per-unit voltages, phasor flow directions, and zone connectivity) lets a model trained <b>only on IEEE 123-bus (<b>4.16 kV</b>)</b> run unchanged on the <b>unseen IEEE 34-bus feeder (<b>24.9 kV</b>, 7 switches placed by a fixed <b>5%</b>-load branch rule)</b> and on a third feeder, the <b>unseen urban underground IEEE 37-bus feeder (<b>4.8 kV</b>, 3-wire ungrounded delta, 10 switches placed by the same <b>5%</b>-load rule)</b>. All results below are OpenDSS simulations.</p><p class="note" data-l="vi">Bộ phân loại ở mục 2 gắn cứng với 10 thiết bị có tên của lưới IEEE 123-bus nên không chạy được trên lưới khác. Khi biểu diễn mỗi sự kiện thành <b>đồ thị dùng đại lượng tương đối</b> (mức thay đổi dòng so với tải trước sự cố, điện áp per-unit, hướng dòng công suất và liên kết giữa các zone), model <b>chỉ học trên IEEE 123-bus (<b>4.16 kV</b>)</b> có thể chạy thẳng trên <b>lưới IEEE 34-bus chưa từng thấy (<b>24.9 kV</b>, 7 dao đặt theo quy tắc nhánh ≥ <b>5%</b> tải cố định trước)</b> và trên lưới thứ 3 là <b>lưới cáp ngầm đô thị IEEE 37-bus chưa từng thấy (<b>4.8 kV</b>, 3 dây delta không nối đất, 10 dao đặt theo cùng quy tắc nhánh ≥ <b>5%</b> tải)</b>. Toàn bộ kết quả dưới đây là mô phỏng OpenDSS.</p><h4><span data-l="en">Zone transfer: passive radial vs active DER + reconfigured/looped grids</span><span data-l="vi">Chuyển giao cấp zone: lưới hình tia thụ động so với lưới có DER + đổi cấu trúc/vòng kín</span></h4><div class="xbox " data-x="table-transfer"><div class="tw"><table><thead><tr><th><span data-l="en">Benchmark & model</span><span data-l="vi">Bài toán & mô hình</span></th><th class=n><span data-l="en">IEEE 123-bus (4.16 kV, 5-fold CV)</span><span data-l="vi">IEEE 123-bus (4.16 kV, CV 5 phần)</span></th><th class=n><span data-l="en">IEEE 34-bus zero-shot (24.9 kV, unseen)</span><span data-l="vi">IEEE 34-bus zero-shot (24.9 kV, chưa thấy)</span></th><th class=n><span data-l="en">IEEE 34-bus 20% few-shot / in-domain</span><span data-l="vi">IEEE 34-bus tinh chỉnh 20% / học tại chỗ</span></th><th class=n><span data-l="en">IEEE 37-bus zero-shot (4.8 kV, delta cable)</span><span data-l="vi">IEEE 37-bus zero-shot (4.8 kV, cáp ngầm delta)</span></th><th class=n><span data-l="en">IEEE 37-bus 20% few-shot / in-domain</span><span data-l="vi">IEEE 37-bus tinh chỉnh 20% / học tại chỗ</span></th><th class=n><span data-l="en">1 sensor offline (123 / 34 / 37 zs)</span><span data-l="vi">Mất 1 cảm biến (123 / 34 / 37 zs)</span></th></tr></thead><tbody><tr><td><span data-l="en">Passive radial · FPI rule</span><span data-l="vi">Hình tia thụ động · Luật FPI</span></td><td class=n>55.5%</td><td class=n>55.5%</td><td class=n>–</td><td class=n>43.0%<small><span data-l="en">phase</span><span data-l="vi">pha</span> 98.2% · SLG 0.0%</small></td><td class=n>–</td><td class=n>50.7% / 49.0% / 38.7%</td></tr><tr><td><span data-l="en">Passive radial · Per-node GBDT</span><span data-l="vi">Hình tia thụ động · GBDT theo nút</span></td><td class=n><b>98.3%</b></td><td class=n><b>99.8%</b></td><td class=n>96.4% / 99.2%</td><td class=n><b>56.4%</b><small><span data-l="en">phase</span><span data-l="vi">pha</span> 100.0% · SLG 22.4%</small></td><td class=n>55.1% / <b>91.4%</b></td><td class=n>89.4% / 88.4% / <b>48.7%</b></td></tr><tr><td><span data-l="en">Passive radial · Zone-tree GNN (2L)</span><span data-l="vi">Hình tia thụ động · GNN cây zone (2 lớp)</span></td><td class=n>98.1%</td><td class=n>99.3%</td><td class=n><b>98.7%</b> / 98.3%</td><td class=n>46.7%<small><span data-l="en">phase</span><span data-l="vi">pha</span> 99.7% · SLG 5.6%</small></td><td class=n><b>66.0%</b> / 88.0%</td><td class=n><b>90.2%</b> / 85.8% / 44.2%</td></tr><tr><td><span data-l="en">Active DER + loops + HIF + NO_FAULT · FPI</span><span data-l="vi">Lưới có DER + vòng kín + HIF + không sự cố · FPI</span></td><td class=n>40.7% (FPR 21.2%)</td><td class=n>47.6% (FPR 10.2%)</td><td class=n>–</td><td class=n>44.5% (FPR 0.0%)</td><td class=n>–</td><td class=n>39.0% / 44.2% / 41.6%</td></tr><tr><td><span data-l="en">Active DER + loops + HIF + NO_FAULT · Per-node GBDT</span><span data-l="vi">Lưới có DER + vòng kín + HIF + không sự cố · GBDT theo nút</span></td><td class=n>93.9% (FPR 13.9%)</td><td class=n><b>83.8%</b></td><td class=n>83.1% / 91.8%</td><td class=n>55.4% (FPR 3.4%)</td><td class=n>62.0% / 88.3%</td><td class=n>86.1% / <b>72.4%</b> / 49.6%</td></tr><tr><td><span data-l="en">Active DER + loops + HIF + NO_FAULT · ActiveGridGATv2</span><span data-l="vi">Lưới có DER + vòng kín + HIF + không sự cố · ActiveGridGATv2</span></td><td class=n><b>95.8%</b> (FPR <b>6.5%</b>)</td><td class=n>77.6%</td><td class=n><b>89.1%</b> / <b>93.1%</b></td><td class=n>46.2% (FPR 11.8%)</td><td class=n>76.2% / 85.7%</td><td class=n><b>89.1%</b> / 71.5% / 44.3%</td></tr></tbody></table></div></div><p class="note" data-l="en"><b>Honest physical takeaways:</b> (1) On the passive radial <b>0.01–400 Ω</b> sweep, zero-shot transfer to IEEE 34-bus scores <b>99.8%</b> (per-node GBDT) and <b>99.3%</b> (tree GNN) vs <b>55.5%</b> for FPI — higher than on 123-bus because the fault current is large next to the load: at nominal load a <b>400 Ω</b> ground fault draws a median <b>31.7 A</b> on <b>24.9 kV</b> (<b>61.1%</b> of the <b>51.8 A</b> feeder-head current) but <b>6.2 A</b> on <b>4.16 kV</b> (<b>1.0%</b> of <b>631.5 A</b>). On a passive radial tree, per-node GBDT transfers at least as well as the GNN. (2) Adding <b>0–50%</b> current-limited inverter DERs (<code>Model=7</code>), back-fed reconfigurations, closed-loop operation, SLG faults up to <b>10,000 Ω</b> on <b>24.9 kV</b>, and non-fault transients (capacitor switching, PV cloud drops, load steps) drops FPI to <b>40.7%</b> on 123-bus and <b>47.6%</b> on 34-bus. Here the bidirectional edge-aware attention network <b>ActiveGridGATv2</b> outperforms per-node GBDT on active 123-bus (<b>95.8%</b> vs <b>93.9%</b>, cutting non-fault false trips in half from <b>13.9%</b> to <b>6.5%</b>), at <b>20%</b> few-shot on 34-bus (<b>89.1%</b> vs <b>83.1%</b>), and in-domain on 34-bus (<b>93.1%</b> vs <b>91.8%</b>), while GBDT is higher in pure 0-shot (<b>83.8%</b> vs <b>77.6%</b>) where sudden <b>+30–80%</b> load steps mimic 2.5–10 kΩ HIFs. (3) <b>Third unseen feeder — urban underground IEEE 37-bus (<b>4.8 kV</b>, 3-wire ungrounded delta, 10 zones, 36 buses, 5,184 faults):</b> passive zero-shot drops to <b>56.4%</b> (GBDT) and <b>46.7%</b> (GNN) vs <b>43.0%</b> (FPI) — missing the pre-committed <code>P1-Main</code> bar. <b>Physical cause:</b> on phase faults (3PH/LL/LLG), frozen 123-bus models still transfer almost perfectly (<b>100.0%</b> GBDT, <b>99.7%</b> GNN vs <b>98.2%</b> FPI) because phase currents circulate directly through the <b>4.8 kV</b> delta cables. The drop comes entirely from <b>SLG ground faults</b> (<b>0.0%</b> FPI, <b>22.4%</b> GBDT, <b>5.6%</b> GNN): without a grounded neutral, SLG current returns only through distributed cable capacitance — measured in OpenDSS at median <b>2.36 A</b> (<b>0.64%</b> of the <b>369.5 A</b> feeder-head current) even for a bolted <b>0.01 Ω</b> fault, and <b>2.23 A</b> (<b>0.60%</b>) at <b>400 Ω</b> — while unfaulted phase-to-ground voltages shift toward √<b>3 pu</b>, a regime never seen on grounded 4-wire 123-bus. In-domain 5-fold CV on 37-bus reaches <b>91.4%</b> (GBDT, SLG <b>85.0%</b>) and <b>88.0%</b> (GNN, SLG <b>79.6%</b>), showing the relative features do contain localizable delta signatures once trained on ungrounded data; with <b>20%</b> few-shot (7 buses), Zone-tree GNN climbs to <b>66.0%</b> while warm-start GBDT overfits the 7 sampled buses (<b>55.1%</b>). On active IEEE 37-bus (DER <b>0–50%</b>, <code>reconfig_tie</code>/<code>looped_tie</code>, <code>NO_FAULT</code>), FPI scores <b>44.5%</b> (FPR <b>0.0%</b>), zero-shot GBDT <b>55.4%</b> and ActiveGridGATv2 <b>46.2%</b> (<b>20%</b> few-shot <b>62.0%</b> / <b>76.2%</b>; in-domain <b>88.3%</b> / <b>85.7%</b>).</p><p class="note" data-l="vi"><b>Nhận xét vật lý trung thực:</b> (1) Trên lưới hình tia thụ động dải <b>0.01–400 Ω</b>, chuyển giao zero-shot sang IEEE 34-bus đạt <b>99.8%</b> (GBDT theo nút) và <b>99.3%</b> (GNN cây) so với <b>55.5%</b> của FPI — cao hơn trên 123-bus vì dòng sự cố lớn so với dòng tải: ở tải định mức, sự cố chạm đất <b>400 Ω</b> kéo trung vị <b>31.7 A</b> ở <b>24.9 kV</b> (<b>61.1%</b> dòng đầu tuyến <b>51.8 A</b>) nhưng chỉ <b>6.2 A</b> ở <b>4.16 kV</b> (<b>1.0%</b> của <b>631.5 A</b>). Trên cây hình tia thụ động, GBDT theo nút chuyển lưới ngang/nhỉnh hơn GNN. (2) Khi thêm <b>0–50%</b> nguồn nghịch lưu điện mặt trời giới hạn dòng (<code>Model=7</code>), cấu hình cấp ngược, vận hành vòng kín, sự cố chạm đất tới <b>10,000 Ω</b> ở <b>24.9 kV</b> và quá độ không sự cố (đóng cắt tụ bù, mây che PV, nhảy tải), FPI sụp xuống <b>40.7%</b> trên 123-bus và <b>47.6%</b> trên 34-bus. Lúc này mạng chú ý đồ thị hai chiều <b>ActiveGridGATv2</b> vượt GBDT theo nút trên lưới 123-bus (<b>95.8%</b> so với <b>93.9%</b>, giảm một nửa tỉ lệ cắt nhầm từ <b>13.9%</b> xuống <b>6.5%</b>), ở chế độ tinh chỉnh <b>20%</b> trên 34-bus (<b>89.1%</b> so với <b>83.1%</b>), và khi học tại chỗ trên 34-bus (<b>93.1%</b> so với <b>91.8%</b>); còn ở zero-shot thuần túy thì GBDT cao hơn (<b>83.8%</b> so với <b>77.6%</b>) do bước nhảy tải <b>+30–80%</b> có biên độ giống sự cố 2.5–10 kΩ. (3) <b>Lưới chưa thấy thứ 3 — cáp ngầm đô thị IEEE 37-bus (<b>4.8 kV</b>, 3 dây delta không nối đất, 10 zone, 36 bus, 5,184 sự cố):</b> zero-shot thụ động giảm xuống <b>56.4%</b> (GBDT) và <b>46.7%</b> (GNN) so với <b>43.0%</b> (FPI) — không đạt tiêu chí <code>P1-Main</code> đăng ký trước. <b>Nguyên nhân vật lý:</b> với sự cố giữa các pha (3PH/LL/LLG), mô hình giữ nguyên từ 123-bus vẫn chuyển giao gần như hoàn hảo (<b>100.0%</b> GBDT, <b>99.7%</b> GNN so với <b>98.2%</b> FPI) vì dòng pha khép mạch trực tiếp qua cáp delta <b>4.8 kV</b>. Toàn bộ mức sụt giảm nằm ở <b>sự cố chạm đất SLG</b> (<b>0.0%</b> FPI, <b>22.4%</b> GBDT, <b>5.6%</b> GNN): vì không có dây trung tính nối đất, dòng SLG chỉ hồi về qua điện dung phân bố của cáp ngầm — đo trong OpenDSS chỉ đạt trung vị <b>2.36 A</b> (<b>0.64%</b> dòng đầu tuyến <b>369.5 A</b>) ngay cả khi chạm đất trực tiếp <b>0.01 Ω</b>, và <b>2.23 A</b> (<b>0.60%</b>) ở <b>400 Ω</b> — đồng thời điện áp pha lành so với đất dâng về √<b>3 pu</b> — trạng thái chưa từng có trong dữ liệu huấn luyện 4 dây nối đất 123-bus. Học tại chỗ (CV 5 phần) trên 37-bus đạt <b>91.4%</b> (GBDT, SLG <b>85.0%</b>) và <b>88.0%</b> (GNN, SLG <b>79.6%</b>), chứng tỏ bộ đặc trưng tương đối vẫn giữ được dấu hiệu định vị khi có dữ liệu lưới delta; tinh chỉnh <b>20%</b> (7 bus) đưa GNN lên <b>66.0%</b>, còn GBDT warm-start bị quá khớp 7 bus mẫu (<b>55.1%</b>). Trên lưới chủ động IEEE 37-bus (DER <b>0–50%</b>, <code>reconfig_tie</code>/<code>looped_tie</code>, <code>NO_FAULT</code>), FPI đạt <b>44.5%</b> (FPR <b>0.0%</b>), zero-shot GBDT đạt <b>55.4%</b> và ActiveGridGATv2 đạt <b>46.2%</b> (tinh chỉnh <b>20%</b> <b>62.0%</b> / <b>76.2%</b>; học tại chỗ <b>88.3%</b> / <b>85.7%</b>).</p><h4><span data-l="en">Stage 2: from predicted zone down to individual bus</span><span data-l="vi">Stage 2: từ zone dự đoán xuống tới từng bus</span></h4><div class="xbox " data-x="table-bus-stage"><div class="tw"><table><thead><tr><th><span data-l="en">Stage-2 bus ranker (inside predicted zone)</span><span data-l="vi">Bộ xếp hạng bus Stage 2 (trong zone dự đoán)</span></th><th class=n>IEEE 123-bus top-1</th><th class=n>IEEE 123-bus top-3</th><th class=n>IEEE 34-bus top-1</th><th class=n>IEEE 34-bus top-3</th><th class=n>IEEE 37-bus top-1 (4.8 kV delta)</th><th class=n>IEEE 37-bus top-3 (4.8 kV delta)</th></tr></thead><tbody><tr><td><span data-l="en">Random bus in zone (baseline)</span><span data-l="vi">Chọn ngẫu nhiên bus trong zone</span></td><td class=n>8.8%</td><td class=n>26.4%</td><td class=n>19.3%</td><td class=n>50.8%</td><td class=n>17.0%<small><span data-l="en">phase</span><span data-l="vi">pha</span> 27.8%</small></td><td class=n>42.1%<small><span data-l="en">phase</span><span data-l="vi">pha</span> 69.4%</small></td></tr><tr><td><span data-l="en">3-phase Takagi reactance (OpenDSS 3×3 Z, zero training)</span><span data-l="vi">Điện kháng Takagi 3 pha (ma trận 3×3 OpenDSS, không cần học)</span></td><td class=n><b>46.9%</b></td><td class=n><b>69.0%</b></td><td class=n><b>57.5%</b></td><td class=n><b>87.4%</b></td><td class=n><b>38.4%</b><small><span data-l="en">phase</span><span data-l="vi">pha</span> 75.0%</small></td><td class=n>53.4%<small><span data-l="en">phase</span><span data-l="vi">pha</span> 94.4%</small></td></tr><tr><td><span data-l="en">Bus-graph GNN (5-fold CV on 123 / zero-shot on 34 & 37)</span><span data-l="vi">GNN đồ thị bus (CV 5 phần trên 123 / zero-shot trên 34 & 37)</span></td><td class=n>17.8%</td><td class=n>38.5%</td><td class=n>50.8%</td><td class=n>85.8%</td><td class=n>37.2%<small><span data-l="en">phase</span><span data-l="vi">pha</span> 72.8%</small></td><td class=n><b>53.9%</b><small><span data-l="en">phase</span><span data-l="vi">pha</span> 95.2%</small></td></tr></tbody></table></div></div><p class="note" data-l="en"><b>Physics beats ML at the bus level:</b> ranking buses inside the predicted zone by 3-phase Takagi reactance using OpenDSS 3×3 line impedances (zero training) reaches <b>46.9%</b> top-1 / <b>69.0%</b> top-3 on 123-bus and <b>57.5%</b> / <b>87.4%</b> on 34-bus, outperforming a bus-graph GNN (<b>17.8%</b> / <b>38.5%</b> under GroupKFold by bus on 123-bus, where held-out test buses are suppressed as unseen positive labels). The top confused bus pairs (<code>61→<b>61s</b></code>, <code>160→160r</code>, <code>832→888</code>) have ΔX₁ = <b>0.000 Ω</b>: with sensors only at zone boundaries, parallel laterals at the same electrical distance cannot be separated without extra sensors. On underground delta <b>IEEE 37-bus</b>, both zero-training Takagi (<b>75.0%</b> top-1 / <b>94.4%</b> top-3 on phase faults vs <b>69.4%</b> random) and zero-shot BusGraphGNN (<b>95.2%</b> phase top-3) clear the phase-fault bar (<code>P2-Partial</code>), while overall top-3 drops to <b>53.4%</b> (Takagi) and <b>53.9%</b> (GNN) vs <b>42.1%</b> random because ungrounded capacitive SLG breaks the grounded-loop Takagi equation (SLG top-3 <b>21.5%</b>) and compact underground cables have tiny adjacent-bus reactance spacing (701→702 ΔX₁ = <b>0.0599 Ω</b>).</p><p class="note" data-l="vi"><b>Ở cấp bus, vật lý thắng ML:</b> xếp hạng bus trong zone dự đoán bằng điện kháng Takagi 3 pha dùng ma trận đường dây 3×3 từ OpenDSS (không cần học) đạt <b>46.9%</b> top-1 / <b>69.0%</b> top-3 trên 123-bus và <b>57.5%</b> / <b>87.4%</b> trên 34-bus, vượt xa GNN đồ thị bus (<b>17.8%</b> / <b>38.5%</b> khi kiểm định GroupKFold theo bus trên 123-bus, do các bus kiểm tra chưa từng xuất hiện làm nhãn dương khi học). Các cặp bus hay nhầm nhất (<code>61→<b>61s</b></code>, <code>160→160r</code>, <code>832→888</code>) đều có ΔX₁ = <b>0.000 Ω</b>: khi chỉ đặt cảm biến ở đầu zone, hai nhánh có cùng khoảng cách điện là không thể phân biệt nếu không thêm cảm biến. Trên lưới cáp ngầm delta <b>IEEE 37-bus</b>, cả Takagi không cần học (<b>75.0%</b> top-1 / <b>94.4%</b> top-3 trên sự cố pha so với <b>69.4%</b> ngẫu nhiên) lẫn BusGraphGNN zero-shot (<b>95.2%</b> top-3 sự cố pha) đều đạt ngưỡng trên sự cố pha (<code>P2-Partial</code>), còn top-3 tổng thể giảm về <b>53.4%</b> (Takagi) và <b>53.9%</b> (GNN) so với <b>42.1%</b> ngẫu nhiên vì dòng SLG điện dung trên lưới delta phá vỡ phương trình Takagi vòng đất (top-3 SLG <b>21.5%</b>) và cáp ngầm ngắn có chênh lệch điện kháng giữa hai bus liền kề rất nhỏ (701→702 ΔX₁ = <b>0.0599 Ω</b>).</p><h4><span data-l="en">Uncertainty gate: Split Conformal Prediction (95% target)</span><span data-l="vi">Cổng bất định: Split Conformal Prediction (mục tiêu 95%)</span></h4><div class="xbox " data-x="table-conformal"><div class="tw"><table><thead><tr><th><span data-l="en">Model · score (95% target)</span><span data-l="vi">Mô hình · cách tính (mục tiêu 95%)</span></th><th class=n><span data-l="en">123-bus coverage</span><span data-l="vi">Độ phủ 123-bus</span></th><th class=n><span data-l="en">Labels per set</span><span data-l="vi">Số nhãn mỗi tập</span></th><th class=n><span data-l="en">One-label sets</span><span data-l="vi">Tập 1 nhãn</span></th><th class=n><span data-l="en">Right on one-label sets</span><span data-l="vi">Đúng khi tập 1 nhãn</span></th><th class=n><span data-l="en">Non-fault events that would trip</span><span data-l="vi">Ca không sự cố bị cắt</span></th><th class=n><span data-l="en">34-bus coverage, 123-bus threshold</span><span data-l="vi">Độ phủ 34-bus, ngưỡng của 123-bus</span></th><th class=n><span data-l="en">34-bus coverage, recalibrated (worst)</span><span data-l="vi">Độ phủ 34-bus, hiệu chỉnh lại (tệ nhất)</span></th><th class=n><span data-l="en">37-bus coverage, 123-bus threshold</span><span data-l="vi">Độ phủ 37-bus, ngưỡng của 123-bus</span></th><th class=n><span data-l="en">37-bus coverage, recalibrated (worst)</span><span data-l="vi">Độ phủ 37-bus, hiệu chỉnh lại (tệ nhất)</span></th></tr></thead><tbody><tr><td><span data-l="en">ActiveGridGATv2 · pre-registered APS</span><span data-l="vi">ActiveGridGATv2 · APS đăng ký trước</span></td><td class=n>100.0%</td><td class=n>6.37</td><td class=n>22.6%</td><td class=n>100.0%</td><td class=n>0.0%</td><td class=n>99.9%</td><td class=n>99.9% (99.9%)</td><td class=n>100.0%</td><td class=n>100.0% (100.0%)</td></tr><tr><td><span data-l="en">ActiveGridGATv2 · randomized APS (post-hoc)</span><span data-l="vi">ActiveGridGATv2 · APS ngẫu nhiên (kiểm tra sau)</span></td><td class=n>95.0%</td><td class=n>1.09</td><td class=n>89.2%</td><td class=n>99.1%</td><td class=n>1.1%</td><td class=n>81.4%</td><td class=n>92.0% (81.5%)</td><td class=n>47.4%</td><td class=n>94.1% (86.2%)</td></tr><tr><td><span data-l="en">Per-node GBDT · pre-registered APS</span><span data-l="vi">GBDT theo nút · APS đăng ký trước</span></td><td class=n>100.0%</td><td class=n>4.26</td><td class=n>6.3%</td><td class=n>100.0%</td><td class=n>0.0%</td><td class=n>99.9%</td><td class=n>100.0% (100.0%)</td><td class=n>100.0%</td><td class=n>100.0% (100.0%)</td></tr><tr><td><span data-l="en">Per-node GBDT · randomized APS (post-hoc)</span><span data-l="vi">GBDT theo nút · APS ngẫu nhiên (kiểm tra sau)</span></td><td class=n>95.0%</td><td class=n>1.28</td><td class=n>82.2%</td><td class=n>99.2%</td><td class=n>0.9%</td><td class=n>91.1%</td><td class=n>94.2% (91.3%)</td><td class=n>81.1%</td><td class=n>93.9% (88.9%)</td></tr></tbody></table></div></div><p class="note" data-l="en"><b>Read this as a decision-support gate in simulation, not a guarantee.</b> The pre-registered score (deterministic APS) saturates: at a <b>95%</b> target its sets hold 6.37 of 11 labels on average and cover <b>100.0%</b> of events, so the rule "act only on a one-label set" acts on just <b>22.6%</b> of events (ActiveGridGATv2). Criterion C3 is met as written, but that coverage is close to trivial. A post-hoc check on the same probabilities and splits with randomized APS (Romano et al. 2020) hits the target on the training feeder: <b>95.0%</b> coverage with 1.09 labels per set; one-label sets cover <b>89.2%</b> of events, are right <b>99.1%</b> of the time, and <b>1.1%</b> of non-fault events would trip. It does <b>not</b> carry over to the unseen 34-bus feeder: the 123-bus threshold covers <b>81.4%</b> (ActiveGridGATv2) and <b>91.1%</b> (GBDT) against the <b>95%</b> target, and recalibrating on 2 of its fault buses reaches <b>92.0%</b> and <b>94.2%</b> on average (worst of 10 draws <b>81.5%</b> and <b>91.3%</b>). The guarantee needs calibration data from the feeder it is used on. LAC, the third score tried, also hits <b>95%</b> on 123-bus but covers only <b>76.2%</b> on 34-bus with the 123-bus threshold. On active <b>IEEE 37-bus</b> (randomized APS at <b>95%</b>), the 123-bus threshold covers <b>47.4%</b> (ActiveGridGATv2) and <b>81.1%</b> (GBDT); recalibrating on 2 of its fault buses averages <b>94.1%</b> and <b>93.9%</b> (worst <b>86.2%</b> and <b>88.9%</b>).</p><p class="note" data-l="vi"><b>Đây là một cổng hỗ trợ quyết định trong mô phỏng, không phải bảo chứng.</b> Cách tính đã đăng ký trước (APS xác định) bị bão hòa: ở mục tiêu <b>95%</b>, mỗi tập trung bình chứa 6.37 trên 11 nhãn và phủ <b>100.0%</b> số ca, nên luật "chỉ tự đóng cắt khi tập có 1 nhãn" chỉ áp dụng được cho <b>22.6%</b> số ca (ActiveGridGATv2). Tiêu chí C3 đạt đúng như chữ viết, nhưng độ phủ đó gần như vô nghĩa. Kiểm tra sau trên cùng xác suất và cùng cách chia bằng APS ngẫu nhiên (Romano và cộng sự 2020) đạt đúng mục tiêu trên lưới đã học: độ phủ <b>95.0%</b> với 1.09 nhãn mỗi tập; tập 1 nhãn chiếm <b>89.2%</b> số ca, đúng <b>99.1%</b>, và <b>1.1%</b> số ca không sự cố sẽ bị cắt nhầm. Kết quả này <b>không</b> giữ được khi sang lưới 34-bus chưa thấy: ngưỡng của 123-bus chỉ phủ <b>81.4%</b> (ActiveGridGATv2) và <b>91.1%</b> (GBDT) so với mục tiêu <b>95%</b>; hiệu chỉnh lại bằng 2 bus sự cố của lưới đó đạt trung bình <b>92.0%</b> và <b>94.2%</b> (tệ nhất trong 10 lần rút: <b>81.5%</b> và <b>91.3%</b>). Muốn có bảo chứng thì phải hiệu chỉnh bằng dữ liệu của chính lưới đang dùng. LAC, cách tính thứ ba, cũng đạt <b>95%</b> trên 123-bus nhưng chỉ phủ <b>76.2%</b> trên 34-bus khi dùng ngưỡng của 123-bus. Trên lưới chủ động <b>IEEE 37-bus</b> (APS ngẫu nhiên ở <b>95%</b>), ngưỡng từ 123-bus phủ <b>47.4%</b> (ActiveGridGATv2) và <b>81.1%</b> (GBDT); hiệu chỉnh lại bằng 2 bus sự cố đạt trung bình <b>94.1%</b> và <b>93.9%</b> (tệ nhất <b>86.2%</b> và <b>88.9%</b>).</p><h4><span data-l="en">Multi-feeder zero-shot evidence table (15 official IEEE & EPRI OpenDSS feeders, Kaggle 3-VM run)</span><span data-l="vi">Bảng bằng chứng chuyển giao đa lưới (15 lưới chuẩn IEEE & EPRI OpenDSS, chạy 3 phiên Kaggle)</span></h4><div class="tw"><table><thead><tr><th><span data-l="en">Feeder (OpenDSS official)</span><span data-l="vi">Lưới phân phối (OpenDSS gốc)</span></th><th>kV / Hz</th><th class=n><span data-l="en">Zones</span><span data-l="vi">Số zone</span></th><th class=n><span data-l="en">Events</span><span data-l="vi">Sự cố</span></th><th class=n>FPI</th><th class=n><span data-l="en">Zero-shot GBDT</span><span data-l="vi">GBDT 0-shot</span></th><th class=n><span data-l="en">Zero-shot GNN</span><span data-l="vi">GNN 0-shot</span></th><th class=n><span data-l="en">1 sensor off (GBDT / GNN)</span><span data-l="vi">Mất 1 cảm biến (GBDT / GNN)</span></th><th><span data-l="en">Verdict</span><span data-l="vi">Kết luận</span></th></tr></thead><tbody><tr><td>IEEE 123-bus (Train, 5-fold CV)</td><td>4.16 kV · 60 Hz</td><td class=n>10</td><td class=n>11,448</td><td class=n>55.5%</td><td class=n><b>98.3%</b></td><td class=n>98.1%</td><td class=n>89.4% / 90.2%</td><td><span data-l="en">Train CV</span><span data-l="vi">Huấn luyện CV</span></td></tr><tr><td>IEEE 34-bus (Unseen overhead)</td><td>24.90 kV · 60 Hz</td><td class=n>7</td><td class=n>4,104</td><td class=n>55.5%</td><td class=n><b>99.8%</b></td><td class=n>99.3%</td><td class=n>88.4% / 85.8%</td><td><b><span data-l="en">Pass</span><span data-l="vi">Đạt</span></b></td></tr><tr><td>IEEE 37-bus (Unseen underground delta)</td><td>4.80 kV · 60 Hz</td><td class=n>10</td><td class=n>5,184</td><td class=n>43.0%</td><td class=n><b>56.4%</b></td><td class=n>46.7%</td><td class=n>48.7% / 44.2%</td><td><span data-l="en">Partial (phase only)</span><span data-l="vi">Đạt sự cố pha</span></td></tr><tr><td>IEEE 13-bus</td><td>4.16 kV · 60 Hz</td><td class=n>6</td><td class=n>1,278</td><td class=n>50.9%</td><td class=n><b>95.5%</b></td><td class=n>89.0%</td><td class=n>78.8% / 78.4%</td><td><b><span data-l="en">Pass</span><span data-l="vi">Đạt</span></b></td></tr><tr><td>IEEE European LV</td><td>0.42 kV · 50 Hz</td><td class=n>9</td><td class=n>2,880</td><td class=n>60.3%</td><td class=n><b>93.3%</b></td><td class=n>91.3%</td><td class=n>83.1% / 82.9%</td><td><b><span data-l="en">Pass</span><span data-l="vi">Đạt</span></b></td></tr><tr><td>IEEE 8500-Node</td><td>12.47 kV · 60 Hz</td><td class=n>13</td><td class=n>1,203</td><td class=n>44.1%</td><td class=n><b>99.8%</b></td><td class=n>99.0%</td><td class=n>91.8% / 91.7%</td><td><b><span data-l="en">Pass</span><span data-l="vi">Đạt</span></b></td></tr><tr><td>EPRI Ckt5</td><td>12.47 kV · 60 Hz</td><td class=n>11</td><td class=n>1,125</td><td class=n>55.6%</td><td class=n><b>98.0%</b></td><td class=n>97.6%</td><td class=n>86.8% / 89.7%</td><td><b><span data-l="en">Pass</span><span data-l="vi">Đạt</span></b></td></tr><tr><td>EPRI Ckt7</td><td>12.47 kV · 60 Hz</td><td class=n>18</td><td class=n>2,373</td><td class=n>71.6%</td><td class=n>98.7%</td><td class=n><b>99.2%</b></td><td class=n>90.5% / 94.3%</td><td><b><span data-l="en">Pass</span><span data-l="vi">Đạt</span></b></td></tr><tr><td>EPRI Ckt24 <small>(2 loops)</small></td><td>34.50 kV · 60 Hz</td><td class=n>7</td><td class=n>1,374</td><td class=n>59.3%</td><td class=n><b>99.7%</b></td><td class=n>98.6%</td><td class=n>85.5% / 87.3%</td><td><b><span data-l="en">Pass</span><span data-l="vi">Đạt</span></b></td></tr><tr><td>EPRI J1</td><td>12.47 kV · 60 Hz</td><td class=n>9</td><td class=n>1,445</td><td class=n>53.9%</td><td class=n>99.2%</td><td class=n><b>99.3%</b></td><td class=n>87.7% / 90.3%</td><td><b><span data-l="en">Pass</span><span data-l="vi">Đạt</span></b></td></tr><tr><td>EPRI K1</td><td>13.20 kV · 60 Hz</td><td class=n>13</td><td class=n>1,476</td><td class=n>52.2%</td><td class=n><b>99.7%</b></td><td class=n>99.6%</td><td class=n>91.0% / 92.5%</td><td><b><span data-l="en">Pass</span><span data-l="vi">Đạt</span></b></td></tr><tr><td>EPRI M1</td><td>12.47 kV · 60 Hz</td><td class=n>3</td><td class=n>1,788</td><td class=n>79.0%</td><td class=n><b>99.6%</b></td><td class=n>88.3%</td><td class=n>66.6% / 69.0%</td><td><b><span data-l="en">Pass</span><span data-l="vi">Đạt</span></b></td></tr><tr><td>IEEE 342-Node (LV Network)</td><td>60 Hz</td><td class=n>–</td><td class=n>–</td><td class=n>–</td><td class=n>–</td><td class=n>–</td><td class=n>–</td><td><span class="muted"><span data-l="en">Meshed (71 cycles)</span><span data-l="vi">Mạch lưới (71 vòng kín)</span></span></td></tr><tr><td>IEEE 9500-Node</td><td>60 Hz</td><td class=n>–</td><td class=n>–</td><td class=n>–</td><td class=n>–</td><td class=n>–</td><td class=n>–</td><td><span class="muted"><span data-l="en">Base flow non-converged</span><span data-l="vi">Không hội tụ OpenDSS</span></span></td></tr><tr><td>CIGRE MV (20 kV, 50 Hz)</td><td>–</td><td class=n>–</td><td class=n>–</td><td class=n>–</td><td class=n>–</td><td class=n>–</td><td class=n>–</td><td><span class="muted"><span data-l="en">Not in OpenDSS repo</span><span data-l="vi">Không có trong kho OpenDSS</span></span></td></tr></tbody></table></div><p class="note" data-l="en"><b>Broader generalization proof (simulation only):</b> Using the exact frozen IEEE 123-bus models (zero retraining) across <b>11 unseen OpenDSS feeders</b> spanning <b>0.416–34.5 kV</b>, 50 Hz & 60 Hz, and up to 6,058 buses / 18 zones, <b>10 of 11 unseen feeders pass zero-shot</b> — including <b>93.3%</b> (GBDT) / <b>91.3%</b> (GNN) on the 50 Hz European LV cable feeder (vs <b>60.3%</b> FPI), <b>99.8%</b> / <b>99.0%</b> on IEEE 8500-Node (vs <b>44.1%</b> FPI), and <b>98.0%</b>–<b>99.7%</b> across all six utility-scale EPRI feeders (Ckt5, Ckt7, Ckt24, J1, K1, M1). On all six large EPRI feeders, the Zone-tree GNN beats per-node GBDT whenever one sensor is offline (e.g., <b>94.3%</b> vs <b>90.5%</b> on 18-zone EPRI Ckt7). The only transfer breakdown is ungrounded 3-wire delta IEEE 37-bus SLG, while heavily meshed IEEE 342-Node (71 cycles) and non-converged IEEE 9500-Node are recorded transparently as out-of-scope.</p><p class="note" data-l="vi"><b>Bằng chứng tổng quát hóa đa lưới (thuần mô phỏng OpenDSS):</b> Dùng đúng cặp mô hình IEEE 123-bus đóng băng (không huấn luyện lại) chạy song song trên 3 máy ảo Kaggle qua <b>11 lưới chưa từng thấy</b> (<b>0.416–34.5 kV</b>, cả 50 Hz & 60 Hz, tới 6,058 bus / 18 zone), <b>10 trên 11 lưới đạt chuẩn zero-shot</b> — gồm <b>93.3%</b> (GBDT) / <b>91.3%</b> (GNN) trên lưới cáp hạ áp châu Âu 50 Hz (so với <b>60.3%</b> FPI), <b>99.8%</b> / <b>99.0%</b> trên lưới khổng lồ IEEE 8500-Node (so với <b>44.1%</b> FPI), và <b>98.0%</b>–<b>99.7%</b> trên cả 6 lưới thực tế của EPRI (Ckt5, Ckt7, Ckt24, J1, K1, M1). Trên cả 6 lưới EPRI lớn, GNN cây zone đều vượt GBDT khi mất 1 cảm biến (ví dụ <b>94.3%</b> so với <b>90.5%</b> trên EPRI Ckt7 18 zone). Điểm gãy duy nhất là sự cố chạm đất SLG trên lưới 3 dây delta không nối đất IEEE 37-bus; còn mạng mạch lưới IEEE 342-Node (71 vòng kín) và IEEE 9500-Node không hội tụ cơ sở được ghi nhận trung thực là ngoài phạm vi.</p></div></details><details class="deep" id="deep-hif"><summary class="deep-sum"><span class="deep-t"><b><span data-l="en">2d · Tier 1 + Tier 2 HIF-Fusion (Edge ESP32 Sensor + Feeder GNN/GBDT)</span><span data-l="vi">2d · Hợp nhất Tầng 1 + Tầng 2 HIF-Fusion (Cảm biến biên ESP32 + GNN/GBDT)</span></b><small><span data-l="en">400 Ω passive SLG 78.1% → 97.7% (GBDT) · Active 400 Ω GATv2 73.5% → 87.5% · NO_FAULT FPR 6.5% → 1.2% · Branch 10 realistic 400 Ω ml_full 35.0% → 91.5% · See full Hardware/VeHIF tab.</span><span data-l="vi">SLG 400 Ω thụ động 78.1% → 97.7% (GBDT) · Lưới chủ động 400 Ω GATv2 73.5% → 87.5% · NO_FAULT FPR 6.5% → 1.2% · Nhánh 10 thực tế 400 Ω ml_full 35.0% → 91.5% · Xem thêm tab Cảm biến HIF.</span></small></span><span class="deep-r"><span class="deep-badge"><span class="chip good">4/4 H1–H4 PASS</span> <span class="chip critical">2/4 R1–R4</span></span><span class="deep-act"><span data-l="en">Expand</span><span data-l="vi">Xem chi tiết</span></span></span></summary><div class="deep-body"><h3 id="hif-fusion"><span data-l="en">2d · Two-tier Edge HIF-Sensor → Graph FLISR (200–400 Ω)</span><span data-l="vi">2d · Kiến trúc 2 tầng Edge HIF-Sensor → Graph FLISR (200–400 Ω)</span></h3><p class="note" data-l="en">At 60 Hz alone, high-impedance ground faults (SLG <b>200–400 Ω</b>) are the dominant error source on IEEE 123-bus (<b>31.3%</b> at <b>400 Ω</b>) because the fault draws only <b>6.2 A</b> (<b>1.0%</b> of the <b>631.5 A</b> head current), buried inside <b>1%</b> CT noise. This two-tier architecture pairs a frozen <span class="term" data-tip="&lt;b&gt;Edge HIF-Sensor (p_hif)&lt;/b&gt;&lt;br&gt;A compact int8 detector (417 parameters, 504 bytes) running locally on 15.36 kHz residual current behind a 4th-order Butterworth filter, outputting a persisted arc score p_hif ∈ [0, 1] per switch." data-tip-vi="&lt;b&gt;Cảm biến hồ quang biên (p_hif)&lt;/b&gt;&lt;br&gt;Bộ phát hiện int8 gọn nhẹ (417 tham số, 504 byte) chạy cục bộ trên dòng dư lấy mẫu 15.36 kHz qua mạch lọc Butterworth bậc 4, xuất ra điểm xác suất hồ quang p_hif ∈ [0, 1] tại mỗi dao." tabindex="0">Edge ESP32-S3 HIF-Sensor</span> at every recloser/switch — 4th-order Butterworth anti-aliasing filter (LTspice 2,045.1 Hz / Python 2,047.9 Hz), 12-bit ADC at 15.36 kHz, 16 harmonic/asymmetry/cycle-variation features over K = 8 cycles, and a 417-parameter / 504-byte int8 Tiny MLP with PERSIST = 3 — with feeder-wide <b>Graph FLISR</b> (<code>PerNodeGBDT</code>, <code>ZoneTreeGNN</code>, and <code>ActiveGridGATv2</code> with <code>diff_p_hif</code> on edges).</p><p class="note" data-l="vi">Chỉ dùng pha 60 Hz, sự cố chạm đất trở kháng cao (SLG <b>200–400 Ω</b>) là nguồn lỗi lớn nhất trên IEEE 123-bus (<b>31.3%</b> ở <b>400 Ω</b>) vì dòng sự cố chỉ đạt <b>6.2 A</b> (<b>1.0%</b> dòng đầu tuyến <b>631.5 A</b>), chìm trong nhiễu CT <b>1%</b>. Kiến trúc 2 tầng này ghép <span class="term" data-tip="&lt;b&gt;Edge HIF-Sensor (p_hif)&lt;/b&gt;&lt;br&gt;A compact int8 detector (417 parameters, 504 bytes) running locally on 15.36 kHz residual current behind a 4th-order Butterworth filter, outputting a persisted arc score p_hif ∈ [0, 1] per switch." data-tip-vi="&lt;b&gt;Cảm biến hồ quang biên (p_hif)&lt;/b&gt;&lt;br&gt;Bộ phát hiện int8 gọn nhẹ (417 tham số, 504 byte) chạy cục bộ trên dòng dư lấy mẫu 15.36 kHz qua mạch lọc Butterworth bậc 4, xuất ra điểm xác suất hồ quang p_hif ∈ [0, 1] tại mỗi dao." tabindex="0">cảm biến biên ESP32-S3 HIF-Sensor</span> đóng băng tại mỗi recloser/dao — mạch lọc chống răng cưa Butterworth bậc 4 (LTspice 2,045.1 Hz / Python 2,047.9 Hz), ADC 12-bit ở 15.36 kHz, 16 đặc trưng sóng hài/bất đối xứng/biến động chu kỳ trên cửa sổ K = 8 chu kỳ, và mạng Tiny MLP int8 417 tham số / 504 byte với bộ đếm PERSIST = 3 — truyền xác suất <code>p_hif</code> lên tầng <b>Graph FLISR</b> toàn lưới (<code>PerNodeGBDT</code>, <code>ZoneTreeGNN</code> và <code>ActiveGridGATv2</code> có thêm đặc trưng cạnh <code>diff_p_hif</code>).</p><div class="chart"><svg class="hif-svg" viewBox="0 0 680 168" role="img" aria-label="Two-tier Edge HIF-Sensor to Graph FLISR architecture"><rect class="hif-box t1" x="4" y="10" width="394" height="148" rx="10"/><text class="hif-k" x="14.0" y="29.0" text-anchor="start" data-l="en">Tier 1 · Edge ESP32-S3 HIF-Sensor (per recloser / switch)</text><text class="hif-k" x="14.0" y="29.0" text-anchor="start" data-l="vi">Tầng 1 · Cảm biến biên ESP32-S3 HIF-Sensor (mỗi recloser / dao)</text><rect class="hif-step" x="14" y="40" width="182" height="48" rx="6"/><text class="hif-st" x="23.0" y="59.0" text-anchor="start" data-l="en">CT + 4th-order Butterworth</text><text class="hif-st" x="23.0" y="59.0" text-anchor="start" data-l="vi">CT + lọc Butterworth bậc 4</text><text class="hif-sub" x="23.0" y="76.0" text-anchor="start">SCT-013 · LTspice 2,045.1 Hz</text><rect class="hif-step" x="206" y="40" width="182" height="48" rx="6"/><text class="hif-st" x="215.0" y="59.0" text-anchor="start" data-l="en">12-bit ADC @ 15.36 kHz</text><text class="hif-st" x="215.0" y="59.0" text-anchor="start" data-l="vi">ADC 12-bit @ 15.36 kHz</text><text class="hif-sub" x="215.0" y="76.0" text-anchor="start" data-l="en">16 features · K = 8 cycles</text><text class="hif-sub" x="215.0" y="76.0" text-anchor="start" data-l="vi">16 đặc trưng · K = 8 chu kỳ</text><rect class="hif-step" x="14" y="100" width="374" height="46" rx="6"/><text class="hif-st" x="23.0" y="119.0" text-anchor="start" data-l="en">Frozen Tiny MLP int8 (417 params / 504 B)</text><text class="hif-st" x="23.0" y="119.0" text-anchor="start" data-l="vi">Tiny MLP int8 đóng băng (417 tham số / 504 B)</text><text class="hif-sub" x="23.0" y="136.0" text-anchor="start" data-l="en">Per switch: p_hif ∈ [0, 1], hif_alarm (PERSIST = 3)</text><text class="hif-sub" x="23.0" y="136.0" text-anchor="start" data-l="vi">Mỗi dao: p_hif ∈ [0, 1], hif_alarm (PERSIST = 3)</text><path class="hif-arr" d="M196 64h10M297 88v12"/><path class="hif-arr main" d="M398 84h44"/><polygon class="hif-tip" points="442,79 450,84 442,89"/><text class="hif-pill" x="422.0" y="73.0" text-anchor="middle">p_hif</text><text class="hif-sub" x="422.0" y="101.0" text-anchor="middle">+60 Hz</text><rect class="hif-box t2" x="452" y="10" width="224" height="148" rx="10"/><text class="hif-k2" x="462.0" y="29.0" text-anchor="start" data-l="en">Tier 2 · Feeder-wide Graph FLISR</text><text class="hif-k2" x="462.0" y="29.0" text-anchor="start" data-l="vi">Tầng 2 · Graph FLISR toàn lưới</text><rect class="hif-step" x="462" y="40" width="204" height="48" rx="6"/><text class="hif-st" x="471.0" y="59.0" text-anchor="start" data-l="en">Passive: 21 → 23 node feat</text><text class="hif-st" x="471.0" y="59.0" text-anchor="start" data-l="vi">Thụ động: 21 → 23 đặc trưng</text><text class="hif-sub" x="471.0" y="76.0" text-anchor="start">PerNodeGBDT · ZoneTreeGNN</text><rect class="hif-step" x="462" y="100" width="204" height="46" rx="6"/><text class="hif-st" x="471.0" y="119.0" text-anchor="start" data-l="en">Active: 26 → 28 + diff_p_hif</text><text class="hif-st" x="471.0" y="119.0" text-anchor="start" data-l="vi">Chủ động: 26 → 28 + diff_p_hif</text><text class="hif-sub" x="471.0" y="136.0" text-anchor="start">ActiveGridGATv2 → aps_rand 95%</text></svg></div><div class="hif-banner"><div data-l="en"><b>Results loaded from <code>results/hif_fusion/</code>.</b> Frozen Tier-1 model: <code>/kaggle/input/notebooks/christoopherchau/ch-y-n/results/model_int8.npz</code> (417 params, 504 B int8, threshold 0.9826). Simulation only — pre-committed H1–H4 verdicts from <code>research/hif-fusion/PLAN.md</code>:</div><div data-l="vi"><b>Đã nạp kết quả từ <code>results/hif_fusion/</code>.</b> Mô hình Tầng 1 đóng băng: <code>/kaggle/input/notebooks/christoopherchau/ch-y-n/results/model_int8.npz</code> (417 tham số, 504 B int8, ngưỡng 0.9826). Hoàn toàn là mô phỏng — kết quả đánh giá tiêu chí H1–H4 đã khóa trước trong <code>research/hif-fusion/PLAN.md</code>:</div><div class="hif-chips"><span class="chip good">H1: PASS</span><span class="chip good">H2: PASS</span><span class="chip good">H3: PASS</span><span class="chip good">H4: PASS</span></div></div><h4><span data-l="en">Paired comparison: 60 Hz only vs +Edge p_hif (focus on SLG 200–400 Ω)</span><span data-l="vi">So sánh đối chứng: 60 Hz thuần vs +Edge p_hif (trọng tâm dải SLG 200–400 Ω)</span></h4><div class="xbox " data-x="table-hif-fusion"><div class="tw"><table><thead><tr><th><span data-l="en">Branch & Tier-2 model</span><span data-l="vi">Nhánh & mô hình Tầng 2</span></th><th><span data-l="en">Feeder & regime</span><span data-l="vi">Lưới & chế độ</span></th><th class=n><span data-l="en">Overall (60 Hz → +Edge)</span><span data-l="vi">Tổng thể (60 Hz → +Edge)</span></th><th class=n>SLG 200–400 Ω / HIF</th><th class=n>SLG 400 Ω</th><th class=n><span data-l="en">NO_FAULT FPR</span><span data-l="vi">FPR không sự cố</span></th><th class=n><span data-l="en">1 sensor offline</span><span data-l="vi">Mất 1 cảm biến</span></th></tr></thead><tbody><tr><td><span data-l="en">Passive · PerNodeGBDT</span><span data-l="vi">Thụ động · PerNodeGBDT</span></td><td><span data-l="en">IEEE 123-bus (5-fold CV)</span><span data-l="vi">IEEE 123-bus (CV 5 phần)</span></td><td class=n>98.2% → <b>99.7%</b><small>(+1.4 pp)</small></td><td class=n>87.5% → <b>98.0%</b><small>(+10.5 pp)</small></td><td class=n>78.1% → <b>97.7%</b><small>(+19.6 pp)</small></td><td class=n>–</td><td class=n>89.0% → <b>90.3%</b><small>(+1.3 pp)</small></td></tr><tr><td><span data-l="en">Passive · ZoneTreeGNN (2L)</span><span data-l="vi">Thụ động · ZoneTreeGNN (2 lớp)</span></td><td><span data-l="en">IEEE 123-bus (5-fold CV)</span><span data-l="vi">IEEE 123-bus (CV 5 phần)</span></td><td class=n>98.0% → <b>99.5%</b><small>(+1.4 pp)</small></td><td class=n>86.4% → <b>97.0%</b><small>(+10.6 pp)</small></td><td class=n>79.6% → <b>96.0%</b><small>(+16.3 pp)</small></td><td class=n>–</td><td class=n>90.0% → <b>91.5%</b><small>(+1.5 pp)</small></td></tr><tr><td><span data-l="en">Passive · PerNodeGBDT</span><span data-l="vi">Thụ động · PerNodeGBDT</span></td><td>IEEE 34-bus (zero-shot)</td><td class=n>99.8% → <b>99.8%</b><small>(+0.0 pp)</small></td><td class=n>98.5% → <b>98.7%</b><small>(+0.2 pp)</small></td><td class=n>97.4% → <b>97.8%</b><small>(+0.4 pp)</small></td><td class=n>–</td><td class=n><b>88.1%</b> → 88.0%<small>(−0.1 pp)</small></td></tr><tr><td><span data-l="en">Passive · ZoneTreeGNN (2L)</span><span data-l="vi">Thụ động · ZoneTreeGNN (2 lớp)</span></td><td>IEEE 34-bus (zero-shot)</td><td class=n>99.4% → <b>99.4%</b><small>(+0.0 pp)</small></td><td class=n>95.9% → <b>97.6%</b><small>(+1.7 pp)</small></td><td class=n>94.4% → <b>97.4%</b><small>(+3.0 pp)</small></td><td class=n>–</td><td class=n><b>86.1%</b> → 85.9%<small>(−0.2 pp)</small></td></tr><tr><td><span data-l="en">Active · ActivePerNodeGBDT</span><span data-l="vi">Chủ động · ActivePerNodeGBDT</span></td><td><span data-l="en">IEEE 123-bus (DER + loops, CV)</span><span data-l="vi">IEEE 123-bus (DER + vòng kín, CV)</span></td><td class=n>93.9% → <b>96.8%</b><small>(+2.8 pp)</small></td><td class=n>80.2% → <b>90.3%</b><small>(+10.0 pp)</small></td><td class=n>72.5% → <b>86.8%</b><small>(+14.2 pp)</small></td><td class=n>13.9% → <b>3.3%</b><small>(−10.5 pp)</small></td><td class=n>86.1% → <b>88.7%</b><small>(+2.6 pp)</small></td></tr><tr><td><span data-l="en">Active · ActiveGridGATv2</span><span data-l="vi">Chủ động · ActiveGridGATv2</span></td><td><span data-l="en">IEEE 123-bus (DER + loops, CV)</span><span data-l="vi">IEEE 123-bus (DER + vòng kín, CV)</span></td><td class=n>95.8% → <b>97.6%</b><small>(+1.8 pp)</small></td><td class=n>82.2% → <b>90.8%</b><small>(+8.7 pp)</small></td><td class=n>73.5% → <b>87.5%</b><small>(+14.1 pp)</small></td><td class=n>6.5% → <b>1.2%</b><small>(−5.3 pp)</small></td><td class=n>89.1% → <b>91.3%</b><small>(+2.1 pp)</small></td></tr><tr><td><span data-l="en">Active · ActivePerNodeGBDT</span><span data-l="vi">Chủ động · ActivePerNodeGBDT</span></td><td><span data-l="en">IEEE 34-bus (DER + loops, 0-shot)</span><span data-l="vi">IEEE 34-bus (DER + vòng kín, 0-shot)</span></td><td class=n>83.8% → <b>87.5%</b><small>(+3.7 pp)</small></td><td class=n><small>1–10 kΩ</small>71.8% → <b>77.8%</b><small>(+6.0 pp)</small></td><td class=n>84.8% → <b>86.3%</b><small>(+1.5 pp)</small></td><td class=n>22.1% → <b>5.8%</b><small>(−16.3 pp)</small></td><td class=n>72.4% → <b>75.6%</b><small>(+3.2 pp)</small></td></tr><tr><td><span data-l="en">Active · ActiveGridGATv2</span><span data-l="vi">Chủ động · ActiveGridGATv2</span></td><td><span data-l="en">IEEE 34-bus (DER + loops, 0-shot)</span><span data-l="vi">IEEE 34-bus (DER + vòng kín, 0-shot)</span></td><td class=n>77.6% → <b>83.3%</b><small>(+5.7 pp)</small></td><td class=n><small>1–10 kΩ</small>65.3% → <b>70.0%</b><small>(+4.7 pp)</small></td><td class=n>81.8% → <b>86.7%</b><small>(+4.9 pp)</small></td><td class=n>25.3% → <b>9.7%</b><small>(−15.6 pp)</small></td><td class=n>71.5% → <b>74.5%</b><small>(+3.0 pp)</small></td></tr></tbody></table></div></div><p class="note" data-l="en"><b>Split Conformal gate (<code>aps_rand</code>, <b>95%</b> target, ActiveGridGATv2):</b> on IEEE 123-bus, coverage moves from <b>95.0%</b> to <b>95.0%</b>, autonomous one-label sets from <b>89.2%</b> to <b>93.0%</b> (accuracy <b>98.9%</b>, autonomous NO_FAULT trips <b>0.5%</b>). On unseen IEEE 34-bus, frozen 123-bus q̂ covers <b>81.4%</b> → <b>84.9%</b> (no cross-feeder exchangeability guarantee), and <b>5%</b>-bus recalibration averages <b>92.0%</b> (min <b>85.4%</b>).</p><p class="note" data-l="vi"><b>Cổng bất định Split Conformal (<code>aps_rand</code>, mục tiêu <b>95%</b>, ActiveGridGATv2):</b> trên IEEE 123-bus, độ phủ đi từ <b>95.0%</b> sang <b>95.0%</b>, tỉ lệ tập 1 nhãn tự hành từ <b>89.2%</b> sang <b>93.0%</b> (độ đúng <b>98.9%</b>, cắt nhầm NO_FAULT tự hành <b>0.5%</b>). Trên IEEE 34-bus chưa thấy, ngưỡng q̂ từ 123-bus phủ <b>81.4%</b> → <b>84.9%</b> (không có bảo chứng hoán vị giữa hai lưới), và hiệu chỉnh lại bằng <b>5%</b> số bus đạt trung bình <b>92.0%</b> (tệ nhất <b>85.4%</b>).</p><h4><span data-l="en">Arcing HIF breakdown across 5 Emanuel surfaces</span><span data-l="vi">Phân rã sự cố hồ quang theo 5 bề mặt Emanuel</span></h4><div class="xbox " data-x="table-hif-surfaces"><div class="tw"><table><thead><tr><th><span data-l="en">Emanuel arc surface</span><span data-l="vi">Bề mặt hồ quang Emanuel</span></th><th><span data-l="en">Model range (Vp · R)</span><span data-l="vi">Dải mô hình (Vp · R)</span></th><th class=n><span data-l="en">Passive 123 · GBDT</span><span data-l="vi">Thụ động 123 · GBDT</span></th><th class=n><span data-l="en">Passive 123 · GNN</span><span data-l="vi">Thụ động 123 · GNN</span></th><th class=n><span data-l="en">Active 123 · GATv2</span><span data-l="vi">Chủ động 123 · GATv2</span></th><th class=n><span data-l="en">Active 34 0-shot · GATv2</span><span data-l="vi">Chủ động 34 0-shot · GATv2</span></th></tr></thead><tbody><tr><td><span data-l="en">Wet grass</span><span data-l="vi">Cỏ ướt</span></td><td>0.5–2.0 kV · 300–700 Ω</td><td class=n>91.2% → <b>99.0%</b><small>(+7.8 pp)</small></td><td class=n>89.9% → <b>98.1%</b><small>(+8.2 pp)</small></td><td class=n>88.0% → <b>93.4%</b><small>(+5.3 pp)</small></td><td class=n>67.4% → <b>72.0%</b><small>(+4.6 pp)</small></td></tr><tr><td><span data-l="en">Wet sand</span><span data-l="vi">Cát ướt</span></td><td>1.0–3.0 kV · 600–1,500 Ω</td><td class=n>91.9% → <b>98.1%</b><small>(+6.2 pp)</small></td><td class=n>90.5% → <b>97.7%</b><small>(+7.2 pp)</small></td><td class=n>87.8% → <b>95.1%</b><small>(+7.3 pp)</small></td><td class=n>70.7% → <b>76.8%</b><small>(+6.1 pp)</small></td></tr><tr><td><span data-l="en">Concrete</span><span data-l="vi">Bê tông</span></td><td>1.5–4.5 kV · 800–2,000 Ω</td><td class=n>89.7% → <b>97.9%</b><small>(+8.2 pp)</small></td><td class=n>89.5% → <b>96.8%</b><small>(+7.3 pp)</small></td><td class=n>87.1% → <b>92.4%</b><small>(+5.2 pp)</small></td><td class=n>69.7% → <b>73.5%</b><small>(+3.7 pp)</small></td></tr><tr><td><span data-l="en">Dry grass</span><span data-l="vi">Cỏ khô</span></td><td>2.0–5.0 kV · 900–2,500 Ω</td><td class=n>91.2% → <b>99.0%</b><small>(+7.8 pp)</small></td><td class=n>90.9% → <b>99.2%</b><small>(+8.4 pp)</small></td><td class=n>86.2% → <b>92.1%</b><small>(+5.9 pp)</small></td><td class=n>69.1% → <b>72.2%</b><small>(+3.1 pp)</small></td></tr><tr><td><span data-l="en">Dry asphalt</span><span data-l="vi">Nhựa đường khô</span></td><td>3.0–7.0 kV · 2,000–6,000 Ω</td><td class=n>93.2% → <b>97.8%</b><small>(+4.6 pp)</small></td><td class=n>92.4% → <b>96.3%</b><small>(+3.9 pp)</small></td><td class=n>84.5% → <b>90.0%</b><small>(+5.5 pp)</small></td><td class=n>67.8% → <b>73.5%</b><small>(+5.7 pp)</small></td></tr></tbody></table></div></div><h4><span data-l="en">NO_FAULT false-alarm rate across 7 background disturbances</span><span data-l="vi">Tỉ lệ báo động giả (NO_FAULT) trên 7 nhiễu nền</span></h4><div class="xbox " data-x="table-hif-disturbances"><div class="tw"><table><thead><tr><th><span data-l="en">Background disturbance (NO_FAULT)</span><span data-l="vi">Nhiễu nền (NO_FAULT)</span></th><th class=n><span data-l="en">Active 123 · GBDT FPR</span><span data-l="vi">Chủ động 123 · GBDT FPR</span></th><th class=n><span data-l="en">Active 123 · GATv2 FPR</span><span data-l="vi">Chủ động 123 · GATv2 FPR</span></th><th class=n><span data-l="en">Active 34 0-shot · GBDT FPR</span><span data-l="vi">Chủ động 34 0-shot · GBDT FPR</span></th><th class=n><span data-l="en">Active 34 0-shot · GATv2 FPR</span><span data-l="vi">Chủ động 34 0-shot · GATv2 FPR</span></th></tr></thead><tbody><tr><td><span data-l="en">Steady background (none)</span><span data-l="vi">Nền ổn định (không nhiễu)</span></td><td class=n>1.3% → <b>1.2%</b><small>(−0.1 pp)</small></td><td class=n><b>0.0%</b> → 0.1%<small>(+0.1 pp)</small></td><td class=n><b>0.7%</b> → 2.2%<small>(+1.5 pp)</small></td><td class=n><b>7.2%</b> → 13.4%<small>(+6.2 pp)</small></td></tr><tr><td><span data-l="en">Load step (+30–80%)</span><span data-l="vi">Nhảy tải (+30–80%)</span></td><td class=n>31.7% → <b>15.6%</b><small>(−16.1 pp)</small></td><td class=n>13.9% → <b>1.7%</b><small>(−12.2 pp)</small></td><td class=n>67.0% → <b>27.8%</b><small>(−39.2 pp)</small></td><td class=n>59.8% → <b>9.3%</b><small>(−50.5 pp)</small></td></tr><tr><td><span data-l="en">Capacitor switching</span><span data-l="vi">Đóng cắt tụ bù</span></td><td class=n>4.8% → <b>3.7%</b><small>(−1.2 pp)</small></td><td class=n><b>0.2%</b> → 0.3%<small>(+0.2 pp)</small></td><td class=n><b>0.3%</b> → 0.6%<small>(+0.3 pp)</small></td><td class=n>0.6% → <b>0.6%</b><small>(+0.0 pp)</small></td></tr><tr><td><span data-l="en">Transformer inrush (hard negative)</span><span data-l="vi">Dòng xung kích MBA (âm tính khó)</span></td><td class=n>44.7% → <b>5.6%</b><small>(−39.1 pp)</small></td><td class=n>25.1% → <b>6.7%</b><small>(−18.4 pp)</small></td><td class=n>57.7% → <b>18.6%</b><small>(−39.2 pp)</small></td><td class=n>53.6% → <b>6.2%</b><small>(−47.4 pp)</small></td></tr><tr><td><span data-l="en">Motor starting</span><span data-l="vi">Khởi động động cơ</span></td><td class=n>34.6% → <b>1.1%</b><small>(−33.5 pp)</small></td><td class=n>15.6% → <b>2.2%</b><small>(−13.4 pp)</small></td><td class=n>68.0% → <b>2.1%</b><small>(−66.0 pp)</small></td><td class=n>70.1% → <b>4.1%</b><small>(−66.0 pp)</small></td></tr><tr><td><span data-l="en">Arc welder (hard negative)</span><span data-l="vi">Máy hàn hồ quang (âm tính khó)</span></td><td class=n>39.1% → <b>4.5%</b><small>(−34.6 pp)</small></td><td class=n>20.7% → <b>2.2%</b><small>(−18.4 pp)</small></td><td class=n>68.8% → <b>6.2%</b><small>(−62.5 pp)</small></td><td class=n>63.5% → <b>7.3%</b><small>(−56.2 pp)</small></td></tr><tr><td><span data-l="en">Fluctuating nonlinear loads</span><span data-l="vi">Tải phi tuyến biến động</span></td><td class=n>10.5% → <b>1.8%</b><small>(−8.8 pp)</small></td><td class=n>6.1% → <b>0.8%</b><small>(−5.3 pp)</small></td><td class=n>18.7% → <b>5.9%</b><small>(−12.8 pp)</small></td><td class=n>28.8% → <b>17.5%</b><small>(−11.3 pp)</small></td></tr></tbody></table></div></div><h4 id="hif-fusion-realistic" class="hif-real-h"><span data-l="en">Before / After on Branch-10 Realistic Arcing & CT/PT Noise (Clean 60 Hz → Realistic 60 Hz → Realistic + Edge 15.36 kHz)</span><span data-l="vi">Đối chứng Trước / Sau trên mô phỏng hồ quang chập chờn & nhiễu CT/PT Nhánh 10 (60 Hz sạch cũ → 60 Hz thực tế → Thực tế + Edge 15.36 kHz)</span></h4><div class="hif-banner"><div data-l="en"><b>Branch-10 Realistic HIF-Fusion loaded from <code>results/hif_fusion_realistic/</code>.</b> Frozen Tier-1 <code>model_int8.npz</code> (417 params / 504 B int8 · SHA-256 <code>3ba5bd23685d…</code>) receives genuinely attenuated <code>r_eff</code> fault residual current and synchronized intermittent restrike duty <code>arc_duty</code> (linear load drift kept strictly at 60 Hz). Pre-registered <b>R1–R4</b> verdicts (<code>research/hif-fusion-realistic/PLAN.md</code>):</div><div data-l="vi"><b>Đã nạp kết quả HIF-Fusion thực tế Nhánh 10 từ <code>results/hif_fusion_realistic/</code>.</b> Mô hình Tầng 1 đóng băng <code>model_int8.npz</code> (417 tham số / 504 B int8 · SHA-256 <code>3ba5bd23685d…</code>) nhận đúng dòng dư sự cố đã suy giảm theo <code>r_eff</code> và chu kỳ tắt/mồi đồng bộ <code>arc_duty</code> (trôi tải nền giữ nguyên 60 Hz tuyến tính). Kết luận tiêu chí tiền đăng ký <b>R1–R4</b> (<code>research/hif-fusion-realistic/PLAN.md</code>):</div><div class="hif-chips"><span class="chip good">R1: PASS</span><span class="chip good">R2: PASS</span><span class="chip warning">R3: PARTIAL</span><span class="chip good">R3a: PASS</span><span class="chip warning">R3b: PARTIAL</span><span class="chip critical">R4: FAIL</span></div></div><div class="xbox " data-x="table-hif-realistic"><div class="tw"><table><thead><tr><th><span data-l="en">Branch & Tier-2 model</span><span data-l="vi">Nhánh & mô hình Tầng 2</span></th><th class=n><span data-l="en">SLG 400 Ω · Clean 60 Hz (old)</span><span data-l="vi">SLG 400 Ω · 60 Hz sạch cũ</span></th><th class=n><span data-l="en">SLG 400 Ω · Realistic 60 Hz (B10)</span><span data-l="vi">SLG 400 Ω · 60 Hz thực tế (N10)</span></th><th class=n><span data-l="en">SLG 400 Ω · Realistic + Edge (504 B)</span><span data-l="vi">SLG 400 Ω · Thực tế + Edge (504 B)</span></th><th class=n><span data-l="en">SLG 200–400 Ω (Real. 60 Hz → +Edge)</span><span data-l="vi">SLG 200–400 Ω (Thực tế 60 Hz → +Edge)</span></th><th class=n><span data-l="en">Overall (Real. 60 Hz → +Edge)</span><span data-l="vi">Tổng thể (Thực tế 60 Hz → +Edge)</span></th><th class=n><span data-l="en">1 sensor offline (Real. 60 Hz → +Edge)</span><span data-l="vi">Mất 1 cảm biến (Thực tế 60 Hz → +Edge)</span></th></tr></thead><tbody><tr><td><span data-l="en">Passive 123 · ml_full (150 → 170 feat)</span><span data-l="vi">Thụ động 123 · ml_full (150 → 170 đt)</span></td><td class=n><span class="muted"><span data-l="en">— (not in old 2d)</span><span data-l="vi">— (không có ở 2d cũ)</span></span></td><td class=n>35.0%</td><td class=n><b>91.5%</b><small>(+56.5 pp)</small></td><td class=n>48.0% → <b>94.0%</b><small>(+45.9 pp)</small></td><td class=n>91.7% → <b>98.9%</b><small>(+7.2 pp)</small></td><td class=n>83.4% → <b>90.3%</b><small>(+6.9 pp)</small><small>200–400 Ω: 40.9% → 84.2% (+43.2 pp)</small></td></tr><tr><td><span data-l="en">Passive 123 · PerNodeGBDT (21 → 23)</span><span data-l="vi">Thụ động 123 · PerNodeGBDT (21 → 23)</span></td><td class=n>78.1%<small><span data-l="en">old +Edge</span><span data-l="vi">+Edge cũ</span>: 97.7%</small></td><td class=n>35.6%</td><td class=n><b>91.3%</b><small>(+55.7 pp)</small></td><td class=n>48.7% → <b>94.0%</b><small>(+45.3 pp)</small></td><td class=n>92.1% → <b>99.1%</b><small>(+6.9 pp)</small></td><td class=n>83.1% → <b>89.6%</b><small>(+6.4 pp)</small><small>200–400 Ω: 43.5% → 82.7% (+39.3 pp)</small></td></tr><tr><td><span data-l="en">Passive 123 · ZoneTreeGNN (2L)</span><span data-l="vi">Thụ động 123 · ZoneTreeGNN (2 lớp)</span></td><td class=n>79.6%<small><span data-l="en">old +Edge</span><span data-l="vi">+Edge cũ</span>: 96.0%</small></td><td class=n>36.9%</td><td class=n><b>90.8%</b><small>(+54.0 pp)</small></td><td class=n>50.3% → <b>93.3%</b><small>(+43.0 pp)</small></td><td class=n>92.2% → <b>98.9%</b><small>(+6.7 pp)</small></td><td class=n>84.5% → <b>90.6%</b><small>(+6.1 pp)</small><small>200–400 Ω: 45.9% → 84.9% (+39.0 pp)</small></td></tr><tr><td><span data-l="en">Passive 34 (0-shot) · PerNodeGBDT</span><span data-l="vi">Thụ động 34 (0-shot) · PerNodeGBDT</span></td><td class=n>97.4%<small><span data-l="en">old +Edge</span><span data-l="vi">+Edge cũ</span>: 97.8%</small></td><td class=n>86.5%</td><td class=n><b>96.2%</b><small>(+9.7 pp)</small></td><td class=n>90.6% → <b>97.8%</b><small>(+7.1 pp)</small></td><td class=n>98.4% → <b>99.6%</b><small>(+1.1 pp)</small></td><td class=n>87.3% → <b>88.2%</b><small>(+0.9 pp)</small><small>200–400 Ω: 75.4% → 84.9% (+9.5 pp)</small></td></tr><tr><td><span data-l="en">Passive 34 (0-shot) · ZoneTreeGNN</span><span data-l="vi">Thụ động 34 (0-shot) · ZoneTreeGNN</span></td><td class=n>94.4%<small><span data-l="en">old +Edge</span><span data-l="vi">+Edge cũ</span>: 97.4%</small></td><td class=n>74.5%</td><td class=n><b>64.0%</b><small>(−10.5 pp)</small></td><td class=n><b>78.6%</b> → 69.1%<small>(−9.6 pp)</small></td><td class=n><b>95.8%</b> → 93.8%<small>(−1.9 pp)</small></td><td class=n><b>83.2%</b> → 82.2%<small>(−1.0 pp)</small><small>200–400 Ω: 63.5% → 56.9% (−6.6 pp)</small></td></tr><tr><td><span data-l="en">Active 123 · ActivePerNodeGBDT</span><span data-l="vi">Chủ động 123 · ActivePerNodeGBDT</span></td><td class=n>72.5%<small><span data-l="en">old +Edge</span><span data-l="vi">+Edge cũ</span>: 86.8%</small></td><td class=n>36.3%</td><td class=n><b>69.2%</b><small>(+32.8 pp)</small></td><td class=n>46.6% → <b>76.3%</b><small>(+29.7 pp)</small></td><td class=n>87.6% → <b>93.6%</b><small>(+5.9 pp)</small><small>FPR: 18.5% → 8.5%</small></td><td class=n>79.9% → <b>85.0%</b><small>(+5.1 pp)</small><small>200–400 Ω: 40.9% → 65.3% (+24.4 pp)</small></td></tr><tr><td><span data-l="en">Active 123 · ActiveGridGATv2</span><span data-l="vi">Chủ động 123 · ActiveGridGATv2</span></td><td class=n>73.5%<small><span data-l="en">old +Edge</span><span data-l="vi">+Edge cũ</span>: 87.5%</small></td><td class=n>41.5%</td><td class=n><b>72.8%</b><small>(+31.3 pp)</small></td><td class=n>52.7% → <b>79.3%</b><small>(+26.6 pp)</small></td><td class=n>90.6% → <b>94.9%</b><small>(+4.4 pp)</small><small>FPR: 10.8% → 5.1%</small></td><td class=n>84.2% → <b>88.5%</b><small>(+4.2 pp)</small><small>200–400 Ω: 47.0% → 71.4% (+24.3 pp)</small></td></tr><tr><td><span data-l="en">Active 34 (0-shot) · ActivePerNodeGBDT</span><span data-l="vi">Chủ động 34 (0-shot) · ActivePerNodeGBDT</span></td><td class=n><small>1–10 kΩ</small>71.8%<small><span data-l="en">old +Edge</span><span data-l="vi">+Edge cũ</span>: 77.8%</small></td><td class=n><small>1–10 kΩ</small>27.3%</td><td class=n><small>1–10 kΩ</small><b>57.5%</b><small>(+30.3 pp)</small></td><td class=n><small>400 Ω</small>72.9% → <b>85.4%</b><small>(+12.5 pp)</small></td><td class=n>69.6% → <b>78.2%</b><small>(+8.6 pp)</small><small>FPR: 29.7% → 22.6%</small></td><td class=n>60.8% → <b>67.2%</b><small>(+6.4 pp)</small><small>200–400 Ω: 59.4% → 70.4% (+11.0 pp)</small></td></tr><tr><td><span data-l="en">Active 34 (0-shot) · ActiveGridGATv2</span><span data-l="vi">Chủ động 34 (0-shot) · ActiveGridGATv2</span></td><td class=n><small>1–10 kΩ</small>65.3%<small><span data-l="en">old +Edge</span><span data-l="vi">+Edge cũ</span>: 70.0%</small></td><td class=n><small>1–10 kΩ</small>29.8%</td><td class=n><small>1–10 kΩ</small><b>54.9%</b><small>(+25.1 pp)</small></td><td class=n><small>400 Ω</small>70.0% → <b>77.3%</b><small>(+7.3 pp)</small></td><td class=n>70.7% → <b>77.6%</b><small>(+6.8 pp)</small><small>FPR: 17.3% → 17.4%</small></td><td class=n>64.0% → <b>68.6%</b><small>(+4.6 pp)</small><small>200–400 Ω: 58.4% → 67.3% (+8.9 pp)</small></td></tr></tbody></table></div></div><p class="note" data-l="en"><b>Main study 60 Hz baseline (<code>results/metrics.json</code>):</b> <code>ml_full</code> reaches <b>91.5%</b> overall, <b>84.8%</b> at <b>100 Ω</b>, <b>62.5%</b> at <b>200 Ω</b>, and <b><b>31.3%</b></b> at <b>400 Ω</b> (<code>fpi_baseline</code> <b>52.5%</b> overall, <b>1.6%</b> at <b>400 Ω</b>). No regression on low-R / phase faults: ml_full: phase <b>99.8%</b> → <b>99.7%</b>, SLG ≤<b>50 Ω</b> <b>100.0%</b> → <b>100.0%</b>; PerNodeGBDT: phase <b>100.0%</b> → <b>100.0%</b>, SLG ≤<b>50 Ω</b> <b>100.0%</b> → <b>99.9%</b>; ZoneTreeGNN: phase <b>100.0%</b> → <b>100.0%</b>, SLG ≤<b>50 Ω</b> <b>100.0%</b> → <b>99.9%</b>.</p><p class="note" data-l="vi"><b>Mốc 60 Hz thuần của nghiên cứu chính (<code>results/metrics.json</code>):</b> <code>ml_full</code> đạt <b>91.5%</b> tổng thể, <b>84.8%</b> ở <b>100 Ω</b>, <b>62.5%</b> ở <b>200 Ω</b> và chỉ còn <b><b>31.3%</b></b> ở <b>400 Ω</b> (<code>fpi_baseline</code> <b>52.5%</b> tổng thể, <b>1.6%</b> ở <b>400 Ω</b>). Không tụt độ chính xác trên sự cố pha / trở kháng thấp: ml_full: pha <b>99.8%</b> → <b>99.7%</b>, SLG ≤<b>50 Ω</b> <b>100.0%</b> → <b>100.0%</b>; PerNodeGBDT: pha <b>100.0%</b> → <b>100.0%</b>, SLG ≤<b>50 Ω</b> <b>100.0%</b> → <b>99.9%</b>; ZoneTreeGNN: pha <b>100.0%</b> → <b>100.0%</b>, SLG ≤<b>50 Ω</b> <b>100.0%</b> → <b>99.9%</b>.</p><p class="note" data-l="en"><b>Branch-10 realistic Split Conformal (<code>aps_rand</code> <b>95%</b>, ActiveGridGATv2, IEEE 123-bus):</b> coverage <b>95.0%</b> → <b>95.0%</b>, singleton share <b>82.3%</b> → <b>89.7%</b> (singleton accuracy <b>98.3%</b>, autonomous NO_FAULT trip <b>1.0%</b>).</p><p class="note" data-l="vi"><b>Split Conformal thực tế Nhánh 10 (<code>aps_rand</code> <b>95%</b>, ActiveGridGATv2, IEEE 123-bus):</b> độ phủ <b>95.0%</b> → <b>95.0%</b>, tập 1 nhãn tự hành <b>82.3%</b> → <b>89.7%</b> (độ đúng tập 1 nhãn <b>98.3%</b>, cắt nhầm NO_FAULT tự hành <b>1.0%</b>).</p><h5><span data-l="en">Intermittent vs. continuous arcing & 5 Emanuel surfaces (Branch 10 realistic)</span><span data-l="vi">Phân rã hồ quang chập chờn vs. liên tục & 5 bề mặt Emanuel (Nhánh 10 thực tế)</span></h5><div class="xbox " data-x="table-hif-realistic-arc"><div class="tw"><table><thead><tr><th><span data-l="en">Arcing regime / Emanuel surface (Branch 10, IEEE 123-bus)</span><span data-l="vi">Chế độ hồ quang / Bề mặt Emanuel (Nhánh 10, IEEE 123-bus)</span></th><th class=n><span data-l="en">Passive 123 · ml_full</span><span data-l="vi">Thụ động 123 · ml_full</span></th><th class=n><span data-l="en">Passive 123 · PerNodeGBDT</span><span data-l="vi">Thụ động 123 · PerNodeGBDT</span></th><th class=n><span data-l="en">Passive 123 · ZoneTreeGNN</span><span data-l="vi">Thụ động 123 · ZoneTreeGNN</span></th><th class=n><span data-l="en">Active 123 · GATv2</span><span data-l="vi">Chủ động 123 · GATv2</span></th></tr></thead><tbody><tr><td><span data-l="en"><b>Intermittent arcing</b> (arc_duty &lt; 1.0, 45% draw, d_cond 0.35–0.85)</span><span data-l="vi"><b>Hồ quang chập chờn</b> (arc_duty &lt; 1.0, 45% ca, d_cond 0.35–0.85)</span></td><td class=n>48.9% → <b>95.2%</b><small>(+46.3 pp)</small><small>200–400 Ω: 34.1% → 94.1% (+60.0 pp)</small></td><td class=n>51.4% → <b>95.9%</b><small>(+44.6 pp)</small><small>200–400 Ω: 36.1% → 94.5% (+58.5 pp)</small></td><td class=n>52.4% → <b>95.1%</b><small>(+42.7 pp)</small><small>200–400 Ω: 39.0% → 93.9% (+55.0 pp)</small></td><td class=n>52.8% → <b>80.4%</b><small>(+27.6 pp)</small><small>200–400 Ω: 41.5% → 75.6% (+34.0 pp)</small></td></tr><tr><td><span data-l="en"><b>Continuous arcing</b> (arc_duty == 1.0, 55% draw)</span><span data-l="vi"><b>Hồ quang liên tục</b> (arc_duty == 1.0, 55% ca)</span></td><td class=n>68.7% → <b>95.2%</b><small>(+26.5 pp)</small><small>200–400 Ω: 57.9% → 93.9% (+36.0 pp)</small></td><td class=n>69.8% → <b>95.4%</b><small>(+25.6 pp)</small><small>200–400 Ω: 57.6% → 93.6% (+36.0 pp)</small></td><td class=n>69.6% → <b>94.6%</b><small>(+25.0 pp)</small><small>200–400 Ω: 58.3% → 92.8% (+34.5 pp)</small></td><td class=n>70.9% → <b>85.6%</b><small>(+14.7 pp)</small><small>200–400 Ω: 62.6% → 82.7% (+20.1 pp)</small></td></tr><tr><td><span data-l="en">Wet grass</span><span data-l="vi">Cỏ ướt</span> <small>(0.5–2.0 kV · 300–700 Ω)</small></td><td class=n>60.3% → <b>94.8%</b><small>(+34.5 pp)</small></td><td class=n>63.0% → <b>95.2%</b><small>(+32.1 pp)</small></td><td class=n>64.9% → <b>94.1%</b><small>(+29.2 pp)</small></td><td class=n>60.4% → <b>83.4%</b><small>(+22.9 pp)</small></td></tr><tr><td><span data-l="en">Wet sand</span><span data-l="vi">Cát ướt</span> <small>(1.0–3.0 kV · 600–1,500 Ω)</small></td><td class=n>63.5% → <b>95.1%</b><small>(+31.6 pp)</small></td><td class=n>63.1% → <b>95.1%</b><small>(+32.1 pp)</small></td><td class=n>61.6% → <b>93.6%</b><small>(+32.1 pp)</small></td><td class=n>64.7% → <b>81.3%</b><small>(+16.6 pp)</small></td></tr><tr><td><span data-l="en">Concrete</span><span data-l="vi">Bê tông</span> <small>(1.5–4.5 kV · 800–2,000 Ω)</small></td><td class=n>57.0% → <b>94.2%</b><small>(+37.2 pp)</small></td><td class=n>61.1% → <b>94.2%</b><small>(+33.1 pp)</small></td><td class=n>60.0% → <b>93.5%</b><small>(+33.6 pp)</small></td><td class=n>63.1% → <b>83.0%</b><small>(+19.9 pp)</small></td></tr><tr><td><span data-l="en">Dry grass</span><span data-l="vi">Cỏ khô</span> <small>(2.0–5.0 kV · 900–2,500 Ω)</small></td><td class=n>61.9% → <b>95.3%</b><small>(+33.5 pp)</small></td><td class=n>63.0% → <b>96.1%</b><small>(+33.1 pp)</small></td><td class=n>63.6% → <b>95.9%</b><small>(+32.3 pp)</small></td><td class=n>63.6% → <b>84.2%</b><small>(+20.5 pp)</small></td></tr><tr><td><span data-l="en">Dry asphalt</span><span data-l="vi">Nhựa đường khô</span> <small>(3.0–7.0 kV · 2,000–6,000 Ω)</small></td><td class=n>59.9% → <b>96.5%</b><small>(+36.6 pp)</small></td><td class=n>60.8% → <b>97.6%</b><small>(+36.8 pp)</small></td><td class=n>62.3% → <b>96.7%</b><small>(+34.4 pp)</small></td><td class=n>60.6% → <b>84.0%</b><small>(+23.4 pp)</small></td></tr></tbody></table></div></div><h5><span data-l="en">Single-sensor outage robustness — simultaneous 60 Hz + Edge blanking (R4)</span><span data-l="vi">Độ bền khi mất 1 cảm biến — xóa đồng thời 60 Hz + Edge (R4)</span></h5><div class="xbox " data-x="table-hif-realistic-miss"><div class="tw"><table><thead><tr><th><span data-l="en">Branch & model (1 sensor offline)</span><span data-l="vi">Nhánh & mô hình (mất 1 cảm biến)</span></th><th class=n><span data-l="en">Mean all faults (60 Hz → +Edge)</span><span data-l="vi">Trung bình mọi sự cố (60 Hz → +Edge)</span></th><th class=n><span data-l="en">Worst sensor (60 Hz → +Edge)</span><span data-l="vi">Cảm biến tệ nhất (60 Hz → +Edge)</span></th><th class=n><span data-l="en">Mean SLG 200–400 Ω (60 Hz → +Edge)</span><span data-l="vi">TB SLG 200–400 Ω (60 Hz → +Edge)</span></th></tr></thead><tbody><tr><td><span data-l="en">Passive 123 · ml_full</span><span data-l="vi">Thụ động 123 · ml_full</span></td><td class=n>83.4% → <b>90.3%</b><small>(+6.9 pp)</small></td><td class=n>78.1% → <b>84.4%</b><small>(+6.2 pp)</small></td><td class=n>40.9% → <b>84.2%</b><small>(+43.2 pp)</small></td></tr><tr><td><span data-l="en">Passive 123 · PerNodeGBDT</span><span data-l="vi">Thụ động 123 · PerNodeGBDT</span></td><td class=n>83.1% → <b>89.6%</b><small>(+6.4 pp)</small></td><td class=n>77.4% → <b>83.0%</b><small>(+5.5 pp)</small></td><td class=n>43.5% → <b>82.7%</b><small>(+39.3 pp)</small></td></tr><tr><td><span data-l="en">Passive 123 · ZoneTreeGNN</span><span data-l="vi">Thụ động 123 · ZoneTreeGNN</span></td><td class=n>84.5% → <b>90.6%</b><small>(+6.1 pp)</small></td><td class=n>79.5% → <b>83.9%</b><small>(+4.4 pp)</small></td><td class=n>45.9% → <b>84.9%</b><small>(+39.0 pp)</small></td></tr><tr><td><span data-l="en">Passive 34 (0-shot) · PerNodeGBDT</span><span data-l="vi">Thụ động 34 (0-shot) · PerNodeGBDT</span></td><td class=n>87.3% → <b>88.2%</b><small>(+0.9 pp)</small></td><td class=n><b>75.6%</b> → 75.4%<small>(−0.1 pp)</small></td><td class=n>75.4% → <b>84.9%</b><small>(+9.5 pp)</small></td></tr><tr><td><span data-l="en">Passive 34 (0-shot) · ZoneTreeGNN</span><span data-l="vi">Thụ động 34 (0-shot) · ZoneTreeGNN</span></td><td class=n><b>83.2%</b> → 82.2%<small>(−1.0 pp)</small></td><td class=n><b>70.8%</b> → 66.7%<small>(−4.1 pp)</small></td><td class=n><b>63.5%</b> → 56.9%<small>(−6.6 pp)</small></td></tr><tr><td><span data-l="en">Active 123 · ActivePerNodeGBDT</span><span data-l="vi">Chủ động 123 · ActivePerNodeGBDT</span></td><td class=n>79.9% → <b>85.0%</b><small>(+5.1 pp)</small></td><td class=n>77.7% → <b>82.8%</b><small>(+5.0 pp)</small></td><td class=n>40.9% → <b>65.3%</b><small>(+24.4 pp)</small></td></tr><tr><td><span data-l="en">Active 123 · ActiveGridGATv2</span><span data-l="vi">Chủ động 123 · ActiveGridGATv2</span></td><td class=n>84.2% → <b>88.5%</b><small>(+4.2 pp)</small></td><td class=n>81.6% → <b>86.2%</b><small>(+4.6 pp)</small></td><td class=n>47.0% → <b>71.4%</b><small>(+24.3 pp)</small></td></tr><tr><td><span data-l="en">Active 34 (0-shot) · ActivePerNodeGBDT</span><span data-l="vi">Chủ động 34 (0-shot) · ActivePerNodeGBDT</span></td><td class=n>60.8% → <b>67.2%</b><small>(+6.4 pp)</small></td><td class=n>52.5% → <b>56.2%</b><small>(+3.7 pp)</small></td><td class=n>59.4% → <b>70.4%</b><small>(+11.0 pp)</small></td></tr><tr><td><span data-l="en">Active 34 (0-shot) · ActiveGridGATv2</span><span data-l="vi">Chủ động 34 (0-shot) · ActiveGridGATv2</span></td><td class=n>64.0% → <b>68.6%</b><small>(+4.6 pp)</small></td><td class=n>57.9% → <b>60.9%</b><small>(+3.0 pp)</small></td><td class=n>58.4% → <b>67.3%</b><small>(+8.9 pp)</small></td></tr></tbody></table></div></div><h5><span data-l="en">NO_FAULT false-alarm rate across 7 disturbances (Branch 10 realistic active grid)</span><span data-l="vi">Tỉ lệ báo động giả (NO_FAULT) trên 7 nhiễu nền (lưới chủ động Nhánh 10)</span></h5><div class="tw"><table><thead><tr><th><span data-l="en">Background disturbance (NO_FAULT, Branch 10)</span><span data-l="vi">Nhiễu nền (NO_FAULT, Nhánh 10)</span></th><th class=n><span data-l="en">Active 123 · GBDT FPR</span><span data-l="vi">Chủ động 123 · GBDT FPR</span></th><th class=n><span data-l="en">Active 123 · GATv2 FPR</span><span data-l="vi">Chủ động 123 · GATv2 FPR</span></th><th class=n><span data-l="en">Active 34 0-shot · GBDT FPR</span><span data-l="vi">Chủ động 34 0-shot · GBDT FPR</span></th><th class=n><span data-l="en">Active 34 0-shot · GATv2 FPR</span><span data-l="vi">Chủ động 34 0-shot · GATv2 FPR</span></th></tr></thead><tbody><tr><td><span data-l="en">Steady background (none)</span><span data-l="vi">Nền ổn định (không nhiễu)</span></td><td class=n><b>2.5%</b> → 2.9%<small>(+0.4 pp)</small></td><td class=n><b>0.0%</b> → 0.1%<small>(+0.1 pp)</small></td><td class=n>24.1% → <b>21.6%</b><small>(−2.5 pp)</small></td><td class=n><b>10.7%</b> → 24.1%<small>(+13.4 pp)</small></td></tr><tr><td><span data-l="en">Load step (+30–80%)</span><span data-l="vi">Nhảy tải (+30–80%)</span></td><td class=n>55.6% → <b>27.8%</b><small>(−27.8 pp)</small></td><td class=n>32.8% → <b>20.6%</b><small>(−12.2 pp)</small></td><td class=n>37.1% → <b>22.7%</b><small>(−14.4 pp)</small></td><td class=n>28.9% → <b>10.3%</b><small>(−18.6 pp)</small></td></tr><tr><td><span data-l="en">Capacitor switching</span><span data-l="vi">Đóng cắt tụ bù</span></td><td class=n><b>3.5%</b> → 3.8%<small>(+0.3 pp)</small></td><td class=n><b>0.0%</b> → 0.3%<small>(+0.3 pp)</small></td><td class=n>18.9% → <b>18.9%</b><small>(+0.0 pp)</small></td><td class=n>2.8% → <b>1.6%</b><small>(−1.2 pp)</small></td></tr><tr><td><span data-l="en">Transformer inrush (hard negative)</span><span data-l="vi">Dòng xung kích MBA (âm tính khó)</span></td><td class=n>50.3% → <b>7.3%</b><small>(−43.0 pp)</small></td><td class=n>35.8% → <b>6.7%</b><small>(−29.0 pp)</small></td><td class=n>42.3% → <b>23.7%</b><small>(−18.6 pp)</small></td><td class=n>39.2% → <b>10.3%</b><small>(−28.9 pp)</small></td></tr><tr><td><span data-l="en">Motor starting</span><span data-l="vi">Khởi động động cơ</span></td><td class=n>53.6% → <b>24.0%</b><small>(−29.6 pp)</small></td><td class=n>34.1% → <b>21.2%</b><small>(−12.8 pp)</small></td><td class=n>49.5% → <b>24.7%</b><small>(−24.7 pp)</small></td><td class=n>33.0% → <b>20.6%</b><small>(−12.4 pp)</small></td></tr><tr><td><span data-l="en">Arc welder (hard negative)</span><span data-l="vi">Máy hàn hồ quang (âm tính khó)</span></td><td class=n>49.2% → <b>22.9%</b><small>(−26.2 pp)</small></td><td class=n>30.7% → <b>11.7%</b><small>(−19.0 pp)</small></td><td class=n>37.5% → <b>21.9%</b><small>(−15.6 pp)</small></td><td class=n>31.2% → <b>21.9%</b><small>(−9.4 pp)</small></td></tr><tr><td><span data-l="en">Fluctuating nonlinear loads</span><span data-l="vi">Tải phi tuyến biến động</span></td><td class=n>13.6% → <b>5.9%</b><small>(−7.7 pp)</small></td><td class=n>8.1% → <b>4.0%</b><small>(−4.1 pp)</small></td><td class=n>33.2% → <b>26.4%</b><small>(−6.8 pp)</small></td><td class=n><b>21.1%</b> → 26.4%<small>(+5.3 pp)</small></td></tr></tbody></table></div><div class="hif-honest"><div data-l="en"><b>Honest simulation note (Branch 10 realistic HIF-Fusion):</b> Both the Emanuel two-diode arcing waveforms (5 contact surfaces, intermittent conduction <code>arc_duty</code>) and the superimposed background loads, zone load drift, and CT/PT errors remain <b>100% simulation</b> — not utility field oscillograms and not EMTP electromagnetic transients. Every metric and pre-registered <b>R1–R4</b> verdict above is reported verbatim from <code>results/hif_fusion_realistic/*.json</code>, even when accuracy gains are smaller than the legacy clean-60 Hz study or a branch is marked <code>PARTIAL</code> / <code>FAIL</code> / <code>NOT_RUN_YET</code>. On real 22 kV, 50 Hz VeHIF vegetation recordings (<code>hif_sensor/results/real_vehif.json</code>), the same frozen 504 B <code>int8</code> detector drops from <b>94.7%</b> (simulated Emanuel) to <b>56.0%</b> zero-shot (0.0% background FA), so simulated recovery does not prove field performance without real utility data.</div><div data-l="vi"><b>Ghi chú trung thực (HIF-Fusion thực tế Nhánh 10):</b> Cả dạng sóng hồ quang hai diode Emanuel (5 bề mặt tiếp xúc, chu kỳ dẫn chập chờn <code>arc_duty</code>) lẫn tải nền ghép vào, trôi tải theo zone và sai số CT/PT đều là <b>mô phỏng 100%</b> — không phải dao động ký thực địa và không phải mô phỏng quá độ điện từ EMTP. Mọi con số và kết luận tiêu chí tiền đăng ký <b>R1–R4</b> phía trên đều đọc nguyên vẹn từ <code>results/hif_fusion_realistic/*.json</code>, kể cả khi mức tăng thấp hơn bản 60 Hz sạch cũ hoặc có nhánh ở trạng thái <code>PARTIAL</code> / <code>FAIL</code> / <code>NOT_RUN_YET</code>. Trên 250 bản ghi sự cố chạm cây 22 kV, 50 Hz thật VeHIF (<code>hif_sensor/results/real_vehif.json</code>), chính bộ phát hiện 504 B <code>int8</code> đóng băng này giảm từ <b>94.7%</b> (Emanuel mô phỏng) xuống <b>56.0%</b> zero-shot (0.0% báo giả nền), nên hồi phục trong mô phỏng chưa chứng minh hiệu năng thực địa nếu chưa có dữ liệu sự cố thật từ điện lực.</div></div><p class="note" data-l="en"><b>Honest simulation &amp; hardware limits:</b> (1) <b>Simulation only on both tiers:</b> the 5 Emanuel two-diode arc surfaces, the 7 background disturbances, and quasi-steady harmonic current division over OpenDSS are simulated — not field utility oscillograms and not EMTP electromagnetic transients (no traveling waves, CT core saturation, or ESP32 ADC nonlinearity). (2) <b>Hardware requirement:</b> running this two-tier scheme in practice requires edge IEDs or ESP32-S3-class sensors sampling residual current at <b>≥ 15.36 kHz</b> behind a hardware anti-aliasing filter (fc ≈ 2 kHz) at each switch — legacy 60 Hz SCADA/RTU polling cannot supply <code>p_hif</code>. (3) <b>Real-arc domain gap:</b> real vegetation and soil arcs are often steadier and less asymmetric than synthetic Emanuel arcs, so gains on simulated <b>200–400 Ω</b> faults do not prove field performance without real event recordings.</p><p class="note" data-l="vi"><b>Lưu ý trung thực về mô phỏng &amp; phần cứng:</b> (1) <b>Thuần mô phỏng ở cả hai tầng:</b> dạng sóng hồ quang hai diode Emanuel trên 5 bề mặt, 7 nhiễu nền và phép chồng chất sóng hài bán tĩnh từ OpenDSS đều là mô phỏng — không phải bản ghi dao động ký thực địa và không phải mô phỏng quá độ điện từ EMTP (chưa xét sóng lan truyền, bão hòa lõi CT hay phi tuyến ADC của ESP32). (2) <b>Yêu cầu phần cứng thực tế:</b> triển khai kiến trúc 2 tầng ngoài lưới thật cần IED hoặc nút cảm biến cỡ ESP32-S3 lấy mẫu dòng dư ở <b>≥ 15.36 kHz</b> sau mạch lọc chống răng cưa (fc ≈ 2 kHz) tại từng dao — hệ thống SCADA/RTU 60 Hz cũ không thể cung cấp <code>p_hif</code>. (3) <b>Khoảng cách mô phỏng – thực tế:</b> hồ quang cây/đất ngoài đời thường ổn định và ít bất đối xứng hơn mô hình Emanuel, nên cải thiện trên dải <b>200–400 Ω</b> mô phỏng chưa chứng minh được hiệu năng thực địa nếu chưa kiểm chứng trên bản ghi sự cố thật.</p></div></details><details class="deep" id="deep-comtrade"><summary class="deep-sum"><span class="deep-t"><b><span data-l="en">2e · Reading Relay/Recloser COMTRADE Files (IEEE C37.111)</span><span data-l="vi">2e · Đọc file COMTRADE của rơ-le / recloser (IEEE C37.111)</span></b><small><span data-l="en">.cfg/.dat → pre/post 1-cycle DFT phasors → exact model features · 11/11 verified (5 public + 6 sim); ready for real utility files.</span><span data-l="vi">.cfg/.dat → phasor trước/sau (DFT 1 chu kỳ) → đúng đặc trưng model · đạt 11/11 (5 mẫu công khai + 6 mô phỏng); sẵn sàng thả file thật vào.</span></small></span><span class="deep-r"><span class="deep-badge"><span class="chip good">✓ 11/11 PASS</span></span><span class="deep-act"><span data-l="en">Expand</span><span data-l="vi">Xem chi tiết</span></span></span></summary><div class="deep-body"><h3 id="comtrade"><span data-l="en">2e · Reading COMTRADE fault records (IEEE C37.111)</span><span data-l="vi">2e · Đọc bản ghi sự cố COMTRADE (IEEE C37.111)</span></h3><p class="note" data-l="en"><b>What is <span class="term" data-tip="&lt;b&gt;COMTRADE (IEEE C37.111)&lt;/b&gt;&lt;br&gt;Standard fault-recording file saved by a protective relay or recloser: a .cfg header (channels, CT/PT ratios, sample rate) and a .dat waveform file." data-tip-vi="&lt;b&gt;COMTRADE (IEEE C37.111)&lt;/b&gt;&lt;br&gt;Định dạng file bản ghi sóng sự cố tiêu chuẩn của rơ-le bảo vệ hoặc recloser: gồm file .cfg (tên kênh, tỉ số CT/PT, tần số lấy mẫu) và file .dat (dãy mẫu sóng)." tabindex="0">COMTRADE</span>?</b> It is the standard recording file (IEEE C37.111) that a protective relay or recloser saves whenever a fault occurs: a <code>.cfg</code> header (channels, CT/PT ratios, sample rate) paired with a <code>.dat</code> waveform file.</p><p class="note" data-l="vi"><b><span class="term" data-tip="&lt;b&gt;COMTRADE (IEEE C37.111)&lt;/b&gt;&lt;br&gt;Standard fault-recording file saved by a protective relay or recloser: a .cfg header (channels, CT/PT ratios, sample rate) and a .dat waveform file." data-tip-vi="&lt;b&gt;COMTRADE (IEEE C37.111)&lt;/b&gt;&lt;br&gt;Định dạng file bản ghi sóng sự cố tiêu chuẩn của rơ-le bảo vệ hoặc recloser: gồm file .cfg (tên kênh, tỉ số CT/PT, tần số lấy mẫu) và file .dat (dãy mẫu sóng)." tabindex="0">COMTRADE</span> là gì?</b> Đây là file bản ghi sóng sự cố tiêu chuẩn (IEEE C37.111) mà rơ-le bảo vệ hoặc recloser tự lưu khi có sự cố: gồm <code>.cfg</code> (tên kênh, tỉ số CT/PT, tần số lấy mẫu) đi kèm <code>.dat</code> (dãy mẫu sóng dòng/áp).</p><ol class="steps"><li><b><span data-l="en">Read .cfg / .dat & scale CT/PT</span><span data-l="vi">Đọc .cfg / .dat & quy đổi CT/PT</span></b><span><span data-l="en">Parses ASCII or BINARY (1999/2013), applies a·x + b and primary/secondary CT/PT ratios, and maps Va/Vb/Vc, Ia/Ib/Ic, In at 50 or 60 Hz.</span><span data-l="vi">Đọc ASCII hoặc BINARY (1999/2013), áp hệ số a·x + b cùng tỉ số CT/PT sơ/thứ cấp, tự ghép kênh Va/Vb/Vc, Ia/Ib/Ic, In ở cả 50 Hz và 60 Hz.</span></span></li><li><b><span data-l="en">Extract pre- and post-fault phasors (1-cycle DFT)</span><span data-l="vi">Tính phasor trước và sau sự cố (DFT 1 chu kỳ)</span></b><span><span data-l="en">Finds fault onset (trigger timestamp or waveform jump), runs a 1-cycle DFT before and after the fault, and computes RMS currents, voltages, zero/negative-sequence currents and pre→post deltas.</span><span data-l="vi">Xác định mốc sự cố (theo trigger hoặc bước nhảy sóng), chạy DFT 1 chu kỳ trước và sau sự cố để lấy dòng/áp hiệu dụng, dòng thứ tự không/nghịch và độ thay đổi trước→sau.</span></span></li><li><b><span data-l="en">Pack into the exact model feature schema</span><span data-l="vi">Đổi sang đúng khuôn đặc trưng của model</span></b><span><span data-l="en">Outputs the exact columns used by Tier-2 GBDT (15/device, NaN if a switch is missing), Cross-Feeder Transfer (21/node), Active-Grid (26/node), plus the 16-feature Tier-1 HIF bridge when duration ≥ 8 cycles.</span><span data-l="vi">Xuất đúng các cột của Tier-2 GBDT (15 đặc trưng/thiết bị, tự điền NaN nếu thiếu dao), Transfer (21/nút), Active-Grid (26/nút), và cầu nối 16 đặc trưng Tầng 1 HIF khi đủ ≥ 8 chu kỳ.</span></span></li></ol><div class="xbox " data-x="table-comtrade"><div class="tw"><table><thead><tr><th><span data-l="en">Verification suite</span><span data-l="vi">Nhóm kiểm thử</span></th><th><span data-l="en">Pass</span><span data-l="vi">Đạt</span></th><th><span data-l="en">Key numbers from results/comtrade/summary.json</span><span data-l="vi">Số liệu trực tiếp từ results/comtrade/summary.json</span></th></tr></thead><tbody><tr><td><span data-l="en">Public open-source samples (external grids)</span><span data-l="vi">Mẫu công khai mã nguồn mở (lưới ngoài)</span></td><td><span class="chip good">✓ 5/5</span></td><td>ASCII & BINARY, 50/60 Hz, MIT / CC0-1.0 (fdr2214_ag_fault, sample_ascii, sample_bin, sample_iso8859-1_bin, wisp_relay_bin).</td></tr><tr><td><span data-l="en">OpenDSS 10-device round-trip (IEEE 123-bus sim)</span><span data-l="vi">OpenDSS đủ 10 thiết bị vòng kín (mô phỏng 123-bus)</span></td><td><span class="chip good">✓ 3/3</span></td><td><span data-l="en">Max Tier-2 rel. err 0.0118% (Transfer max abs 6.41e-05); 3/3 Tier-2 GBDT, 3/3 Transfer GBDT and 3/3 ZoneTreeGNN match direct OpenDSS.</span><span data-l="vi">Sai số tương đối Tier-2 lớn nhất 0.0118% (Transfer tối đa 6.41e-05); 3/3 Tier-2 GBDT, 3/3 Transfer GBDT và 3/3 ZoneTreeGNN khớp trực tiếp OpenDSS.</span></td></tr><tr><td><span data-l="en">LTspice waveforms (bolted & 100 Ω HIF sim)</span><span data-l="vi">Sóng LTspice (ngắn mạch trực tiếp & HIF 100 Ω)</span></td><td><span class="chip good">✓ 2/2</span></td><td><span data-l="en">Bolted RMS err 0.0001%; 100 Ω arcing fundamental err 0%.</span><span data-l="vi">Sai số RMS ngắn mạch trực tiếp 0.0001%; sai số thành phần cơ bản hồ quang 100 Ω là 0%.</span></td></tr><tr><td><span data-l="en">Tier-1 Edge HIF bridge (15.36 kHz arc sim)</span><span data-l="vi">Cầu nối Cảm biến HIF Tầng 1 (sóng 15.36 kHz mô phỏng)</span></td><td><span class="chip good">✓ 1/1</span></td><td><span data-l="en">Max feature abs. err 1.1e-05; Δp_hif = 0 (alarm matches direct pipeline).</span><span data-l="vi">Sai số đặc trưng lớn nhất 1.1e-05; Δp_hif = 0 (cảnh báo khớp hoàn toàn bản trực tiếp).</span></td></tr></tbody></table></div></div><div class="hif-honest"><p data-l="en"><b>Honest scope (public samples &amp; simulation only):</b> Verified on <b>5</b> public open-source COMTRADE files from external grids and <b>6</b> simulated round-trip records (OpenDSS, LTspice, synthetic HIF) — <b>11/11 passed</b>. No utility field fault dataset has been evaluated yet. A single relay file populates only <b>15/150</b> Tier-2 features; reliable feeder-wide zone location needs synchronized recordings from multiple switches on the feeder (all 10 devices recover zone <b>Sw2</b> at <b>99.9%</b> confidence in the OpenDSS demo). When real utility <code>.cfg</code>/<code>.dat</code> files are obtained, feed them directly into <code>scripts/comtrade_ingest.py</code>. <a href="data/comtrade_summary.json" download>Download comtrade_summary.json</a>.</p><p data-l="vi"><b>Ghi chú trung thực (mới thử mẫu công khai &amp; mô phỏng):</b> Hiện mới kiểm thử trên <b>5</b> file COMTRADE mẫu công khai từ lưới ngoài và <b>6</b> bản ghi sóng mô phỏng vòng kín (OpenDSS, LTspice, hồ quang HIF mô phỏng) — đạt <b>11/11</b>. Chưa đánh giá trên dữ liệu sự cố thật của điện lực. Một thiết bị đơn lẻ chỉ điền <b>15/150</b> đặc trưng Tier-2; muốn định vị zone đáng tin cần bản ghi đồng bộ từ nhiều dao trên cùng tuyến (đủ 10 thiết bị khôi phục đúng zone <b>Sw2</b> với độ tự tin <b>99.9%</b> trong ca OpenDSS). Khi xin được file <code>.cfg</code>/<code>.dat</code> thật, chỉ cần thả trực tiếp vào lệnh <code>scripts/comtrade_ingest.py</code>. <a href="data/comtrade_summary.json" download>Tải comtrade_summary.json</a>.</p><div class="ev-cmds"><div class="ev-cmd"><code>python scripts/comtrade_ingest.py &lt;file_or_folder&gt;</code><button type="button" class="copy-btn" data-copy-text="python scripts/comtrade_ingest.py &lt;file_or_folder&gt;" data-copy-kind="cmd"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></div><div class="ev-cmd"><code>python scripts/comtrade_ingest.py --verify-samples</code><button type="button" class="copy-btn" data-copy-text="python scripts/comtrade_ingest.py --verify-samples" data-copy-kind="cmd"><span data-l="en">Copy</span><span data-l="vi">Chép</span></button></div></div></div></div></details></section><section id="errors"><h2><span data-l="en">3 · Error analysis</span><span data-l="vi">3 · Phân tích lỗi</span><a class="anchor" href="#errors" aria-label="Link to this section">#</a></h2><p class="how" data-l="en"><b>969 of 11,448 simulated faults (<b>8.5%</b>) went to the wrong zone.</b> 844 of them (<b>87%</b>) are <b>intermittent arcing ground faults at <b>200 Ω</b> nominal or more</b>, where reduced 60 Hz arc current competes with pre/post load drift and CT/PT noise; <b>errors rise with load</b> (<b>6.2%</b> in the lightest third of scenarios, <b>10.6%</b> in the heaviest). Because the model always names a zone, misses and false blames are <b>counted per zone</b> (one zone vs the rest).</p><p class="how" data-l="vi"><b>969 trên 11,448 sự cố mô phỏng (<b>8.5%</b>) bị đoán sai zone.</b> 844 trong số đó (<b>87%</b>) là <b>sự cố chạm đất hồ quang chập chờn từ <b>200 Ω</b> danh định trở lên</b>, nơi dòng 60 Hz suy giảm cạnh tranh trực tiếp với trôi tải pre/post và nhiễu CT/PT; <b>lỗi tăng theo mức tải</b> (<b>6.2%</b> ở 1/3 kịch bản nhẹ nhất, <b>10.6%</b> ở 1/3 nặng nhất). Vì model luôn chọn một zone, bỏ sót và báo nhầm được <b>tính theo từng zone</b> (một zone so với phần còn lại).</p><div class="take"><span class="take-l"><span data-l="en">In short</span><span data-l="vi">Tóm lại</span></span><span data-l="en">Most mistakes (<b>87%</b>) are <b>weak intermittent arcing ground faults</b> on the <b>busy trunk near the substation</b>, with <b>71%</b> staying on the same path (<b>42%</b> just one zone away).</span><span data-l="vi">Phần lớn lỗi (<b>87%</b>) là <b>sự cố chạm đất hồ quang chập chờn yếu</b> trên <b>trục chính đông tải gần trạm</b>, trong đó <b>71%</b> vẫn nằm trên cùng đường từ trạm (<b>42%</b> lệch đúng 1 zone).</span></div><h3><span class="term" data-tip="&lt;b&gt;Confusion matrix&lt;/b&gt;&lt;br&gt;Table of true zone (rows) against predicted zone (columns); cells off the diagonal are mistakes." data-tip-vi="&lt;b&gt;Ma trận nhầm lẫn&lt;/b&gt;&lt;br&gt;Bảng zone thật (hàng) so với zone dự đoán (cột); các ô ngoài đường chéo là lỗi." tabindex="0"><span data-l="en">Confusion matrix</span><span data-l="vi">Ma trận nhầm lẫn</span></span></h3><p class="note" data-l="en">Rows are the true zone, columns the predicted zone, in feeder order from the substation. Gray diagonal = correct. Blue cells are errors; darker means more.</p><p class="note" data-l="vi">Hàng là zone thật, cột là zone dự đoán, xếp theo thứ tự từ trạm ra. Đường chéo màu xám = đoán đúng. Ô xanh là lỗi; càng đậm càng nhiều.</p><div class="xbox heatbox" data-x="heat"><div class="chart heatwrap"><svg viewBox="0 0 508 500" class="heat" role="img" aria-label="Confusion matrix, true vs predicted zone"><text class="tick" x="284.0" y="12.0" text-anchor="middle" data-l="en">predicted zone →</text><text class="tick" x="284.0" y="12.0" text-anchor="middle" data-l="vi">zone dự đoán →</text><text class="tick" x="56.0" y="46.0" text-anchor="end" data-l="en">true ↓</text><text class="tick" x="56.0" y="46.0" text-anchor="end" data-l="vi">thật ↓</text><text class="tick" x="86.0" y="46.0" text-anchor="middle">Sw1</text><text class="tick" x="130.0" y="46.0" text-anchor="middle">L13</text><text class="tick" x="174.0" y="46.0" text-anchor="middle">Sw2</text><text class="tick" x="218.0" y="46.0" text-anchor="middle">Sw3</text><text class="tick" x="262.0" y="46.0" text-anchor="middle">L45</text><text class="tick" x="306.0" y="46.0" text-anchor="middle">L61</text><text class="tick" x="350.0" y="46.0" text-anchor="middle">Sw4</text><text class="tick" x="394.0" y="46.0" text-anchor="middle">L68</text><text class="tick" x="438.0" y="46.0" text-anchor="middle">Sw5</text><text class="tick" x="482.0" y="46.0" text-anchor="middle">L77</text><text class="tick" x="56.0" y="82.0" text-anchor="end">Sw1</text><g data-tip="&lt;b&gt;Sw1&lt;/b&gt; correctly placed: &lt;b&gt;961&lt;/b&gt; faults" data-tip-vi="&lt;b&gt;Sw1&lt;/b&gt; đoán đúng: &lt;b&gt;961&lt;/b&gt; sự cố" tabindex="0"><rect class="cell diag" x="65" y="57" width="42" height="42" rx="3"/><text class="ct diag" x="86.0" y="82.0" text-anchor="middle">961</text></g><g data-tip="True &lt;b&gt;Sw1&lt;/b&gt; → predicted &lt;b&gt;L13&lt;/b&gt;: &lt;b&gt;45&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw1&lt;/b&gt; → đoán &lt;b&gt;L13&lt;/b&gt;: &lt;b&gt;45&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q4" x="109" y="57" width="42" height="42" rx="3"/><text class="ct q4" x="130.0" y="82.0" text-anchor="middle">45</text></g><g data-tip="True &lt;b&gt;Sw1&lt;/b&gt; → predicted &lt;b&gt;Sw2&lt;/b&gt;: &lt;b&gt;42&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw1&lt;/b&gt; → đoán &lt;b&gt;Sw2&lt;/b&gt;: &lt;b&gt;42&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q4" x="153" y="57" width="42" height="42" rx="3"/><text class="ct q4" x="174.0" y="82.0" text-anchor="middle">42</text></g><g data-tip="True &lt;b&gt;Sw1&lt;/b&gt; → predicted &lt;b&gt;Sw3&lt;/b&gt;: &lt;b&gt;10&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw1&lt;/b&gt; → đoán &lt;b&gt;Sw3&lt;/b&gt;: &lt;b&gt;10&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q2" x="197" y="57" width="42" height="42" rx="3"/><text class="ct q2" x="218.0" y="82.0" text-anchor="middle">10</text></g><g data-tip="True &lt;b&gt;Sw1&lt;/b&gt; → predicted &lt;b&gt;L45&lt;/b&gt;: &lt;b&gt;6&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw1&lt;/b&gt; → đoán &lt;b&gt;L45&lt;/b&gt;: &lt;b&gt;6&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q2" x="241" y="57" width="42" height="42" rx="3"/><text class="ct q2" x="262.0" y="82.0" text-anchor="middle">6</text></g><g data-tip="True &lt;b&gt;Sw1&lt;/b&gt; → predicted &lt;b&gt;L61&lt;/b&gt;: &lt;b&gt;4&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw1&lt;/b&gt; → đoán &lt;b&gt;L61&lt;/b&gt;: &lt;b&gt;4&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q1" x="285" y="57" width="42" height="42" rx="3"/><text class="ct q1" x="306.0" y="82.0" text-anchor="middle">4</text></g><g data-tip="True &lt;b&gt;Sw1&lt;/b&gt; → predicted &lt;b&gt;Sw4&lt;/b&gt;: &lt;b&gt;47&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw1&lt;/b&gt; → đoán &lt;b&gt;Sw4&lt;/b&gt;: &lt;b&gt;47&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q4" x="329" y="57" width="42" height="42" rx="3"/><text class="ct q4" x="350.0" y="82.0" text-anchor="middle">47</text></g><g data-tip="True &lt;b&gt;Sw1&lt;/b&gt; → predicted &lt;b&gt;L68&lt;/b&gt;: &lt;b&gt;2&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw1&lt;/b&gt; → đoán &lt;b&gt;L68&lt;/b&gt;: &lt;b&gt;2&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q1" x="373" y="57" width="42" height="42" rx="3"/><text class="ct q1" x="394.0" y="82.0" text-anchor="middle">2</text></g><g data-tip="True &lt;b&gt;Sw1&lt;/b&gt; → predicted &lt;b&gt;Sw5&lt;/b&gt;: &lt;b&gt;5&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw1&lt;/b&gt; → đoán &lt;b&gt;Sw5&lt;/b&gt;: &lt;b&gt;5&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q2" x="417" y="57" width="42" height="42" rx="3"/><text class="ct q2" x="438.0" y="82.0" text-anchor="middle">5</text></g><g data-tip="True &lt;b&gt;Sw1&lt;/b&gt; → predicted &lt;b&gt;L77&lt;/b&gt;: &lt;b&gt;3&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw1&lt;/b&gt; → đoán &lt;b&gt;L77&lt;/b&gt;: &lt;b&gt;3&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q1" x="461" y="57" width="42" height="42" rx="3"/><text class="ct q1" x="482.0" y="82.0" text-anchor="middle">3</text></g><text class="tick" x="56.0" y="126.0" text-anchor="end">L13</text><g data-tip="True &lt;b&gt;L13&lt;/b&gt; → predicted &lt;b&gt;Sw1&lt;/b&gt;: &lt;b&gt;33&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L13&lt;/b&gt; → đoán &lt;b&gt;Sw1&lt;/b&gt;: &lt;b&gt;33&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q3" x="65" y="101" width="42" height="42" rx="3"/><text class="ct q3" x="86.0" y="126.0" text-anchor="middle">33</text></g><g data-tip="&lt;b&gt;L13&lt;/b&gt; correctly placed: &lt;b&gt;1,426&lt;/b&gt; faults" data-tip-vi="&lt;b&gt;L13&lt;/b&gt; đoán đúng: &lt;b&gt;1,426&lt;/b&gt; sự cố" tabindex="0"><rect class="cell diag" x="109" y="101" width="42" height="42" rx="3"/><text class="ct diag" x="130.0" y="126.0" text-anchor="middle">1,426</text></g><g data-tip="True &lt;b&gt;L13&lt;/b&gt; → predicted &lt;b&gt;Sw2&lt;/b&gt;: &lt;b&gt;28&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L13&lt;/b&gt; → đoán &lt;b&gt;Sw2&lt;/b&gt;: &lt;b&gt;28&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q3" x="153" y="101" width="42" height="42" rx="3"/><text class="ct q3" x="174.0" y="126.0" text-anchor="middle">28</text></g><g data-tip="True &lt;b&gt;L13&lt;/b&gt; → predicted &lt;b&gt;Sw3&lt;/b&gt;: &lt;b&gt;14&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L13&lt;/b&gt; → đoán &lt;b&gt;Sw3&lt;/b&gt;: &lt;b&gt;14&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q2" x="197" y="101" width="42" height="42" rx="3"/><text class="ct q2" x="218.0" y="126.0" text-anchor="middle">14</text></g><g data-tip="True &lt;b&gt;L13&lt;/b&gt; → predicted &lt;b&gt;L45&lt;/b&gt;: &lt;b&gt;2&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L13&lt;/b&gt; → đoán &lt;b&gt;L45&lt;/b&gt;: &lt;b&gt;2&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q1" x="241" y="101" width="42" height="42" rx="3"/><text class="ct q1" x="262.0" y="126.0" text-anchor="middle">2</text></g><g data-tip="True &lt;b&gt;L13&lt;/b&gt; → predicted &lt;b&gt;L61&lt;/b&gt;: &lt;b&gt;7&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L13&lt;/b&gt; → đoán &lt;b&gt;L61&lt;/b&gt;: &lt;b&gt;7&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q2" x="285" y="101" width="42" height="42" rx="3"/><text class="ct q2" x="306.0" y="126.0" text-anchor="middle">7</text></g><g data-tip="True &lt;b&gt;L13&lt;/b&gt; → predicted &lt;b&gt;Sw4&lt;/b&gt;: &lt;b&gt;32&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L13&lt;/b&gt; → đoán &lt;b&gt;Sw4&lt;/b&gt;: &lt;b&gt;32&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q3" x="329" y="101" width="42" height="42" rx="3"/><text class="ct q3" x="350.0" y="126.0" text-anchor="middle">32</text></g><g data-tip="True &lt;b&gt;L13&lt;/b&gt; → predicted &lt;b&gt;L68&lt;/b&gt;: &lt;b&gt;2&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L13&lt;/b&gt; → đoán &lt;b&gt;L68&lt;/b&gt;: &lt;b&gt;2&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q1" x="373" y="101" width="42" height="42" rx="3"/><text class="ct q1" x="394.0" y="126.0" text-anchor="middle">2</text></g><g data-tip="True &lt;b&gt;L13&lt;/b&gt; → predicted &lt;b&gt;Sw5&lt;/b&gt;: &lt;b&gt;5&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L13&lt;/b&gt; → đoán &lt;b&gt;Sw5&lt;/b&gt;: &lt;b&gt;5&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q2" x="417" y="101" width="42" height="42" rx="3"/><text class="ct q2" x="438.0" y="126.0" text-anchor="middle">5</text></g><g data-tip="True &lt;b&gt;L13&lt;/b&gt; → predicted &lt;b&gt;L77&lt;/b&gt;: &lt;b&gt;8&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L13&lt;/b&gt; → đoán &lt;b&gt;L77&lt;/b&gt;: &lt;b&gt;8&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q2" x="461" y="101" width="42" height="42" rx="3"/><text class="ct q2" x="482.0" y="126.0" text-anchor="middle">8</text></g><text class="tick" x="56.0" y="170.0" text-anchor="end">Sw2</text><g data-tip="True &lt;b&gt;Sw2&lt;/b&gt; → predicted &lt;b&gt;Sw1&lt;/b&gt;: &lt;b&gt;61&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw2&lt;/b&gt; → đoán &lt;b&gt;Sw1&lt;/b&gt;: &lt;b&gt;61&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q4" x="65" y="145" width="42" height="42" rx="3"/><text class="ct q4" x="86.0" y="170.0" text-anchor="middle">61</text></g><g data-tip="True &lt;b&gt;Sw2&lt;/b&gt; → predicted &lt;b&gt;L13&lt;/b&gt;: &lt;b&gt;37&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw2&lt;/b&gt; → đoán &lt;b&gt;L13&lt;/b&gt;: &lt;b&gt;37&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q3" x="109" y="145" width="42" height="42" rx="3"/><text class="ct q3" x="130.0" y="170.0" text-anchor="middle">37</text></g><g data-tip="&lt;b&gt;Sw2&lt;/b&gt; correctly placed: &lt;b&gt;1,293&lt;/b&gt; faults" data-tip-vi="&lt;b&gt;Sw2&lt;/b&gt; đoán đúng: &lt;b&gt;1,293&lt;/b&gt; sự cố" tabindex="0"><rect class="cell diag" x="153" y="145" width="42" height="42" rx="3"/><text class="ct diag" x="174.0" y="170.0" text-anchor="middle">1,293</text></g><g data-tip="True &lt;b&gt;Sw2&lt;/b&gt; → predicted &lt;b&gt;Sw3&lt;/b&gt;: &lt;b&gt;8&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw2&lt;/b&gt; → đoán &lt;b&gt;Sw3&lt;/b&gt;: &lt;b&gt;8&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q2" x="197" y="145" width="42" height="42" rx="3"/><text class="ct q2" x="218.0" y="170.0" text-anchor="middle">8</text></g><g data-tip="True &lt;b&gt;Sw2&lt;/b&gt; → predicted &lt;b&gt;L45&lt;/b&gt;: &lt;b&gt;1&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw2&lt;/b&gt; → đoán &lt;b&gt;L45&lt;/b&gt;: &lt;b&gt;1&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q1" x="241" y="145" width="42" height="42" rx="3"/><text class="ct q1" x="262.0" y="170.0" text-anchor="middle">1</text></g><g data-tip="True &lt;b&gt;Sw2&lt;/b&gt; → predicted &lt;b&gt;L61&lt;/b&gt;: &lt;b&gt;7&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw2&lt;/b&gt; → đoán &lt;b&gt;L61&lt;/b&gt;: &lt;b&gt;7&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q2" x="285" y="145" width="42" height="42" rx="3"/><text class="ct q2" x="306.0" y="170.0" text-anchor="middle">7</text></g><g data-tip="True &lt;b&gt;Sw2&lt;/b&gt; → predicted &lt;b&gt;Sw4&lt;/b&gt;: &lt;b&gt;72&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw2&lt;/b&gt; → đoán &lt;b&gt;Sw4&lt;/b&gt;: &lt;b&gt;72&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q5" x="329" y="145" width="42" height="42" rx="3"/><text class="ct q5" x="350.0" y="170.0" text-anchor="middle">72</text></g><g data-tip="True &lt;b&gt;Sw2&lt;/b&gt; → predicted &lt;b&gt;L68&lt;/b&gt;: &lt;b&gt;4&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw2&lt;/b&gt; → đoán &lt;b&gt;L68&lt;/b&gt;: &lt;b&gt;4&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q1" x="373" y="145" width="42" height="42" rx="3"/><text class="ct q1" x="394.0" y="170.0" text-anchor="middle">4</text></g><g data-tip="True &lt;b&gt;Sw2&lt;/b&gt; → predicted &lt;b&gt;Sw5&lt;/b&gt;: &lt;b&gt;7&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw2&lt;/b&gt; → đoán &lt;b&gt;Sw5&lt;/b&gt;: &lt;b&gt;7&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q2" x="417" y="145" width="42" height="42" rx="3"/><text class="ct q2" x="438.0" y="170.0" text-anchor="middle">7</text></g><g data-tip="True &lt;b&gt;Sw2&lt;/b&gt; → predicted &lt;b&gt;L77&lt;/b&gt;: &lt;b&gt;4&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw2&lt;/b&gt; → đoán &lt;b&gt;L77&lt;/b&gt;: &lt;b&gt;4&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q1" x="461" y="145" width="42" height="42" rx="3"/><text class="ct q1" x="482.0" y="170.0" text-anchor="middle">4</text></g><text class="tick" x="56.0" y="214.0" text-anchor="end">Sw3</text><g data-tip="True &lt;b&gt;Sw3&lt;/b&gt; → predicted &lt;b&gt;Sw1&lt;/b&gt;: &lt;b&gt;19&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw3&lt;/b&gt; → đoán &lt;b&gt;Sw1&lt;/b&gt;: &lt;b&gt;19&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q3" x="65" y="189" width="42" height="42" rx="3"/><text class="ct q3" x="86.0" y="214.0" text-anchor="middle">19</text></g><g data-tip="True &lt;b&gt;Sw3&lt;/b&gt; → predicted &lt;b&gt;L13&lt;/b&gt;: &lt;b&gt;30&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw3&lt;/b&gt; → đoán &lt;b&gt;L13&lt;/b&gt;: &lt;b&gt;30&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q3" x="109" y="189" width="42" height="42" rx="3"/><text class="ct q3" x="130.0" y="214.0" text-anchor="middle">30</text></g><g data-tip="True &lt;b&gt;Sw3&lt;/b&gt; → predicted &lt;b&gt;Sw2&lt;/b&gt;: &lt;b&gt;13&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw3&lt;/b&gt; → đoán &lt;b&gt;Sw2&lt;/b&gt;: &lt;b&gt;13&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q2" x="153" y="189" width="42" height="42" rx="3"/><text class="ct q2" x="174.0" y="214.0" text-anchor="middle">13</text></g><g data-tip="&lt;b&gt;Sw3&lt;/b&gt; correctly placed: &lt;b&gt;887&lt;/b&gt; faults" data-tip-vi="&lt;b&gt;Sw3&lt;/b&gt; đoán đúng: &lt;b&gt;887&lt;/b&gt; sự cố" tabindex="0"><rect class="cell diag" x="197" y="189" width="42" height="42" rx="3"/><text class="ct diag" x="218.0" y="214.0" text-anchor="middle">887</text></g><g data-tip="True &lt;b&gt;Sw3&lt;/b&gt; → predicted &lt;b&gt;L45&lt;/b&gt;: &lt;b&gt;3&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw3&lt;/b&gt; → đoán &lt;b&gt;L45&lt;/b&gt;: &lt;b&gt;3&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q1" x="241" y="189" width="42" height="42" rx="3"/><text class="ct q1" x="262.0" y="214.0" text-anchor="middle">3</text></g><g data-tip="True Sw3 → predicted L61: 0" data-tip-vi="Thật Sw3 → đoán L61: 0" tabindex="0"><rect class="cell q0" x="285" y="189" width="42" height="42" rx="3"/><text class="ct q0" x="306.0" y="214.0" text-anchor="middle"></text></g><g data-tip="True &lt;b&gt;Sw3&lt;/b&gt; → predicted &lt;b&gt;Sw4&lt;/b&gt;: &lt;b&gt;26&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw3&lt;/b&gt; → đoán &lt;b&gt;Sw4&lt;/b&gt;: &lt;b&gt;26&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q3" x="329" y="189" width="42" height="42" rx="3"/><text class="ct q3" x="350.0" y="214.0" text-anchor="middle">26</text></g><g data-tip="True Sw3 → predicted L68: 0" data-tip-vi="Thật Sw3 → đoán L68: 0" tabindex="0"><rect class="cell q0" x="373" y="189" width="42" height="42" rx="3"/><text class="ct q0" x="394.0" y="214.0" text-anchor="middle"></text></g><g data-tip="True &lt;b&gt;Sw3&lt;/b&gt; → predicted &lt;b&gt;Sw5&lt;/b&gt;: &lt;b&gt;1&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw3&lt;/b&gt; → đoán &lt;b&gt;Sw5&lt;/b&gt;: &lt;b&gt;1&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q1" x="417" y="189" width="42" height="42" rx="3"/><text class="ct q1" x="438.0" y="214.0" text-anchor="middle">1</text></g><g data-tip="True &lt;b&gt;Sw3&lt;/b&gt; → predicted &lt;b&gt;L77&lt;/b&gt;: &lt;b&gt;2&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw3&lt;/b&gt; → đoán &lt;b&gt;L77&lt;/b&gt;: &lt;b&gt;2&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q1" x="461" y="189" width="42" height="42" rx="3"/><text class="ct q1" x="482.0" y="214.0" text-anchor="middle">2</text></g><text class="tick" x="56.0" y="258.0" text-anchor="end">L45</text><g data-tip="True &lt;b&gt;L45&lt;/b&gt; → predicted &lt;b&gt;Sw1&lt;/b&gt;: &lt;b&gt;11&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L45&lt;/b&gt; → đoán &lt;b&gt;Sw1&lt;/b&gt;: &lt;b&gt;11&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q2" x="65" y="233" width="42" height="42" rx="3"/><text class="ct q2" x="86.0" y="258.0" text-anchor="middle">11</text></g><g data-tip="True &lt;b&gt;L45&lt;/b&gt; → predicted &lt;b&gt;L13&lt;/b&gt;: &lt;b&gt;13&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L45&lt;/b&gt; → đoán &lt;b&gt;L13&lt;/b&gt;: &lt;b&gt;13&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q2" x="109" y="233" width="42" height="42" rx="3"/><text class="ct q2" x="130.0" y="258.0" text-anchor="middle">13</text></g><g data-tip="True &lt;b&gt;L45&lt;/b&gt; → predicted &lt;b&gt;Sw2&lt;/b&gt;: &lt;b&gt;5&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L45&lt;/b&gt; → đoán &lt;b&gt;Sw2&lt;/b&gt;: &lt;b&gt;5&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q2" x="153" y="233" width="42" height="42" rx="3"/><text class="ct q2" x="174.0" y="258.0" text-anchor="middle">5</text></g><g data-tip="True &lt;b&gt;L45&lt;/b&gt; → predicted &lt;b&gt;Sw3&lt;/b&gt;: &lt;b&gt;6&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L45&lt;/b&gt; → đoán &lt;b&gt;Sw3&lt;/b&gt;: &lt;b&gt;6&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q2" x="197" y="233" width="42" height="42" rx="3"/><text class="ct q2" x="218.0" y="258.0" text-anchor="middle">6</text></g><g data-tip="&lt;b&gt;L45&lt;/b&gt; correctly placed: &lt;b&gt;813&lt;/b&gt; faults" data-tip-vi="&lt;b&gt;L45&lt;/b&gt; đoán đúng: &lt;b&gt;813&lt;/b&gt; sự cố" tabindex="0"><rect class="cell diag" x="241" y="233" width="42" height="42" rx="3"/><text class="ct diag" x="262.0" y="258.0" text-anchor="middle">813</text></g><g data-tip="True &lt;b&gt;L45&lt;/b&gt; → predicted &lt;b&gt;L61&lt;/b&gt;: &lt;b&gt;3&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L45&lt;/b&gt; → đoán &lt;b&gt;L61&lt;/b&gt;: &lt;b&gt;3&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q1" x="285" y="233" width="42" height="42" rx="3"/><text class="ct q1" x="306.0" y="258.0" text-anchor="middle">3</text></g><g data-tip="True &lt;b&gt;L45&lt;/b&gt; → predicted &lt;b&gt;Sw4&lt;/b&gt;: &lt;b&gt;9&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L45&lt;/b&gt; → đoán &lt;b&gt;Sw4&lt;/b&gt;: &lt;b&gt;9&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q2" x="329" y="233" width="42" height="42" rx="3"/><text class="ct q2" x="350.0" y="258.0" text-anchor="middle">9</text></g><g data-tip="True L45 → predicted L68: 0" data-tip-vi="Thật L45 → đoán L68: 0" tabindex="0"><rect class="cell q0" x="373" y="233" width="42" height="42" rx="3"/><text class="ct q0" x="394.0" y="258.0" text-anchor="middle"></text></g><g data-tip="True &lt;b&gt;L45&lt;/b&gt; → predicted &lt;b&gt;Sw5&lt;/b&gt;: &lt;b&gt;3&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L45&lt;/b&gt; → đoán &lt;b&gt;Sw5&lt;/b&gt;: &lt;b&gt;3&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q1" x="417" y="233" width="42" height="42" rx="3"/><text class="ct q1" x="438.0" y="258.0" text-anchor="middle">3</text></g><g data-tip="True &lt;b&gt;L45&lt;/b&gt; → predicted &lt;b&gt;L77&lt;/b&gt;: &lt;b&gt;1&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L45&lt;/b&gt; → đoán &lt;b&gt;L77&lt;/b&gt;: &lt;b&gt;1&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q1" x="461" y="233" width="42" height="42" rx="3"/><text class="ct q1" x="482.0" y="258.0" text-anchor="middle">1</text></g><text class="tick" x="56.0" y="302.0" text-anchor="end">L61</text><g data-tip="True &lt;b&gt;L61&lt;/b&gt; → predicted &lt;b&gt;Sw1&lt;/b&gt;: &lt;b&gt;10&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L61&lt;/b&gt; → đoán &lt;b&gt;Sw1&lt;/b&gt;: &lt;b&gt;10&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q2" x="65" y="277" width="42" height="42" rx="3"/><text class="ct q2" x="86.0" y="302.0" text-anchor="middle">10</text></g><g data-tip="True &lt;b&gt;L61&lt;/b&gt; → predicted &lt;b&gt;L13&lt;/b&gt;: &lt;b&gt;11&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L61&lt;/b&gt; → đoán &lt;b&gt;L13&lt;/b&gt;: &lt;b&gt;11&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q2" x="109" y="277" width="42" height="42" rx="3"/><text class="ct q2" x="130.0" y="302.0" text-anchor="middle">11</text></g><g data-tip="True &lt;b&gt;L61&lt;/b&gt; → predicted &lt;b&gt;Sw2&lt;/b&gt;: &lt;b&gt;9&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L61&lt;/b&gt; → đoán &lt;b&gt;Sw2&lt;/b&gt;: &lt;b&gt;9&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q2" x="153" y="277" width="42" height="42" rx="3"/><text class="ct q2" x="174.0" y="302.0" text-anchor="middle">9</text></g><g data-tip="True &lt;b&gt;L61&lt;/b&gt; → predicted &lt;b&gt;Sw3&lt;/b&gt;: &lt;b&gt;1&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L61&lt;/b&gt; → đoán &lt;b&gt;Sw3&lt;/b&gt;: &lt;b&gt;1&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q1" x="197" y="277" width="42" height="42" rx="3"/><text class="ct q1" x="218.0" y="302.0" text-anchor="middle">1</text></g><g data-tip="True &lt;b&gt;L61&lt;/b&gt; → predicted &lt;b&gt;L45&lt;/b&gt;: &lt;b&gt;2&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L61&lt;/b&gt; → đoán &lt;b&gt;L45&lt;/b&gt;: &lt;b&gt;2&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q1" x="241" y="277" width="42" height="42" rx="3"/><text class="ct q1" x="262.0" y="302.0" text-anchor="middle">2</text></g><g data-tip="&lt;b&gt;L61&lt;/b&gt; correctly placed: &lt;b&gt;678&lt;/b&gt; faults" data-tip-vi="&lt;b&gt;L61&lt;/b&gt; đoán đúng: &lt;b&gt;678&lt;/b&gt; sự cố" tabindex="0"><rect class="cell diag" x="285" y="277" width="42" height="42" rx="3"/><text class="ct diag" x="306.0" y="302.0" text-anchor="middle">678</text></g><g data-tip="True &lt;b&gt;L61&lt;/b&gt; → predicted &lt;b&gt;Sw4&lt;/b&gt;: &lt;b&gt;6&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L61&lt;/b&gt; → đoán &lt;b&gt;Sw4&lt;/b&gt;: &lt;b&gt;6&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q2" x="329" y="277" width="42" height="42" rx="3"/><text class="ct q2" x="350.0" y="302.0" text-anchor="middle">6</text></g><g data-tip="True &lt;b&gt;L61&lt;/b&gt; → predicted &lt;b&gt;L68&lt;/b&gt;: &lt;b&gt;2&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L61&lt;/b&gt; → đoán &lt;b&gt;L68&lt;/b&gt;: &lt;b&gt;2&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q1" x="373" y="277" width="42" height="42" rx="3"/><text class="ct q1" x="394.0" y="302.0" text-anchor="middle">2</text></g><g data-tip="True L61 → predicted Sw5: 0" data-tip-vi="Thật L61 → đoán Sw5: 0" tabindex="0"><rect class="cell q0" x="417" y="277" width="42" height="42" rx="3"/><text class="ct q0" x="438.0" y="302.0" text-anchor="middle"></text></g><g data-tip="True &lt;b&gt;L61&lt;/b&gt; → predicted &lt;b&gt;L77&lt;/b&gt;: &lt;b&gt;1&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L61&lt;/b&gt; → đoán &lt;b&gt;L77&lt;/b&gt;: &lt;b&gt;1&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q1" x="461" y="277" width="42" height="42" rx="3"/><text class="ct q1" x="482.0" y="302.0" text-anchor="middle">1</text></g><text class="tick" x="56.0" y="346.0" text-anchor="end">Sw4</text><g data-tip="True &lt;b&gt;Sw4&lt;/b&gt; → predicted &lt;b&gt;Sw1&lt;/b&gt;: &lt;b&gt;49&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw4&lt;/b&gt; → đoán &lt;b&gt;Sw1&lt;/b&gt;: &lt;b&gt;49&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q4" x="65" y="321" width="42" height="42" rx="3"/><text class="ct q4" x="86.0" y="346.0" text-anchor="middle">49</text></g><g data-tip="True &lt;b&gt;Sw4&lt;/b&gt; → predicted &lt;b&gt;L13&lt;/b&gt;: &lt;b&gt;18&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw4&lt;/b&gt; → đoán &lt;b&gt;L13&lt;/b&gt;: &lt;b&gt;18&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q3" x="109" y="321" width="42" height="42" rx="3"/><text class="ct q3" x="130.0" y="346.0" text-anchor="middle">18</text></g><g data-tip="True &lt;b&gt;Sw4&lt;/b&gt; → predicted &lt;b&gt;Sw2&lt;/b&gt;: &lt;b&gt;42&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw4&lt;/b&gt; → đoán &lt;b&gt;Sw2&lt;/b&gt;: &lt;b&gt;42&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q4" x="153" y="321" width="42" height="42" rx="3"/><text class="ct q4" x="174.0" y="346.0" text-anchor="middle">42</text></g><g data-tip="True &lt;b&gt;Sw4&lt;/b&gt; → predicted &lt;b&gt;Sw3&lt;/b&gt;: &lt;b&gt;12&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw4&lt;/b&gt; → đoán &lt;b&gt;Sw3&lt;/b&gt;: &lt;b&gt;12&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q2" x="197" y="321" width="42" height="42" rx="3"/><text class="ct q2" x="218.0" y="346.0" text-anchor="middle">12</text></g><g data-tip="True &lt;b&gt;Sw4&lt;/b&gt; → predicted &lt;b&gt;L45&lt;/b&gt;: &lt;b&gt;4&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw4&lt;/b&gt; → đoán &lt;b&gt;L45&lt;/b&gt;: &lt;b&gt;4&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q1" x="241" y="321" width="42" height="42" rx="3"/><text class="ct q1" x="262.0" y="346.0" text-anchor="middle">4</text></g><g data-tip="True &lt;b&gt;Sw4&lt;/b&gt; → predicted &lt;b&gt;L61&lt;/b&gt;: &lt;b&gt;4&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw4&lt;/b&gt; → đoán &lt;b&gt;L61&lt;/b&gt;: &lt;b&gt;4&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q1" x="285" y="321" width="42" height="42" rx="3"/><text class="ct q1" x="306.0" y="346.0" text-anchor="middle">4</text></g><g data-tip="&lt;b&gt;Sw4&lt;/b&gt; correctly placed: &lt;b&gt;1,830&lt;/b&gt; faults" data-tip-vi="&lt;b&gt;Sw4&lt;/b&gt; đoán đúng: &lt;b&gt;1,830&lt;/b&gt; sự cố" tabindex="0"><rect class="cell diag" x="329" y="321" width="42" height="42" rx="3"/><text class="ct diag" x="350.0" y="346.0" text-anchor="middle">1,830</text></g><g data-tip="True &lt;b&gt;Sw4&lt;/b&gt; → predicted &lt;b&gt;L68&lt;/b&gt;: &lt;b&gt;3&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw4&lt;/b&gt; → đoán &lt;b&gt;L68&lt;/b&gt;: &lt;b&gt;3&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q1" x="373" y="321" width="42" height="42" rx="3"/><text class="ct q1" x="394.0" y="346.0" text-anchor="middle">3</text></g><g data-tip="True &lt;b&gt;Sw4&lt;/b&gt; → predicted &lt;b&gt;Sw5&lt;/b&gt;: &lt;b&gt;4&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw4&lt;/b&gt; → đoán &lt;b&gt;Sw5&lt;/b&gt;: &lt;b&gt;4&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q1" x="417" y="321" width="42" height="42" rx="3"/><text class="ct q1" x="438.0" y="346.0" text-anchor="middle">4</text></g><g data-tip="True &lt;b&gt;Sw4&lt;/b&gt; → predicted &lt;b&gt;L77&lt;/b&gt;: &lt;b&gt;5&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw4&lt;/b&gt; → đoán &lt;b&gt;L77&lt;/b&gt;: &lt;b&gt;5&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q2" x="461" y="321" width="42" height="42" rx="3"/><text class="ct q2" x="482.0" y="346.0" text-anchor="middle">5</text></g><text class="tick" x="56.0" y="390.0" text-anchor="end">L68</text><g data-tip="True &lt;b&gt;L68&lt;/b&gt; → predicted &lt;b&gt;Sw1&lt;/b&gt;: &lt;b&gt;12&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L68&lt;/b&gt; → đoán &lt;b&gt;Sw1&lt;/b&gt;: &lt;b&gt;12&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q2" x="65" y="365" width="42" height="42" rx="3"/><text class="ct q2" x="86.0" y="390.0" text-anchor="middle">12</text></g><g data-tip="True &lt;b&gt;L68&lt;/b&gt; → predicted &lt;b&gt;L13&lt;/b&gt;: &lt;b&gt;9&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L68&lt;/b&gt; → đoán &lt;b&gt;L13&lt;/b&gt;: &lt;b&gt;9&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q2" x="109" y="365" width="42" height="42" rx="3"/><text class="ct q2" x="130.0" y="390.0" text-anchor="middle">9</text></g><g data-tip="True &lt;b&gt;L68&lt;/b&gt; → predicted &lt;b&gt;Sw2&lt;/b&gt;: &lt;b&gt;11&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L68&lt;/b&gt; → đoán &lt;b&gt;Sw2&lt;/b&gt;: &lt;b&gt;11&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q2" x="153" y="365" width="42" height="42" rx="3"/><text class="ct q2" x="174.0" y="390.0" text-anchor="middle">11</text></g><g data-tip="True &lt;b&gt;L68&lt;/b&gt; → predicted &lt;b&gt;Sw3&lt;/b&gt;: &lt;b&gt;1&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L68&lt;/b&gt; → đoán &lt;b&gt;Sw3&lt;/b&gt;: &lt;b&gt;1&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q1" x="197" y="365" width="42" height="42" rx="3"/><text class="ct q1" x="218.0" y="390.0" text-anchor="middle">1</text></g><g data-tip="True L68 → predicted L45: 0" data-tip-vi="Thật L68 → đoán L45: 0" tabindex="0"><rect class="cell q0" x="241" y="365" width="42" height="42" rx="3"/><text class="ct q0" x="262.0" y="390.0" text-anchor="middle"></text></g><g data-tip="True &lt;b&gt;L68&lt;/b&gt; → predicted &lt;b&gt;L61&lt;/b&gt;: &lt;b&gt;1&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L68&lt;/b&gt; → đoán &lt;b&gt;L61&lt;/b&gt;: &lt;b&gt;1&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q1" x="285" y="365" width="42" height="42" rx="3"/><text class="ct q1" x="306.0" y="390.0" text-anchor="middle">1</text></g><g data-tip="True &lt;b&gt;L68&lt;/b&gt; → predicted &lt;b&gt;Sw4&lt;/b&gt;: &lt;b&gt;14&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L68&lt;/b&gt; → đoán &lt;b&gt;Sw4&lt;/b&gt;: &lt;b&gt;14&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q2" x="329" y="365" width="42" height="42" rx="3"/><text class="ct q2" x="350.0" y="390.0" text-anchor="middle">14</text></g><g data-tip="&lt;b&gt;L68&lt;/b&gt; correctly placed: &lt;b&gt;662&lt;/b&gt; faults" data-tip-vi="&lt;b&gt;L68&lt;/b&gt; đoán đúng: &lt;b&gt;662&lt;/b&gt; sự cố" tabindex="0"><rect class="cell diag" x="373" y="365" width="42" height="42" rx="3"/><text class="ct diag" x="394.0" y="390.0" text-anchor="middle">662</text></g><g data-tip="True &lt;b&gt;L68&lt;/b&gt; → predicted &lt;b&gt;Sw5&lt;/b&gt;: &lt;b&gt;9&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L68&lt;/b&gt; → đoán &lt;b&gt;Sw5&lt;/b&gt;: &lt;b&gt;9&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q2" x="417" y="365" width="42" height="42" rx="3"/><text class="ct q2" x="438.0" y="390.0" text-anchor="middle">9</text></g><g data-tip="True &lt;b&gt;L68&lt;/b&gt; → predicted &lt;b&gt;L77&lt;/b&gt;: &lt;b&gt;1&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L68&lt;/b&gt; → đoán &lt;b&gt;L77&lt;/b&gt;: &lt;b&gt;1&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q1" x="461" y="365" width="42" height="42" rx="3"/><text class="ct q1" x="482.0" y="390.0" text-anchor="middle">1</text></g><text class="tick" x="56.0" y="434.0" text-anchor="end">Sw5</text><g data-tip="True &lt;b&gt;Sw5&lt;/b&gt; → predicted &lt;b&gt;Sw1&lt;/b&gt;: &lt;b&gt;18&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw5&lt;/b&gt; → đoán &lt;b&gt;Sw1&lt;/b&gt;: &lt;b&gt;18&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q3" x="65" y="409" width="42" height="42" rx="3"/><text class="ct q3" x="86.0" y="434.0" text-anchor="middle">18</text></g><g data-tip="True &lt;b&gt;Sw5&lt;/b&gt; → predicted &lt;b&gt;L13&lt;/b&gt;: &lt;b&gt;2&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw5&lt;/b&gt; → đoán &lt;b&gt;L13&lt;/b&gt;: &lt;b&gt;2&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q1" x="109" y="409" width="42" height="42" rx="3"/><text class="ct q1" x="130.0" y="434.0" text-anchor="middle">2</text></g><g data-tip="True &lt;b&gt;Sw5&lt;/b&gt; → predicted &lt;b&gt;Sw2&lt;/b&gt;: &lt;b&gt;5&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw5&lt;/b&gt; → đoán &lt;b&gt;Sw2&lt;/b&gt;: &lt;b&gt;5&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q2" x="153" y="409" width="42" height="42" rx="3"/><text class="ct q2" x="174.0" y="434.0" text-anchor="middle">5</text></g><g data-tip="True &lt;b&gt;Sw5&lt;/b&gt; → predicted &lt;b&gt;Sw3&lt;/b&gt;: &lt;b&gt;1&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw5&lt;/b&gt; → đoán &lt;b&gt;Sw3&lt;/b&gt;: &lt;b&gt;1&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q1" x="197" y="409" width="42" height="42" rx="3"/><text class="ct q1" x="218.0" y="434.0" text-anchor="middle">1</text></g><g data-tip="True Sw5 → predicted L45: 0" data-tip-vi="Thật Sw5 → đoán L45: 0" tabindex="0"><rect class="cell q0" x="241" y="409" width="42" height="42" rx="3"/><text class="ct q0" x="262.0" y="434.0" text-anchor="middle"></text></g><g data-tip="True &lt;b&gt;Sw5&lt;/b&gt; → predicted &lt;b&gt;L61&lt;/b&gt;: &lt;b&gt;2&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw5&lt;/b&gt; → đoán &lt;b&gt;L61&lt;/b&gt;: &lt;b&gt;2&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q1" x="285" y="409" width="42" height="42" rx="3"/><text class="ct q1" x="306.0" y="434.0" text-anchor="middle">2</text></g><g data-tip="True &lt;b&gt;Sw5&lt;/b&gt; → predicted &lt;b&gt;Sw4&lt;/b&gt;: &lt;b&gt;11&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw5&lt;/b&gt; → đoán &lt;b&gt;Sw4&lt;/b&gt;: &lt;b&gt;11&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q2" x="329" y="409" width="42" height="42" rx="3"/><text class="ct q2" x="350.0" y="434.0" text-anchor="middle">11</text></g><g data-tip="True &lt;b&gt;Sw5&lt;/b&gt; → predicted &lt;b&gt;L68&lt;/b&gt;: &lt;b&gt;6&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw5&lt;/b&gt; → đoán &lt;b&gt;L68&lt;/b&gt;: &lt;b&gt;6&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q2" x="373" y="409" width="42" height="42" rx="3"/><text class="ct q2" x="394.0" y="434.0" text-anchor="middle">6</text></g><g data-tip="&lt;b&gt;Sw5&lt;/b&gt; correctly placed: &lt;b&gt;970&lt;/b&gt; faults" data-tip-vi="&lt;b&gt;Sw5&lt;/b&gt; đoán đúng: &lt;b&gt;970&lt;/b&gt; sự cố" tabindex="0"><rect class="cell diag" x="417" y="409" width="42" height="42" rx="3"/><text class="ct diag" x="438.0" y="434.0" text-anchor="middle">970</text></g><g data-tip="True &lt;b&gt;Sw5&lt;/b&gt; → predicted &lt;b&gt;L77&lt;/b&gt;: &lt;b&gt;2&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;Sw5&lt;/b&gt; → đoán &lt;b&gt;L77&lt;/b&gt;: &lt;b&gt;2&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q1" x="461" y="409" width="42" height="42" rx="3"/><text class="ct q1" x="482.0" y="434.0" text-anchor="middle">2</text></g><text class="tick" x="56.0" y="478.0" text-anchor="end">L77</text><g data-tip="True &lt;b&gt;L77&lt;/b&gt; → predicted &lt;b&gt;Sw1&lt;/b&gt;: &lt;b&gt;15&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L77&lt;/b&gt; → đoán &lt;b&gt;Sw1&lt;/b&gt;: &lt;b&gt;15&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q2" x="65" y="453" width="42" height="42" rx="3"/><text class="ct q2" x="86.0" y="478.0" text-anchor="middle">15</text></g><g data-tip="True &lt;b&gt;L77&lt;/b&gt; → predicted &lt;b&gt;L13&lt;/b&gt;: &lt;b&gt;6&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L77&lt;/b&gt; → đoán &lt;b&gt;L13&lt;/b&gt;: &lt;b&gt;6&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q2" x="109" y="453" width="42" height="42" rx="3"/><text class="ct q2" x="130.0" y="478.0" text-anchor="middle">6</text></g><g data-tip="True &lt;b&gt;L77&lt;/b&gt; → predicted &lt;b&gt;Sw2&lt;/b&gt;: &lt;b&gt;3&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L77&lt;/b&gt; → đoán &lt;b&gt;Sw2&lt;/b&gt;: &lt;b&gt;3&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q1" x="153" y="453" width="42" height="42" rx="3"/><text class="ct q1" x="174.0" y="478.0" text-anchor="middle">3</text></g><g data-tip="True &lt;b&gt;L77&lt;/b&gt; → predicted &lt;b&gt;Sw3&lt;/b&gt;: &lt;b&gt;3&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L77&lt;/b&gt; → đoán &lt;b&gt;Sw3&lt;/b&gt;: &lt;b&gt;3&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q1" x="197" y="453" width="42" height="42" rx="3"/><text class="ct q1" x="218.0" y="478.0" text-anchor="middle">3</text></g><g data-tip="True L77 → predicted L45: 0" data-tip-vi="Thật L77 → đoán L45: 0" tabindex="0"><rect class="cell q0" x="241" y="453" width="42" height="42" rx="3"/><text class="ct q0" x="262.0" y="478.0" text-anchor="middle"></text></g><g data-tip="True &lt;b&gt;L77&lt;/b&gt; → predicted &lt;b&gt;L61&lt;/b&gt;: &lt;b&gt;1&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L77&lt;/b&gt; → đoán &lt;b&gt;L61&lt;/b&gt;: &lt;b&gt;1&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q1" x="285" y="453" width="42" height="42" rx="3"/><text class="ct q1" x="306.0" y="478.0" text-anchor="middle">1</text></g><g data-tip="True &lt;b&gt;L77&lt;/b&gt; → predicted &lt;b&gt;Sw4&lt;/b&gt;: &lt;b&gt;10&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L77&lt;/b&gt; → đoán &lt;b&gt;Sw4&lt;/b&gt;: &lt;b&gt;10&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q2" x="329" y="453" width="42" height="42" rx="3"/><text class="ct q2" x="350.0" y="478.0" text-anchor="middle">10</text></g><g data-tip="True L77 → predicted L68: 0" data-tip-vi="Thật L77 → đoán L68: 0" tabindex="0"><rect class="cell q0" x="373" y="453" width="42" height="42" rx="3"/><text class="ct q0" x="394.0" y="478.0" text-anchor="middle"></text></g><g data-tip="True &lt;b&gt;L77&lt;/b&gt; → predicted &lt;b&gt;Sw5&lt;/b&gt;: &lt;b&gt;2&lt;/b&gt; faults" data-tip-vi="Thật &lt;b&gt;L77&lt;/b&gt; → đoán &lt;b&gt;Sw5&lt;/b&gt;: &lt;b&gt;2&lt;/b&gt; sự cố" tabindex="0"><rect class="cell q1" x="417" y="453" width="42" height="42" rx="3"/><text class="ct q1" x="438.0" y="478.0" text-anchor="middle">2</text></g><g data-tip="&lt;b&gt;L77&lt;/b&gt; correctly placed: &lt;b&gt;959&lt;/b&gt; faults" data-tip-vi="&lt;b&gt;L77&lt;/b&gt; đoán đúng: &lt;b&gt;959&lt;/b&gt; sự cố" tabindex="0"><rect class="cell diag" x="461" y="453" width="42" height="42" rx="3"/><text class="ct diag" x="482.0" y="478.0" text-anchor="middle">959</text></g></svg></div></div><details class="deep" id="deep-errors"><summary class="deep-sum"><span class="deep-t"><b><span data-l="en">Per-zone error table, error directions & low-confidence deferral</span><span data-l="vi">Bảng lỗi từng zone, hướng lệch & ngưỡng chuyển sang tuần tra thủ công</span></b><small><span data-l="en">Detailed FNR/FPR across all 10 zones, where wrong answers land, and confidence cutoff trade-offs (median 1.00 right vs 0.74 wrong).</span><span data-l="vi">Chi tiết bỏ sót/báo nhầm trên 10 zone, hướng lệch dự đoán và bảng chọn ngưỡng độ tự tin (trung vị 1.00 khi đúng vs 0.74 khi sai).</span></small></span><span class="deep-r"><span class="deep-act"><span data-l="en">Expand</span><span data-l="vi">Xem chi tiết</span></span></span></summary><div class="deep-body"><h3><span data-l="en">Per zone</span><span data-l="vi">Theo từng zone</span></h3><div class="xbox " data-x="table-zone"><div class="tw"><table><thead><tr><th>Zone</th><th class=n><span data-l="en">Faults</span><span data-l="vi">Số sự cố</span></th><th class=n><span data-l="en">Missed</span><span data-l="vi">Bỏ sót</span> (<span class="term" data-tip="&lt;b&gt;FNR&lt;/b&gt;&lt;br&gt;False negative rate of a zone: the share of its faults that were placed in another zone." data-tip-vi="&lt;b&gt;FNR&lt;/b&gt;&lt;br&gt;Tỉ lệ bỏ sót của một zone: phần sự cố của zone đó bị đoán sang zone khác." tabindex="0">FNR</span>)</th><th class=n><span data-l="en">Wrongly blamed</span><span data-l="vi">Báo nhầm</span> (<span class="term" data-tip="&lt;b&gt;FPR&lt;/b&gt;&lt;br&gt;False positive rate of a zone: the share of other zones&#x27; faults that were blamed on it." data-tip-vi="&lt;b&gt;FPR&lt;/b&gt;&lt;br&gt;Tỉ lệ báo nhầm của một zone: phần sự cố ở zone khác bị đổ cho zone này." tabindex="0">FPR</span>)</th><th class=n><span class="term" data-tip="&lt;b&gt;Precision&lt;/b&gt;&lt;br&gt;When the model names this zone, how often it is right." data-tip-vi="&lt;b&gt;Precision&lt;/b&gt;&lt;br&gt;Khi model chọn zone này, tỉ lệ chọn đúng là bao nhiêu." tabindex="0">Precision</span></th></tr></thead><tbody><tr><td>Sw1</td><td class=n>1,125</td><td class=n>14.6%</td><td class=n>2.21%</td><td class=n>80.8%</td></tr><tr><td>L13</td><td class=n>1,557</td><td class=n>8.4%</td><td class=n>1.73%</td><td class=n>89.3%</td></tr><tr><td>Sw2</td><td class=n>1,494</td><td class=n>13.5%</td><td class=n>1.59%</td><td class=n>89.1%</td></tr><tr><td>Sw3</td><td class=n>981</td><td class=n>9.6%</td><td class=n>0.54%</td><td class=n>94.1%</td></tr><tr><td>L45</td><td class=n>864</td><td class=n>5.9%</td><td class=n>0.17%</td><td class=n>97.8%</td></tr><tr><td>L61</td><td class=n>720</td><td class=n>5.8%</td><td class=n>0.27%</td><td class=n>95.9%</td></tr><tr><td>Sw4</td><td class=n>1,971</td><td class=n>7.1%</td><td class=n>2.40%</td><td class=n>89.0%</td></tr><tr><td>L68</td><td class=n>720</td><td class=n>8.1%</td><td class=n>0.18%</td><td class=n>97.2%</td></tr><tr><td>Sw5</td><td class=n>1,017</td><td class=n>4.6%</td><td class=n>0.35%</td><td class=n>96.4%</td></tr><tr><td>L77</td><td class=n>999</td><td class=n>4.0%</td><td class=n>0.26%</td><td class=n>97.3%</td></tr></tbody></table></div></div><h3><span data-l="en">Where the wrong answers point</span><span data-l="vi">Câu trả lời sai rơi vào đâu</span></h3><div class="xbox " data-x="chart-dir"><div class="chart"><svg viewBox="0 0 680 186" role="img" aria-label="Where wrong answers point"><line class="axis" x1="150" x2="150" y1="4" y2="160"/><text class="lab" x="140.0" y="22.0" text-anchor="end" data-l="en">predicted parent</text><text class="lab" x="140.0" y="22.0" text-anchor="end" data-l="vi">đoán zone cha</text><path class="bar" d="M150.0,9.0h456.0a4,4 0 0 1 4,4v8.0a4,4 0 0 1 -4,4h-456.0z"/><text class="val" x="616.0" y="22.0" text-anchor="start">211</text><rect class="hit" x="0" y="4" width="680" height="26" data-tip="&lt;b&gt;predicted parent (1 zone upstream)&lt;/b&gt;&lt;br&gt;211 of 969 errors (22%)" data-tip-vi="&lt;b&gt;đoán zone cha&lt;/b&gt;&lt;br&gt;211 trên 969 lỗi (22%)" tabindex="0"/><text class="lab" x="140.0" y="48.0" text-anchor="end" data-l="en">unrelated branch</text><text class="lab" x="140.0" y="48.0" text-anchor="end" data-l="vi">khác nhánh</text><path class="bar" d="M150.0,35.0h447.3a4,4 0 0 1 4,4v8.0a4,4 0 0 1 -4,4h-447.3z"/><text class="val" x="607.3" y="48.0" text-anchor="start">207</text><rect class="hit" x="0" y="30" width="680" height="26" data-tip="&lt;b&gt;unrelated branch&lt;/b&gt;&lt;br&gt;207 of 969 errors (21%)" data-tip-vi="&lt;b&gt;khác nhánh&lt;/b&gt;&lt;br&gt;207 trên 969 lỗi (21%)" tabindex="0"/><text class="lab" x="140.0" y="74.0" text-anchor="end" data-l="en">predicted child</text><text class="lab" x="140.0" y="74.0" text-anchor="end" data-l="vi">đoán zone con</text><path class="bar" d="M150.0,61.0h432.0a4,4 0 0 1 4,4v8.0a4,4 0 0 1 -4,4h-432.0z"/><text class="val" x="592.0" y="74.0" text-anchor="start">200</text><rect class="hit" x="0" y="56" width="680" height="26" data-tip="&lt;b&gt;predicted child (1 zone downstream)&lt;/b&gt;&lt;br&gt;200 of 969 errors (21%)" data-tip-vi="&lt;b&gt;đoán zone con&lt;/b&gt;&lt;br&gt;200 trên 969 lỗi (21%)" tabindex="0"/><text class="lab" x="140.0" y="100.0" text-anchor="end" data-l="en">further upstream</text><text class="lab" x="140.0" y="100.0" text-anchor="end" data-l="vi">lệch xa lên trạm</text><path class="bar" d="M150.0,87.0h381.9a4,4 0 0 1 4,4v8.0a4,4 0 0 1 -4,4h-381.9z"/><text class="val" x="541.9" y="100.0" text-anchor="start">177</text><rect class="hit" x="0" y="82" width="680" height="26" data-tip="&lt;b&gt;further upstream&lt;/b&gt;&lt;br&gt;177 of 969 errors (18%)" data-tip-vi="&lt;b&gt;lệch xa lên trạm&lt;/b&gt;&lt;br&gt;177 trên 969 lỗi (18%)" tabindex="0"/><text class="lab" x="140.0" y="126.0" text-anchor="end" data-l="en">further downstream</text><text class="lab" x="140.0" y="126.0" text-anchor="end" data-l="vi">lệch xa xuống</text><path class="bar" d="M150.0,113.0h209.6a4,4 0 0 1 4,4v8.0a4,4 0 0 1 -4,4h-209.6z"/><text class="val" x="369.6" y="126.0" text-anchor="start">98</text><rect class="hit" x="0" y="108" width="680" height="26" data-tip="&lt;b&gt;further downstream&lt;/b&gt;&lt;br&gt;98 of 969 errors (10%)" data-tip-vi="&lt;b&gt;lệch xa xuống&lt;/b&gt;&lt;br&gt;98 trên 969 lỗi (10%)" tabindex="0"/><text class="lab" x="140.0" y="152.0" text-anchor="end" data-l="en">sibling</text><text class="lab" x="140.0" y="152.0" text-anchor="end" data-l="vi">zone anh em</text><path class="bar" d="M150.0,139.0h161.7a4,4 0 0 1 4,4v8.0a4,4 0 0 1 -4,4h-161.7z"/><text class="val" x="321.7" y="152.0" text-anchor="start">76</text><rect class="hit" x="0" y="134" width="680" height="26" data-tip="&lt;b&gt;sibling (same parent)&lt;/b&gt;&lt;br&gt;76 of 969 errors (8%)" data-tip-vi="&lt;b&gt;zone anh em&lt;/b&gt;&lt;br&gt;76 trên 969 lỗi (8%)" tabindex="0"/></svg></div></div><h3><span data-l="en">Let the model say “not sure”</span><span data-l="vi">Cho model nói “không chắc”</span></h3><p class="note" data-l="en">Predictions below the <span class="term" data-tip="&lt;b&gt;Confidence&lt;/b&gt;&lt;br&gt;The probability the model gives to the zone it picks (0 to 1)." data-tip-vi="&lt;b&gt;Độ tự tin&lt;/b&gt;&lt;br&gt;Xác suất model gán cho zone nó chọn (từ 0 đến 1)." tabindex="0">confidence</span> cutoff go to a manual patrol instead. Median confidence: 1.00 when right, 0.74 when wrong.</p><p class="note" data-l="vi">Các dự đoán có <span class="term" data-tip="&lt;b&gt;Confidence&lt;/b&gt;&lt;br&gt;The probability the model gives to the zone it picks (0 to 1)." data-tip-vi="&lt;b&gt;Độ tự tin&lt;/b&gt;&lt;br&gt;Xác suất model gán cho zone nó chọn (từ 0 đến 1)." tabindex="0">độ tự tin</span> dưới ngưỡng được chuyển sang tuần tra thủ công. Độ tự tin trung vị: 1.00 khi đúng, 0.74 khi sai.</p><div class="xbox " data-x="table-defer"><div class="tw"><table><thead><tr><th class=n><span data-l="en">Defer below</span><span data-l="vi">Chuyển nếu dưới</span></th><th class=n><span data-l="en">Faults kept</span><span data-l="vi">Sự cố giữ lại</span></th><th class=n><span data-l="en">Accuracy on kept</span><span data-l="vi">Accuracy phần giữ lại</span></th><th class=n><span data-l="en">Errors left</span><span data-l="vi">Lỗi còn lại</span></th></tr></thead><tbody><tr><td class=n>0.50</td><td class=n>98.2%</td><td class=n>92.8%</td><td class=n>814</td></tr><tr><td class=n>0.70</td><td class=n>94.8%</td><td class=n>95.1%</td><td class=n>531</td></tr><tr><td class=n>0.80</td><td class=n>93.1%</td><td class=n>96.2%</td><td class=n>401</td></tr><tr><td class=n>0.90</td><td class=n>91.1%</td><td class=n>97.6%</td><td class=n>248</td></tr><tr><td class=n>0.95</td><td class=n>89.7%</td><td class=n>98.4%</td><td class=n>165</td></tr></tbody></table></div></div></div></details></section><section id="restoration"><h2><span data-l="en">4 · Isolation and restoration</span><span data-l="vi">4 · Cô lập và khôi phục</span><a class="anchor" href="#restoration" aria-label="Link to this section">#</a></h2><p class="how" data-l="en"><b>Each zone is faulted in turn.</b> The fault is isolated, the upstream part re-closed, and <b>a tie switch is closed only if a power flow shows every voltage, current and the radial layout stay within limits</b>.</p><p class="how" data-l="vi"><b>Lần lượt cho sự cố ở từng zone.</b> Zone sự cố được cô lập, phần phía trên được đóng điện lại, và <b>dao liên lạc chỉ được đóng khi tính trào lưu công suất cho thấy mọi điện áp, dòng điện và cấu trúc hình tia đều nằm trong giới hạn</b>.</p><div class="take"><span class="take-l"><span data-l="en">In short</span><span data-l="vi">Tóm lại</span></span><span data-l="en">10 of 10 switching plans stay within the <span class="term" data-tip="&lt;b&gt;ANSI C84.1 Range A&lt;/b&gt;&lt;br&gt;The US service-voltage band: 114–126 V on a 120 V base (0.95–1.05 pu)." data-tip-vi="&lt;b&gt;ANSI C84.1 Range A&lt;/b&gt;&lt;br&gt;Dải điện áp cung cấp chuẩn của Mỹ: 114–126 V trên nền 120 V (0.95–1.05 pu)." tabindex="0">voltage</span>, current and <span class="term" data-tip="&lt;b&gt;Radial&lt;/b&gt;&lt;br&gt;Tree-shaped feeder with one path from the source to every load and no loops; feeder protection relies on it." data-tip-vi="&lt;b&gt;Hình tia (radial)&lt;/b&gt;&lt;br&gt;Lưới dạng cây, mỗi phụ tải chỉ có một đường từ nguồn và không có vòng kín; hệ thống bảo vệ dựa vào điều này." tabindex="0">radial</span> limits; <b>voltage, not current, is what stops more load from being picked up</b>.</span><span data-l="vi">10/10 phương án đóng cắt nằm trong giới hạn <span class="term" data-tip="&lt;b&gt;ANSI C84.1 Range A&lt;/b&gt;&lt;br&gt;The US service-voltage band: 114–126 V on a 120 V base (0.95–1.05 pu)." data-tip-vi="&lt;b&gt;ANSI C84.1 Range A&lt;/b&gt;&lt;br&gt;Dải điện áp cung cấp chuẩn của Mỹ: 114–126 V trên nền 120 V (0.95–1.05 pu)." tabindex="0">điện áp</span>, dòng điện và <span class="term" data-tip="&lt;b&gt;Radial&lt;/b&gt;&lt;br&gt;Tree-shaped feeder with one path from the source to every load and no loops; feeder protection relies on it." data-tip-vi="&lt;b&gt;Hình tia (radial)&lt;/b&gt;&lt;br&gt;Lưới dạng cây, mỗi phụ tải chỉ có một đường từ nguồn và không có vòng kín; hệ thống bảo vệ dựa vào điều này." tabindex="0">hình tia</span>; <b>chính điện áp, không phải dòng điện, là thứ cản việc cấp lại thêm phụ tải</b>.</span></div><div class="xbox " data-x="table-rest"><div class="tw"><table><thead><tr><th><span data-l="en">Fault zone</span><span data-l="vi">Zone sự cố</span></th><th><span data-l="en">Status</span><span data-l="vi">Trạng thái</span></th><th><span data-l="en">Ties closed</span><span data-l="vi">Tie đã đóng</span></th><th class=n><span data-l="en">kW back / dark</span><span data-l="vi">kW cấp lại / mất</span></th><th><span data-l="en">Still dark</span><span data-l="vi">Vẫn mất điện</span></th><th class=n><span data-l="en">Voltage</span><span data-l="vi">Điện áp</span> (<span class="term" data-tip="&lt;b&gt;pu (per unit)&lt;/b&gt;&lt;br&gt;A value divided by its nominal value: 1.00 pu voltage is exactly nominal." data-tip-vi="&lt;b&gt;pu (đơn vị tương đối)&lt;/b&gt;&lt;br&gt;Giá trị chia cho giá trị định mức: điện áp 1.00 pu là đúng định mức." tabindex="0">pu</span>)</th><th class=n><span data-l="en">kW·min saved</span><span data-l="vi">kW·phút giảm được</span></th><th class=n><span data-l="en">Power flows checked</span><span data-l="vi">Số lần tính trào lưu</span></th></tr></thead><tbody><tr><td><b>Sw1</b></td><td><span class="chip good">✓ <span data-l="en">Within limits</span><span data-l="vi">Trong giới hạn</span></span></td><td>Sw9 Sw7</td><td class=n>955 / 3,090</td><td>L13 L61 L77 Sw2 Sw3 Sw4</td><td class=n>0.959–1.004</td><td class=n>9.2%</td><td class=n>16</td></tr><tr><td><b>L13</b></td><td><span class="chip good">✓ <span data-l="en">Within limits</span><span data-l="vi">Trong giới hạn</span></span></td><td>Sw7</td><td class=n>515 / 755</td><td>Sw3</td><td class=n>0.975–1.050</td><td class=n>56.1%</td><td class=n>2</td></tr><tr><td><b>Sw2</b></td><td><span class="chip good">✓ <span data-l="en">Within limits</span><span data-l="vi">Trong giới hạn</span></span></td><td>Sw7</td><td class=n>440 / 1,795</td><td>L61 L77 Sw4</td><td class=n>0.956–1.025</td><td class=n>25.5%</td><td class=n>8</td></tr><tr><td><b>Sw3</b></td><td><span class="chip good">✓ <span data-l="en">Within limits</span><span data-l="vi">Trong giới hạn</span></span></td><td>–</td><td class=n>0 / 515</td><td>L45</td><td class=n>0.983–1.050</td><td class=n>49.1%</td><td class=n>1</td></tr><tr><td><b>L45</b></td><td><span class="chip good">✓ <span data-l="en">Within limits</span><span data-l="vi">Trong giới hạn</span></span></td><td>–</td><td class=n>–</td><td>–</td><td class=n>0.978–1.049</td><td class=n>60.5%</td><td class=n>0</td></tr><tr><td><b>L61</b></td><td><span class="chip good">✓ <span data-l="en">Within limits</span><span data-l="vi">Trong giới hạn</span></span></td><td>–</td><td class=n>–</td><td>–</td><td class=n>0.980–1.046</td><td class=n>68.9%</td><td class=n>0</td></tr><tr><td><b>Sw4</b></td><td><span class="chip good">✓ <span data-l="en">Within limits</span><span data-l="vi">Trong giới hạn</span></span></td><td>Sw7</td><td class=n>440 / 700</td><td>L77</td><td class=n>0.955–1.031</td><td class=n>40.5%</td><td class=n>2</td></tr><tr><td><b>L68</b></td><td><span class="chip good">✓ <span data-l="en">Within limits</span><span data-l="vi">Trong giới hạn</span></span></td><td>Sw7</td><td class=n>320 / 320</td><td>–</td><td class=n>0.955–1.047</td><td class=n>87.5%</td><td class=n>1</td></tr><tr><td><b>Sw5</b></td><td><span class="chip good">✓ <span data-l="en">Within limits</span><span data-l="vi">Trong giới hạn</span></span></td><td>–</td><td class=n>–</td><td>–</td><td class=n>0.983–1.045</td><td class=n>72.2%</td><td class=n>0</td></tr><tr><td><b>L77</b></td><td><span class="chip good">✓ <span data-l="en">Within limits</span><span data-l="vi">Trong giới hạn</span></span></td><td>–</td><td class=n>–</td><td>–</td><td class=n>0.977–1.047</td><td class=n>76.4%</td><td class=n>0</td></tr></tbody></table></div></div><details class="deep" id="deep-hourly"><summary class="deep-sum"><span class="deep-t"><b><span data-l="en">4b · Hourly Restoration Across a Full Year (8,760 PJM AEP Hours)</span><span data-l="vi">4b · Khôi phục theo từng giờ trong cả năm (8.760 giờ tải PJM AEP)</span></b><small><span data-l="en">How seasonal peak vs off-peak loading changes tie-switch voltage margins across all 10 zones.</span><span data-l="vi">Tác động của phụ tải cao điểm/thấp điểm theo mùa lên giới hạn điện áp khi đóng dao liên lạc.</span></small></span><span class="deep-r"><span class="deep-badge"><span class="chip good">8,760 h</span></span><span class="deep-act"><span data-l="en">Expand</span><span data-l="vi">Xem chi tiết</span></span></span></summary><div class="deep-body"><h3 id="by-hour"><span data-l="en">4b · By hour of the day</span><span data-l="vi">4b · Theo giờ trong ngày</span></h3><p class="note" data-l="en">The table above uses peak load. Here restoration is re-run at every <span class="term" data-tip="&lt;b&gt;LoadMult (load level)&lt;/b&gt;&lt;br&gt;One number that scales every load on the feeder: 1.00 is the IEEE nominal load, taken here as the yearly peak; 0.50 is half of it." data-tip-vi="&lt;b&gt;LoadMult (mức tải)&lt;/b&gt;&lt;br&gt;Một hệ số nhân cho mọi phụ tải trên tuyến: 1.00 là tải danh định IEEE, ở đây coi là đỉnh năm; 0.50 là một nửa." tabindex="0">load level</span> and mapped onto each of the 8,760 hours of 2017 <span class="term" data-tip="&lt;b&gt;Load shape&lt;/b&gt;&lt;br&gt;Load hour by hour divided by its yearly peak: it says when load is high or low, not how many MW. Here from PJM, AEP region." data-tip-vi="&lt;b&gt;Hình dạng tải&lt;/b&gt;&lt;br&gt;Tải từng giờ chia cho đỉnh của năm: cho biết lúc nào tải cao hay thấp, không cho biết bao nhiêu MW. Ở đây lấy từ PJM, vùng AEP." tabindex="0">PJM AEP load</span> (shape only, divided by its peak). Over the year the ties pick up <b>44.0%</b> of the healthy load left dark at the fault hour, and <b>42.1%</b> if the plan must still hold 6 h later when the repair ends, against <b>37.2%</b> at peak load.</p><p class="note" data-l="vi">Bảng trên tính ở tải đỉnh. Ở đây khôi phục được chạy lại ở mọi <span class="term" data-tip="&lt;b&gt;LoadMult (load level)&lt;/b&gt;&lt;br&gt;One number that scales every load on the feeder: 1.00 is the IEEE nominal load, taken here as the yearly peak; 0.50 is half of it." data-tip-vi="&lt;b&gt;LoadMult (mức tải)&lt;/b&gt;&lt;br&gt;Một hệ số nhân cho mọi phụ tải trên tuyến: 1.00 là tải danh định IEEE, ở đây coi là đỉnh năm; 0.50 là một nửa." tabindex="0">mức tải</span> rồi gắn vào từng giờ trong 8,760 giờ của <span class="term" data-tip="&lt;b&gt;Load shape&lt;/b&gt;&lt;br&gt;Load hour by hour divided by its yearly peak: it says when load is high or low, not how many MW. Here from PJM, AEP region." data-tip-vi="&lt;b&gt;Hình dạng tải&lt;/b&gt;&lt;br&gt;Tải từng giờ chia cho đỉnh của năm: cho biết lúc nào tải cao hay thấp, không cho biết bao nhiêu MW. Ở đây lấy từ PJM, vùng AEP." tabindex="0">tải PJM AEP</span> năm 2017 (chỉ lấy hình dạng, chia cho đỉnh năm). Tính cả năm, tie cấp lại được <b>44.0%</b> phần tải lành bị mất điện nếu xét đúng giờ sự cố, và <b>42.1%</b> nếu phương án phải giữ được thêm 6 giờ cho tới khi sửa xong, so với <b>37.2%</b> khi tính ở tải đỉnh.</p><div class="xbox " data-x="chart-hour"><div class="chart"><svg viewBox="0 0 680 300" role="img" aria-label="Healthy load restored by hour of day"><line class="grid" x1="46" x2="530" y1="258.0" y2="258.0"/><text class="tick" x="38.0" y="262.0" text-anchor="end">35%</text><line class="grid" x1="46" x2="530" y1="176.7" y2="176.7"/><text class="tick" x="38.0" y="180.7" text-anchor="end">40%</text><line class="grid" x1="46" x2="530" y1="95.3" y2="95.3"/><text class="tick" x="38.0" y="99.3" text-anchor="end">45%</text><line class="grid" x1="46" x2="530" y1="14.0" y2="14.0"/><text class="tick" x="38.0" y="18.0" text-anchor="end">50%</text><text class="tick" x="46.0" y="276.0" text-anchor="middle">00:00</text><text class="tick" x="109.1" y="276.0" text-anchor="middle">03:00</text><text class="tick" x="172.3" y="276.0" text-anchor="middle">06:00</text><text class="tick" x="235.4" y="276.0" text-anchor="middle">09:00</text><text class="tick" x="298.5" y="276.0" text-anchor="middle">12:00</text><text class="tick" x="361.7" y="276.0" text-anchor="middle">15:00</text><text class="tick" x="424.8" y="276.0" text-anchor="middle">18:00</text><text class="tick" x="487.9" y="276.0" text-anchor="middle">21:00</text><text class="tick" x="288.0" y="296.0" text-anchor="middle" data-l="en">hour of the fault, typical day of the season</text><text class="tick" x="288.0" y="296.0" text-anchor="middle" data-l="vi">giờ xảy ra sự cố, ngày điển hình của mùa</text><line id="guide-healthyloadrestoredbyhourofday" class="guide-line" x1="0" x2="0" y1="14" y2="258"/><polyline class="ln" style="stroke:var(--s2)" points="46.0,88.5 67.0,41.0 88.1,40.4 109.1,14.5 130.2,17.7 151.2,25.1 172.3,47.0 193.3,70.8 214.3,88.5 235.4,127.5 256.4,145.9 277.5,163.3 298.5,191.8 319.6,206.3 340.6,218.8 361.7,218.5 382.7,229.7 403.7,231.0 424.8,211.6 445.8,214.2 466.9,185.1 487.9,161.5 509.0,153.6 530.0,69.0"/><polyline class="ln" style="stroke:var(--s2);stroke-dasharray:6 4" points="46.0,88.5 67.0,59.9 88.1,75.3 109.1,88.5 130.2,127.5 151.2,145.9 172.3,163.3 193.3,191.8 214.3,206.3 235.4,221.4 256.4,226.1 277.5,234.7 298.5,236.0 319.6,235.4 340.6,234.1 361.7,229.0 382.7,230.3 403.7,230.3 424.8,211.6 445.8,214.2 466.9,185.1 487.9,161.5 509.0,153.6 530.0,69.0"/><polyline class="ln" style="stroke:var(--s1)" points="46.0,92.4 67.0,83.3 88.1,78.9 109.1,80.9 130.2,88.3 151.2,117.9 172.3,160.6 193.3,175.9 214.3,188.7 235.4,180.4 256.4,177.8 277.5,164.8 298.5,157.3 319.6,136.8 340.6,129.3 361.7,133.1 382.7,130.0 403.7,172.1 424.8,181.7 445.8,173.4 466.9,170.5 487.9,152.6 509.0,123.1 530.0,116.5"/><polyline class="ln" style="stroke:var(--s1);stroke-dasharray:6 4" points="46.0,116.0 67.0,160.6 88.1,175.9 109.1,184.8 130.2,181.1 151.2,183.5 172.3,185.5 193.3,184.8 214.3,190.0 235.4,185.5 256.4,179.1 277.5,168.0 298.5,180.2 319.6,182.4 340.6,178.5 361.7,177.2 382.7,177.2 403.7,177.2 424.8,177.2 445.8,172.1 466.9,170.5 487.9,152.6 509.0,123.1 530.0,115.8"/><line style="stroke:var(--s2)" class="key" x1="540" x2="552" y1="69.0" y2="69.0"/><text class="lab" x="557.0" y="73.0" text-anchor="start" data-l="en">Summer, fault hour</text><text class="lab" x="557.0" y="73.0" text-anchor="start" data-l="vi">Hè, giờ sự cố</text><line style="stroke:var(--s2);stroke-dasharray:6 4" class="key" x1="540" x2="552" y1="84.0" y2="84.0"/><text class="lab" x="557.0" y="88.0" text-anchor="start" data-l="en">Summer, held 6 h</text><text class="lab" x="557.0" y="88.0" text-anchor="start" data-l="vi">Hè, giữ 6 giờ</text><line style="stroke:var(--s1);stroke-dasharray:6 4" class="key" x1="540" x2="552" y1="115.8" y2="115.8"/><text class="lab" x="557.0" y="119.8" text-anchor="start" data-l="en">Winter, held 6 h</text><text class="lab" x="557.0" y="119.8" text-anchor="start" data-l="vi">Đông, giữ 6 giờ</text><line style="stroke:var(--s1)" class="key" x1="540" x2="552" y1="130.8" y2="130.8"/><text class="lab" x="557.0" y="134.8" text-anchor="start" data-l="en">Winter, fault hour</text><text class="lab" x="557.0" y="134.8" text-anchor="start" data-l="vi">Đông, giờ sự cố</text><rect class="hit" x="35.5" y="14" width="21.0" height="244" data-guide="guide-healthyloadrestoredbyhourofday:46.0" data-tip="&lt;b&gt;00:00&lt;/b&gt;&lt;br&gt;Summer, fault hour: &lt;b&gt;45.4%&lt;/b&gt;&lt;br&gt;Summer, held 6 h: &lt;b&gt;45.4%&lt;/b&gt;&lt;br&gt;Winter, fault hour: &lt;b&gt;45.2%&lt;/b&gt;&lt;br&gt;Winter, held 6 h: &lt;b&gt;43.7%&lt;/b&gt;" data-tip-vi="&lt;b&gt;00:00&lt;/b&gt;&lt;br&gt;Hè, giờ sự cố: &lt;b&gt;45.4%&lt;/b&gt;&lt;br&gt;Hè, giữ 6 giờ: &lt;b&gt;45.4%&lt;/b&gt;&lt;br&gt;Đông, giờ sự cố: &lt;b&gt;45.2%&lt;/b&gt;&lt;br&gt;Đông, giữ 6 giờ: &lt;b&gt;43.7%&lt;/b&gt;" tabindex="0"/><rect class="hit" x="56.5" y="14" width="21.0" height="244" data-guide="guide-healthyloadrestoredbyhourofday:67.0" data-tip="&lt;b&gt;01:00&lt;/b&gt;&lt;br&gt;Summer, fault hour: &lt;b&gt;48.3%&lt;/b&gt;&lt;br&gt;Summer, held 6 h: &lt;b&gt;47.2%&lt;/b&gt;&lt;br&gt;Winter, fault hour: &lt;b&gt;45.7%&lt;/b&gt;&lt;br&gt;Winter, held 6 h: &lt;b&gt;41.0%&lt;/b&gt;" data-tip-vi="&lt;b&gt;01:00&lt;/b&gt;&lt;br&gt;Hè, giờ sự cố: &lt;b&gt;48.3%&lt;/b&gt;&lt;br&gt;Hè, giữ 6 giờ: &lt;b&gt;47.2%&lt;/b&gt;&lt;br&gt;Đông, giờ sự cố: &lt;b&gt;45.7%&lt;/b&gt;&lt;br&gt;Đông, giữ 6 giờ: &lt;b&gt;41.0%&lt;/b&gt;" tabindex="0"/><rect class="hit" x="77.6" y="14" width="21.0" height="244" data-guide="guide-healthyloadrestoredbyhourofday:88.1" data-tip="&lt;b&gt;02:00&lt;/b&gt;&lt;br&gt;Summer, fault hour: &lt;b&gt;48.4%&lt;/b&gt;&lt;br&gt;Summer, held 6 h: &lt;b&gt;46.2%&lt;/b&gt;&lt;br&gt;Winter, fault hour: &lt;b&gt;46.0%&lt;/b&gt;&lt;br&gt;Winter, held 6 h: &lt;b&gt;40.1%&lt;/b&gt;" data-tip-vi="&lt;b&gt;02:00&lt;/b&gt;&lt;br&gt;Hè, giờ sự cố: &lt;b&gt;48.4%&lt;/b&gt;&lt;br&gt;Hè, giữ 6 giờ: &lt;b&gt;46.2%&lt;/b&gt;&lt;br&gt;Đông, giờ sự cố: &lt;b&gt;46.0%&lt;/b&gt;&lt;br&gt;Đông, giữ 6 giờ: &lt;b&gt;40.1%&lt;/b&gt;" tabindex="0"/><rect class="hit" x="98.6" y="14" width="21.0" height="244" data-guide="guide-healthyloadrestoredbyhourofday:109.1" data-tip="&lt;b&gt;03:00&lt;/b&gt;&lt;br&gt;Summer, fault hour: &lt;b&gt;50.0%&lt;/b&gt;&lt;br&gt;Summer, held 6 h: &lt;b&gt;45.4%&lt;/b&gt;&lt;br&gt;Winter, fault hour: &lt;b&gt;45.9%&lt;/b&gt;&lt;br&gt;Winter, held 6 h: &lt;b&gt;39.5%&lt;/b&gt;" data-tip-vi="&lt;b&gt;03:00&lt;/b&gt;&lt;br&gt;Hè, giờ sự cố: &lt;b&gt;50.0%&lt;/b&gt;&lt;br&gt;Hè, giữ 6 giờ: &lt;b&gt;45.4%&lt;/b&gt;&lt;br&gt;Đông, giờ sự cố: &lt;b&gt;45.9%&lt;/b&gt;&lt;br&gt;Đông, giữ 6 giờ: &lt;b&gt;39.5%&lt;/b&gt;" tabindex="0"/><rect class="hit" x="119.7" y="14" width="21.0" height="244" data-guide="guide-healthyloadrestoredbyhourofday:130.2" data-tip="&lt;b&gt;04:00&lt;/b&gt;&lt;br&gt;Summer, fault hour: &lt;b&gt;49.8%&lt;/b&gt;&lt;br&gt;Summer, held 6 h: &lt;b&gt;43.0%&lt;/b&gt;&lt;br&gt;Winter, fault hour: &lt;b&gt;45.4%&lt;/b&gt;&lt;br&gt;Winter, held 6 h: &lt;b&gt;39.7%&lt;/b&gt;" data-tip-vi="&lt;b&gt;04:00&lt;/b&gt;&lt;br&gt;Hè, giờ sự cố: &lt;b&gt;49.8%&lt;/b&gt;&lt;br&gt;Hè, giữ 6 giờ: &lt;b&gt;43.0%&lt;/b&gt;&lt;br&gt;Đông, giờ sự cố: &lt;b&gt;45.4%&lt;/b&gt;&lt;br&gt;Đông, giữ 6 giờ: &lt;b&gt;39.7%&lt;/b&gt;" tabindex="0"/><rect class="hit" x="140.7" y="14" width="21.0" height="244" data-guide="guide-healthyloadrestoredbyhourofday:151.2" data-tip="&lt;b&gt;05:00&lt;/b&gt;&lt;br&gt;Summer, fault hour: &lt;b&gt;49.3%&lt;/b&gt;&lt;br&gt;Summer, held 6 h: &lt;b&gt;41.9%&lt;/b&gt;&lt;br&gt;Winter, fault hour: &lt;b&gt;43.6%&lt;/b&gt;&lt;br&gt;Winter, held 6 h: &lt;b&gt;39.6%&lt;/b&gt;" data-tip-vi="&lt;b&gt;05:00&lt;/b&gt;&lt;br&gt;Hè, giờ sự cố: &lt;b&gt;49.3%&lt;/b&gt;&lt;br&gt;Hè, giữ 6 giờ: &lt;b&gt;41.9%&lt;/b&gt;&lt;br&gt;Đông, giờ sự cố: &lt;b&gt;43.6%&lt;/b&gt;&lt;br&gt;Đông, giữ 6 giờ: &lt;b&gt;39.6%&lt;/b&gt;" tabindex="0"/><rect class="hit" x="161.7" y="14" width="21.0" height="244" data-guide="guide-healthyloadrestoredbyhourofday:172.3" data-tip="&lt;b&gt;06:00&lt;/b&gt;&lt;br&gt;Summer, fault hour: &lt;b&gt;48.0%&lt;/b&gt;&lt;br&gt;Summer, held 6 h: &lt;b&gt;40.8%&lt;/b&gt;&lt;br&gt;Winter, fault hour: &lt;b&gt;41.0%&lt;/b&gt;&lt;br&gt;Winter, held 6 h: &lt;b&gt;39.5%&lt;/b&gt;" data-tip-vi="&lt;b&gt;06:00&lt;/b&gt;&lt;br&gt;Hè, giờ sự cố: &lt;b&gt;48.0%&lt;/b&gt;&lt;br&gt;Hè, giữ 6 giờ: &lt;b&gt;40.8%&lt;/b&gt;&lt;br&gt;Đông, giờ sự cố: &lt;b&gt;41.0%&lt;/b&gt;&lt;br&gt;Đông, giữ 6 giờ: &lt;b&gt;39.5%&lt;/b&gt;" tabindex="0"/><rect class="hit" x="182.8" y="14" width="21.0" height="244" data-guide="guide-healthyloadrestoredbyhourofday:193.3" data-tip="&lt;b&gt;07:00&lt;/b&gt;&lt;br&gt;Summer, fault hour: &lt;b&gt;46.5%&lt;/b&gt;&lt;br&gt;Summer, held 6 h: &lt;b&gt;39.1%&lt;/b&gt;&lt;br&gt;Winter, fault hour: &lt;b&gt;40.1%&lt;/b&gt;&lt;br&gt;Winter, held 6 h: &lt;b&gt;39.5%&lt;/b&gt;" data-tip-vi="&lt;b&gt;07:00&lt;/b&gt;&lt;br&gt;Hè, giờ sự cố: &lt;b&gt;46.5%&lt;/b&gt;&lt;br&gt;Hè, giữ 6 giờ: &lt;b&gt;39.1%&lt;/b&gt;&lt;br&gt;Đông, giờ sự cố: &lt;b&gt;40.1%&lt;/b&gt;&lt;br&gt;Đông, giữ 6 giờ: &lt;b&gt;39.5%&lt;/b&gt;" tabindex="0"/><rect class="hit" x="203.8" y="14" width="21.0" height="244" data-guide="guide-healthyloadrestoredbyhourofday:214.3" data-tip="&lt;b&gt;08:00&lt;/b&gt;&lt;br&gt;Summer, fault hour: &lt;b&gt;45.4%&lt;/b&gt;&lt;br&gt;Summer, held 6 h: &lt;b&gt;38.2%&lt;/b&gt;&lt;br&gt;Winter, fault hour: &lt;b&gt;39.3%&lt;/b&gt;&lt;br&gt;Winter, held 6 h: &lt;b&gt;39.2%&lt;/b&gt;" data-tip-vi="&lt;b&gt;08:00&lt;/b&gt;&lt;br&gt;Hè, giờ sự cố: &lt;b&gt;45.4%&lt;/b&gt;&lt;br&gt;Hè, giữ 6 giờ: &lt;b&gt;38.2%&lt;/b&gt;&lt;br&gt;Đông, giờ sự cố: &lt;b&gt;39.3%&lt;/b&gt;&lt;br&gt;Đông, giữ 6 giờ: &lt;b&gt;39.2%&lt;/b&gt;" tabindex="0"/><rect class="hit" x="224.9" y="14" width="21.0" height="244" data-guide="guide-healthyloadrestoredbyhourofday:235.4" data-tip="&lt;b&gt;09:00&lt;/b&gt;&lt;br&gt;Summer, fault hour: &lt;b&gt;43.0%&lt;/b&gt;&lt;br&gt;Summer, held 6 h: &lt;b&gt;37.2%&lt;/b&gt;&lt;br&gt;Winter, fault hour: &lt;b&gt;39.8%&lt;/b&gt;&lt;br&gt;Winter, held 6 h: &lt;b&gt;39.5%&lt;/b&gt;" data-tip-vi="&lt;b&gt;09:00&lt;/b&gt;&lt;br&gt;Hè, giờ sự cố: &lt;b&gt;43.0%&lt;/b&gt;&lt;br&gt;Hè, giữ 6 giờ: &lt;b&gt;37.2%&lt;/b&gt;&lt;br&gt;Đông, giờ sự cố: &lt;b&gt;39.8%&lt;/b&gt;&lt;br&gt;Đông, giữ 6 giờ: &lt;b&gt;39.5%&lt;/b&gt;" tabindex="0"/><rect class="hit" x="245.9" y="14" width="21.0" height="244" data-guide="guide-healthyloadrestoredbyhourofday:256.4" data-tip="&lt;b&gt;10:00&lt;/b&gt;&lt;br&gt;Summer, fault hour: &lt;b&gt;41.9%&lt;/b&gt;&lt;br&gt;Summer, held 6 h: &lt;b&gt;37.0%&lt;/b&gt;&lt;br&gt;Winter, fault hour: &lt;b&gt;39.9%&lt;/b&gt;&lt;br&gt;Winter, held 6 h: &lt;b&gt;39.9%&lt;/b&gt;" data-tip-vi="&lt;b&gt;10:00&lt;/b&gt;&lt;br&gt;Hè, giờ sự cố: &lt;b&gt;41.9%&lt;/b&gt;&lt;br&gt;Hè, giữ 6 giờ: &lt;b&gt;37.0%&lt;/b&gt;&lt;br&gt;Đông, giờ sự cố: &lt;b&gt;39.9%&lt;/b&gt;&lt;br&gt;Đông, giữ 6 giờ: &lt;b&gt;39.9%&lt;/b&gt;" tabindex="0"/><rect class="hit" x="267.0" y="14" width="21.0" height="244" data-guide="guide-healthyloadrestoredbyhourofday:277.5" data-tip="&lt;b&gt;11:00&lt;/b&gt;&lt;br&gt;Summer, fault hour: &lt;b&gt;40.8%&lt;/b&gt;&lt;br&gt;Summer, held 6 h: &lt;b&gt;36.4%&lt;/b&gt;&lt;br&gt;Winter, fault hour: &lt;b&gt;40.7%&lt;/b&gt;&lt;br&gt;Winter, held 6 h: &lt;b&gt;40.5%&lt;/b&gt;" data-tip-vi="&lt;b&gt;11:00&lt;/b&gt;&lt;br&gt;Hè, giờ sự cố: &lt;b&gt;40.8%&lt;/b&gt;&lt;br&gt;Hè, giữ 6 giờ: &lt;b&gt;36.4%&lt;/b&gt;&lt;br&gt;Đông, giờ sự cố: &lt;b&gt;40.7%&lt;/b&gt;&lt;br&gt;Đông, giữ 6 giờ: &lt;b&gt;40.5%&lt;/b&gt;" tabindex="0"/><rect class="hit" x="288.0" y="14" width="21.0" height="244" data-guide="guide-healthyloadrestoredbyhourofday:298.5" data-tip="&lt;b&gt;12:00&lt;/b&gt;&lt;br&gt;Summer, fault hour: &lt;b&gt;39.1%&lt;/b&gt;&lt;br&gt;Summer, held 6 h: &lt;b&gt;36.4%&lt;/b&gt;&lt;br&gt;Winter, fault hour: &lt;b&gt;41.2%&lt;/b&gt;&lt;br&gt;Winter, held 6 h: &lt;b&gt;39.8%&lt;/b&gt;" data-tip-vi="&lt;b&gt;12:00&lt;/b&gt;&lt;br&gt;Hè, giờ sự cố: &lt;b&gt;39.1%&lt;/b&gt;&lt;br&gt;Hè, giữ 6 giờ: &lt;b&gt;36.4%&lt;/b&gt;&lt;br&gt;Đông, giờ sự cố: &lt;b&gt;41.2%&lt;/b&gt;&lt;br&gt;Đông, giữ 6 giờ: &lt;b&gt;39.8%&lt;/b&gt;" tabindex="0"/><rect class="hit" x="309.0" y="14" width="21.0" height="244" data-guide="guide-healthyloadrestoredbyhourofday:319.6" data-tip="&lt;b&gt;13:00&lt;/b&gt;&lt;br&gt;Summer, fault hour: &lt;b&gt;38.2%&lt;/b&gt;&lt;br&gt;Summer, held 6 h: &lt;b&gt;36.4%&lt;/b&gt;&lt;br&gt;Winter, fault hour: &lt;b&gt;42.4%&lt;/b&gt;&lt;br&gt;Winter, held 6 h: &lt;b&gt;39.6%&lt;/b&gt;" data-tip-vi="&lt;b&gt;13:00&lt;/b&gt;&lt;br&gt;Hè, giờ sự cố: &lt;b&gt;38.2%&lt;/b&gt;&lt;br&gt;Hè, giữ 6 giờ: &lt;b&gt;36.4%&lt;/b&gt;&lt;br&gt;Đông, giờ sự cố: &lt;b&gt;42.4%&lt;/b&gt;&lt;br&gt;Đông, giữ 6 giờ: &lt;b&gt;39.6%&lt;/b&gt;" tabindex="0"/><rect class="hit" x="330.1" y="14" width="21.0" height="244" data-guide="guide-healthyloadrestoredbyhourofday:340.6" data-tip="&lt;b&gt;14:00&lt;/b&gt;&lt;br&gt;Summer, fault hour: &lt;b&gt;37.4%&lt;/b&gt;&lt;br&gt;Summer, held 6 h: &lt;b&gt;36.5%&lt;/b&gt;&lt;br&gt;Winter, fault hour: &lt;b&gt;42.9%&lt;/b&gt;&lt;br&gt;Winter, held 6 h: &lt;b&gt;39.9%&lt;/b&gt;" data-tip-vi="&lt;b&gt;14:00&lt;/b&gt;&lt;br&gt;Hè, giờ sự cố: &lt;b&gt;37.4%&lt;/b&gt;&lt;br&gt;Hè, giữ 6 giờ: &lt;b&gt;36.5%&lt;/b&gt;&lt;br&gt;Đông, giờ sự cố: &lt;b&gt;42.9%&lt;/b&gt;&lt;br&gt;Đông, giữ 6 giờ: &lt;b&gt;39.9%&lt;/b&gt;" tabindex="0"/><rect class="hit" x="351.1" y="14" width="21.0" height="244" data-guide="guide-healthyloadrestoredbyhourofday:361.7" data-tip="&lt;b&gt;15:00&lt;/b&gt;&lt;br&gt;Summer, fault hour: &lt;b&gt;37.4%&lt;/b&gt;&lt;br&gt;Summer, held 6 h: &lt;b&gt;36.8%&lt;/b&gt;&lt;br&gt;Winter, fault hour: &lt;b&gt;42.7%&lt;/b&gt;&lt;br&gt;Winter, held 6 h: &lt;b&gt;40.0%&lt;/b&gt;" data-tip-vi="&lt;b&gt;15:00&lt;/b&gt;&lt;br&gt;Hè, giờ sự cố: &lt;b&gt;37.4%&lt;/b&gt;&lt;br&gt;Hè, giữ 6 giờ: &lt;b&gt;36.8%&lt;/b&gt;&lt;br&gt;Đông, giờ sự cố: &lt;b&gt;42.7%&lt;/b&gt;&lt;br&gt;Đông, giữ 6 giờ: &lt;b&gt;40.0%&lt;/b&gt;" tabindex="0"/><rect class="hit" x="372.2" y="14" width="21.0" height="244" data-guide="guide-healthyloadrestoredbyhourofday:382.7" data-tip="&lt;b&gt;16:00&lt;/b&gt;&lt;br&gt;Summer, fault hour: &lt;b&gt;36.7%&lt;/b&gt;&lt;br&gt;Summer, held 6 h: &lt;b&gt;36.7%&lt;/b&gt;&lt;br&gt;Winter, fault hour: &lt;b&gt;42.9%&lt;/b&gt;&lt;br&gt;Winter, held 6 h: &lt;b&gt;40.0%&lt;/b&gt;" data-tip-vi="&lt;b&gt;16:00&lt;/b&gt;&lt;br&gt;Hè, giờ sự cố: &lt;b&gt;36.7%&lt;/b&gt;&lt;br&gt;Hè, giữ 6 giờ: &lt;b&gt;36.7%&lt;/b&gt;&lt;br&gt;Đông, giờ sự cố: &lt;b&gt;42.9%&lt;/b&gt;&lt;br&gt;Đông, giữ 6 giờ: &lt;b&gt;40.0%&lt;/b&gt;" tabindex="0"/><rect class="hit" x="393.2" y="14" width="21.0" height="244" data-guide="guide-healthyloadrestoredbyhourofday:403.7" data-tip="&lt;b&gt;17:00&lt;/b&gt;&lt;br&gt;Summer, fault hour: &lt;b&gt;36.7%&lt;/b&gt;&lt;br&gt;Summer, held 6 h: &lt;b&gt;36.7%&lt;/b&gt;&lt;br&gt;Winter, fault hour: &lt;b&gt;40.3%&lt;/b&gt;&lt;br&gt;Winter, held 6 h: &lt;b&gt;40.0%&lt;/b&gt;" data-tip-vi="&lt;b&gt;17:00&lt;/b&gt;&lt;br&gt;Hè, giờ sự cố: &lt;b&gt;36.7%&lt;/b&gt;&lt;br&gt;Hè, giữ 6 giờ: &lt;b&gt;36.7%&lt;/b&gt;&lt;br&gt;Đông, giờ sự cố: &lt;b&gt;40.3%&lt;/b&gt;&lt;br&gt;Đông, giữ 6 giờ: &lt;b&gt;40.0%&lt;/b&gt;" tabindex="0"/><rect class="hit" x="414.3" y="14" width="21.0" height="244" data-guide="guide-healthyloadrestoredbyhourofday:424.8" data-tip="&lt;b&gt;18:00&lt;/b&gt;&lt;br&gt;Summer, fault hour: &lt;b&gt;37.9%&lt;/b&gt;&lt;br&gt;Summer, held 6 h: &lt;b&gt;37.9%&lt;/b&gt;&lt;br&gt;Winter, fault hour: &lt;b&gt;39.7%&lt;/b&gt;&lt;br&gt;Winter, held 6 h: &lt;b&gt;40.0%&lt;/b&gt;" data-tip-vi="&lt;b&gt;18:00&lt;/b&gt;&lt;br&gt;Hè, giờ sự cố: &lt;b&gt;37.9%&lt;/b&gt;&lt;br&gt;Hè, giữ 6 giờ: &lt;b&gt;37.9%&lt;/b&gt;&lt;br&gt;Đông, giờ sự cố: &lt;b&gt;39.7%&lt;/b&gt;&lt;br&gt;Đông, giữ 6 giờ: &lt;b&gt;40.0%&lt;/b&gt;" tabindex="0"/><rect class="hit" x="435.3" y="14" width="21.0" height="244" data-guide="guide-healthyloadrestoredbyhourofday:445.8" data-tip="&lt;b&gt;19:00&lt;/b&gt;&lt;br&gt;Summer, fault hour: &lt;b&gt;37.7%&lt;/b&gt;&lt;br&gt;Summer, held 6 h: &lt;b&gt;37.7%&lt;/b&gt;&lt;br&gt;Winter, fault hour: &lt;b&gt;40.2%&lt;/b&gt;&lt;br&gt;Winter, held 6 h: &lt;b&gt;40.3%&lt;/b&gt;" data-tip-vi="&lt;b&gt;19:00&lt;/b&gt;&lt;br&gt;Hè, giờ sự cố: &lt;b&gt;37.7%&lt;/b&gt;&lt;br&gt;Hè, giữ 6 giờ: &lt;b&gt;37.7%&lt;/b&gt;&lt;br&gt;Đông, giờ sự cố: &lt;b&gt;40.2%&lt;/b&gt;&lt;br&gt;Đông, giữ 6 giờ: &lt;b&gt;40.3%&lt;/b&gt;" tabindex="0"/><rect class="hit" x="456.3" y="14" width="21.0" height="244" data-guide="guide-healthyloadrestoredbyhourofday:466.9" data-tip="&lt;b&gt;20:00&lt;/b&gt;&lt;br&gt;Summer, fault hour: &lt;b&gt;39.5%&lt;/b&gt;&lt;br&gt;Summer, held 6 h: &lt;b&gt;39.5%&lt;/b&gt;&lt;br&gt;Winter, fault hour: &lt;b&gt;40.4%&lt;/b&gt;&lt;br&gt;Winter, held 6 h: &lt;b&gt;40.4%&lt;/b&gt;" data-tip-vi="&lt;b&gt;20:00&lt;/b&gt;&lt;br&gt;Hè, giờ sự cố: &lt;b&gt;39.5%&lt;/b&gt;&lt;br&gt;Hè, giữ 6 giờ: &lt;b&gt;39.5%&lt;/b&gt;&lt;br&gt;Đông, giờ sự cố: &lt;b&gt;40.4%&lt;/b&gt;&lt;br&gt;Đông, giữ 6 giờ: &lt;b&gt;40.4%&lt;/b&gt;" tabindex="0"/><rect class="hit" x="477.4" y="14" width="21.0" height="244" data-guide="guide-healthyloadrestoredbyhourofday:487.9" data-tip="&lt;b&gt;21:00&lt;/b&gt;&lt;br&gt;Summer, fault hour: &lt;b&gt;40.9%&lt;/b&gt;&lt;br&gt;Summer, held 6 h: &lt;b&gt;40.9%&lt;/b&gt;&lt;br&gt;Winter, fault hour: &lt;b&gt;41.5%&lt;/b&gt;&lt;br&gt;Winter, held 6 h: &lt;b&gt;41.5%&lt;/b&gt;" data-tip-vi="&lt;b&gt;21:00&lt;/b&gt;&lt;br&gt;Hè, giờ sự cố: &lt;b&gt;40.9%&lt;/b&gt;&lt;br&gt;Hè, giữ 6 giờ: &lt;b&gt;40.9%&lt;/b&gt;&lt;br&gt;Đông, giờ sự cố: &lt;b&gt;41.5%&lt;/b&gt;&lt;br&gt;Đông, giữ 6 giờ: &lt;b&gt;41.5%&lt;/b&gt;" tabindex="0"/><rect class="hit" x="498.4" y="14" width="21.0" height="244" data-guide="guide-healthyloadrestoredbyhourofday:509.0" data-tip="&lt;b&gt;22:00&lt;/b&gt;&lt;br&gt;Summer, fault hour: &lt;b&gt;41.4%&lt;/b&gt;&lt;br&gt;Summer, held 6 h: &lt;b&gt;41.4%&lt;/b&gt;&lt;br&gt;Winter, fault hour: &lt;b&gt;43.3%&lt;/b&gt;&lt;br&gt;Winter, held 6 h: &lt;b&gt;43.3%&lt;/b&gt;" data-tip-vi="&lt;b&gt;22:00&lt;/b&gt;&lt;br&gt;Hè, giờ sự cố: &lt;b&gt;41.4%&lt;/b&gt;&lt;br&gt;Hè, giữ 6 giờ: &lt;b&gt;41.4%&lt;/b&gt;&lt;br&gt;Đông, giờ sự cố: &lt;b&gt;43.3%&lt;/b&gt;&lt;br&gt;Đông, giữ 6 giờ: &lt;b&gt;43.3%&lt;/b&gt;" tabindex="0"/><rect class="hit" x="519.5" y="14" width="21.0" height="244" data-guide="guide-healthyloadrestoredbyhourofday:530.0" data-tip="&lt;b&gt;23:00&lt;/b&gt;&lt;br&gt;Summer, fault hour: &lt;b&gt;46.6%&lt;/b&gt;&lt;br&gt;Summer, held 6 h: &lt;b&gt;46.6%&lt;/b&gt;&lt;br&gt;Winter, fault hour: &lt;b&gt;43.7%&lt;/b&gt;&lt;br&gt;Winter, held 6 h: &lt;b&gt