;43.7%&lt;/b&gt;" data-tip-vi="&lt;b&gt;23:00&lt;/b&gt;&lt;br&gt;Hè, giờ sự cố: &lt;b&gt;46.6%&lt;/b&gt;&lt;br&gt;Hè, giữ 6 giờ: &lt;b&gt;46.6%&lt;/b&gt;&lt;br&gt;Đông, giờ sự cố: &lt;b&gt;43.7%&lt;/b&gt;&lt;br&gt;Đông, giữ 6 giờ: &lt;b&gt;43.7%&lt;/b&gt;" tabindex="0"/></svg></div></div><details><summary><span data-l="en">Show as table</span><span data-l="vi">Xem dạng bảng</span></summary><div class="tw"><table><thead><tr><th><span data-l="en">Hour</span><span data-l="vi">Giờ</span></th><th class=n><span data-l="en">Load, summer</span><span data-l="vi">Tải, hè</span></th><th class=n><span data-l="en">Summer, fault hour</span><span data-l="vi">Hè, giờ sự cố</span></th><th class=n><span data-l="en">Summer, held 6 h</span><span data-l="vi">Hè, giữ 6 giờ</span></th><th class=n><span data-l="en">Load, winter</span><span data-l="vi">Tải, đông</span></th><th class=n><span data-l="en">Winter, fault hour</span><span data-l="vi">Đông, giờ sự cố</span></th><th class=n><span data-l="en">Winter, held 6 h</span><span data-l="vi">Đông, giữ 6 giờ</span></th></tr></thead><tbody><tr><td>00:00</td><td class=n>0.61</td><td class=n>45.4%</td><td class=n>45.4%</td><td class=n>0.65</td><td class=n>45.2%</td><td class=n>43.7%</td></tr><tr><td>01:00</td><td class=n>0.58</td><td class=n>48.3%</td><td class=n>47.2%</td><td class=n>0.64</td><td class=n>45.7%</td><td class=n>41.0%</td></tr><tr><td>02:00</td><td class=n>0.56</td><td class=n>48.4%</td><td class=n>46.2%</td><td class=n>0.64</td><td class=n>46.0%</td><td class=n>40.1%</td></tr><tr><td>03:00</td><td class=n>0.54</td><td class=n>50.0%</td><td class=n>45.4%</td><td class=n>0.64</td><td class=n>45.9%</td><td class=n>39.5%</td></tr><tr><td>04:00</td><td class=n>0.55</td><td class=n>49.8%</td><td class=n>43.0%</td><td class=n>0.65</td><td class=n>45.4%</td><td class=n>39.7%</td></tr><tr><td>05:00</td><td class=n>0.56</td><td class=n>49.3%</td><td class=n>41.9%</td><td class=n>0.68</td><td class=n>43.6%</td><td class=n>39.6%</td></tr><tr><td>06:00</td><td class=n>0.59</td><td class=n>48.0%</td><td class=n>40.8%</td><td class=n>0.73</td><td class=n>41.0%</td><td class=n>39.5%</td></tr><tr><td>07:00</td><td class=n>0.62</td><td class=n>46.5%</td><td class=n>39.1%</td><td class=n>0.76</td><td class=n>40.1%</td><td class=n>39.5%</td></tr><tr><td>08:00</td><td class=n>0.65</td><td class=n>45.4%</td><td class=n>38.2%</td><td class=n>0.76</td><td class=n>39.3%</td><td class=n>39.2%</td></tr><tr><td>09:00</td><td class=n>0.69</td><td class=n>43.0%</td><td class=n>37.2%</td><td class=n>0.76</td><td class=n>39.8%</td><td class=n>39.5%</td></tr><tr><td>10:00</td><td class=n>0.72</td><td class=n>41.9%</td><td class=n>37.0%</td><td class=n>0.75</td><td class=n>39.9%</td><td class=n>39.9%</td></tr><tr><td>11:00</td><td class=n>0.75</td><td class=n>40.8%</td><td class=n>36.4%</td><td class=n>0.74</td><td class=n>40.7%</td><td class=n>40.5%</td></tr><tr><td>12:00</td><td class=n>0.78</td><td class=n>39.1%</td><td class=n>36.4%</td><td class=n>0.73</td><td class=n>41.2%</td><td class=n>39.8%</td></tr><tr><td>13:00</td><td class=n>0.80</td><td class=n>38.2%</td><td class=n>36.4%</td><td class=n>0.72</td><td class=n>42.4%</td><td class=n>39.6%</td></tr><tr><td>14:00</td><td class=n>0.81</td><td class=n>37.4%</td><td class=n>36.5%</td><td class=n>0.71</td><td class=n>42.9%</td><td class=n>39.9%</td></tr><tr><td>15:00</td><td class=n>0.82</td><td class=n>37.4%</td><td class=n>36.8%</td><td class=n>0.70</td><td class=n>42.7%</td><td class=n>40.0%</td></tr><tr><td>16:00</td><td class=n>0.83</td><td class=n>36.7%</td><td class=n>36.7%</td><td class=n>0.71</td><td class=n>42.9%</td><td class=n>40.0%</td></tr><tr><td>17:00</td><td class=n>0.83</td><td class=n>36.7%</td><td class=n>36.7%</td><td class=n>0.74</td><td class=n>40.3%</td><td class=n>40.0%</td></tr><tr><td>18:00</td><td class=n>0.81</td><td class=n>37.9%</td><td class=n>37.9%</td><td class=n>0.76</td><td class=n>39.7%</td><td class=n>40.0%</td></tr><tr><td>19:00</td><td class=n>0.79</td><td class=n>37.7%</td><td class=n>37.7%</td><td class=n>0.76</td><td class=n>40.2%</td><td class=n>40.3%</td></tr><tr><td>20:00</td><td class=n>0.77</td><td class=n>39.5%</td><td class=n>39.5%</td><td class=n>0.75</td><td class=n>40.4%</td><td class=n>40.4%</td></tr><tr><td>21:00</td><td class=n>0.75</td><td class=n>40.9%</td><td class=n>40.9%</td><td class=n>0.74</td><td class=n>41.5%</td><td class=n>41.5%</td></tr><tr><td>22:00</td><td class=n>0.71</td><td class=n>41.4%</td><td class=n>41.4%</td><td class=n>0.71</td><td class=n>43.3%</td><td class=n>43.3%</td></tr><tr><td>23:00</td><td class=n>0.65</td><td class=n>46.6%</td><td class=n>46.6%</td><td class=n>0.68</td><td class=n>43.7%</td><td class=n>43.7%</td></tr></tbody></table></div></details><h4><span data-l="en">Which faults gain at night</span><span data-l="vi">Sự cố nào được lợi về đêm</span></h4><div class="xbox " data-x="heat-hour"><div class="legend"><span><i class="sw sw0"></i>0%</span><span><i class="sw" style="background:var(--q1)"></i>≤20%</span><span><i class="sw" style="background:var(--q2)"></i>20–40%</span><span><i class="sw" style="background:var(--q3)"></i>40–60%</span><span><i class="sw" style="background:var(--q4)"></i>60–80%</span><span><i class="sw" style="background:var(--q5)"></i>80–100%</span></div><div class="chart hourwrap"><svg viewBox="0 0 556 360" class="heat" role="img" aria-label="Share of healthy load restored, faulted zone by hour of the fault"><text class="tick" x="300.0" y="12.0" text-anchor="middle" data-l="en">hour of the fault →</text><text class="tick" x="300.0" y="12.0" text-anchor="middle" data-l="vi">giờ xảy ra sự cố →</text><text class="lab" x="4.0" y="40.0" text-anchor="start" data-l="en">Summer (Jun–Aug)</text><text class="lab" x="4.0" y="40.0" text-anchor="start" data-l="vi">Hè (T6–T8)</text><text class="tick" x="58.5" y="60.0" text-anchor="middle">00</text><text class="tick" x="121.5" y="60.0" text-anchor="middle">03</text><text class="tick" x="184.5" y="60.0" text-anchor="middle">06</text><text class="tick" x="247.5" y="60.0" text-anchor="middle">09</text><text class="tick" x="310.5" y="60.0" text-anchor="middle">12</text><text class="tick" x="373.5" y="60.0" text-anchor="middle">15</text><text class="tick" x="436.5" y="60.0" text-anchor="middle">18</text><text class="tick" x="499.5" y="60.0" text-anchor="middle">21</text><text class="tick" x="40.0" y="82.0" text-anchor="end">Sw1</text><rect class="cell q2" x="49" y="69" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 00:00, summer&lt;br&gt;ties pick up &lt;b&gt;38.7%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 00:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;38.7%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="70" y="69" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 01:00, summer&lt;br&gt;ties pick up &lt;b&gt;38.7%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 01:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;38.7%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="91" y="69" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 02:00, summer&lt;br&gt;ties pick up &lt;b&gt;39.4%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 02:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;39.4%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="112" y="69" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 03:00, summer&lt;br&gt;ties pick up &lt;b&gt;40.1%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 03:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;40.1%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="133" y="69" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 04:00, summer&lt;br&gt;ties pick up &lt;b&gt;40.1%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 04:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;40.1%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="154" y="69" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 05:00, summer&lt;br&gt;ties pick up &lt;b&gt;39.8%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 05:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;39.8%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="175" y="69" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 06:00, summer&lt;br&gt;ties pick up &lt;b&gt;39.8%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 06:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;39.8%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="196" y="69" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 07:00, summer&lt;br&gt;ties pick up &lt;b&gt;39.4%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 07:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;39.4%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="217" y="69" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 08:00, summer&lt;br&gt;ties pick up &lt;b&gt;38.4%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 08:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;38.4%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="238" y="69" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 09:00, summer&lt;br&gt;ties pick up &lt;b&gt;37.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 09:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;37.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="259" y="69" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 10:00, summer&lt;br&gt;ties pick up &lt;b&gt;36.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 10:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;36.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="280" y="69" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 11:00, summer&lt;br&gt;ties pick up &lt;b&gt;34.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 11:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;34.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="301" y="69" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 12:00, summer&lt;br&gt;ties pick up &lt;b&gt;34.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 12:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;34.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="322" y="69" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 13:00, summer&lt;br&gt;ties pick up &lt;b&gt;33.4%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 13:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;33.4%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="343" y="69" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 14:00, summer&lt;br&gt;ties pick up &lt;b&gt;33.3%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 14:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;33.3%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="364" y="69" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 15:00, summer&lt;br&gt;ties pick up &lt;b&gt;33.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 15:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;33.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="385" y="69" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 16:00, summer&lt;br&gt;ties pick up &lt;b&gt;32.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 16:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;32.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="406" y="69" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 17:00, summer&lt;br&gt;ties pick up &lt;b&gt;32.6%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 17:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;32.6%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="427" y="69" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 18:00, summer&lt;br&gt;ties pick up &lt;b&gt;33.2%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 18:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;33.2%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="448" y="69" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 19:00, summer&lt;br&gt;ties pick up &lt;b&gt;33.8%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 19:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;33.8%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="469" y="69" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 20:00, summer&lt;br&gt;ties pick up &lt;b&gt;34.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 20:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;34.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="490" y="69" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 21:00, summer&lt;br&gt;ties pick up &lt;b&gt;34.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 21:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;34.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="511" y="69" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 22:00, summer&lt;br&gt;ties pick up &lt;b&gt;36.8%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 22:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;36.8%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="532" y="69" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 23:00, summer&lt;br&gt;ties pick up &lt;b&gt;38.3%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 23:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;38.3%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><text class="tick" x="40.0" y="102.0" text-anchor="end">L13</text><rect class="cell q4" x="49" y="89" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 00:00, summer&lt;br&gt;ties pick up &lt;b&gt;73.7%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 00:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;73.7%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="70" y="89" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 01:00, summer&lt;br&gt;ties pick up &lt;b&gt;84.3%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 01:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;84.3%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="91" y="89" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 02:00, summer&lt;br&gt;ties pick up &lt;b&gt;84.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 02:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;84.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="112" y="89" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 03:00, summer&lt;br&gt;ties pick up &lt;b&gt;88.1%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 03:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;88.1%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="133" y="89" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 04:00, summer&lt;br&gt;ties pick up &lt;b&gt;88.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 04:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;88.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="154" y="89" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 05:00, summer&lt;br&gt;ties pick up &lt;b&gt;86.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 05:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;86.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="175" y="89" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 06:00, summer&lt;br&gt;ties pick up &lt;b&gt;77.7%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 06:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;77.7%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="196" y="89" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 07:00, summer&lt;br&gt;ties pick up &lt;b&gt;77.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 07:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;77.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="217" y="89" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 08:00, summer&lt;br&gt;ties pick up &lt;b&gt;74.7%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 08:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;74.7%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="238" y="89" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 09:00, summer&lt;br&gt;ties pick up &lt;b&gt;64.6%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 09:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;64.6%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="259" y="89" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 10:00, summer&lt;br&gt;ties pick up &lt;b&gt;61.6%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 10:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;61.6%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="280" y="89" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 11:00, summer&lt;br&gt;ties pick up &lt;b&gt;52.2%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 11:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;52.2%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="301" y="89" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 12:00, summer&lt;br&gt;ties pick up &lt;b&gt;44.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 12:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;44.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="322" y="89" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 13:00, summer&lt;br&gt;ties pick up &lt;b&gt;38.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 13:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;38.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="343" y="89" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 14:00, summer&lt;br&gt;ties pick up &lt;b&gt;31.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 14:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;31.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="364" y="89" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 15:00, summer&lt;br&gt;ties pick up &lt;b&gt;30.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 15:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;30.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="385" y="89" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 16:00, summer&lt;br&gt;ties pick up &lt;b&gt;32.7%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 16:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;32.7%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="406" y="89" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 17:00, summer&lt;br&gt;ties pick up &lt;b&gt;31.6%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 17:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;31.6%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="427" y="89" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 18:00, summer&lt;br&gt;ties pick up &lt;b&gt;36.8%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 18:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;36.8%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="448" y="89" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 19:00, summer&lt;br&gt;ties pick up &lt;b&gt;32.1%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 19:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;32.1%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="469" y="89" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 20:00, summer&lt;br&gt;ties pick up &lt;b&gt;44.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 20:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;44.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="490" y="89" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 21:00, summer&lt;br&gt;ties pick up &lt;b&gt;54.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 21:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;54.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="511" y="89" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 22:00, summer&lt;br&gt;ties pick up &lt;b&gt;56.6%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 22:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;56.6%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="532" y="89" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 23:00, summer&lt;br&gt;ties pick up &lt;b&gt;78.3%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 23:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;78.3%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><text class="tick" x="40.0" y="122.0" text-anchor="end">Sw2</text><rect class="cell q2" x="49" y="109" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 00:00, summer&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 00:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="70" y="109" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 01:00, summer&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 01:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="91" y="109" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 02:00, summer&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 02:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="112" y="109" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 03:00, summer&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 03:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="133" y="109" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 04:00, summer&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 04:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="154" y="109" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 05:00, summer&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 05:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="175" y="109" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 06:00, summer&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 06:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="196" y="109" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 07:00, summer&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 07:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="217" y="109" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 08:00, summer&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 08:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="238" y="109" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 09:00, summer&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 09:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="259" y="109" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 10:00, summer&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 10:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="280" y="109" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 11:00, summer&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 11:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="301" y="109" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 12:00, summer&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 12:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="322" y="109" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 13:00, summer&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 13:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="343" y="109" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 14:00, summer&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 14:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="364" y="109" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 15:00, summer&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 15:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="385" y="109" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 16:00, summer&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 16:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="406" y="109" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 17:00, summer&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 17:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="427" y="109" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 18:00, summer&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 18:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="448" y="109" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 19:00, summer&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 19:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="469" y="109" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 20:00, summer&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 20:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="490" y="109" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 21:00, summer&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 21:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="511" y="109" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 22:00, summer&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 22:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="532" y="109" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 23:00, summer&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 23:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><text class="tick" x="40.0" y="142.0" text-anchor="end">Sw3</text><rect class="cell q3" x="49" y="129" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 00:00, summer&lt;br&gt;ties pick up &lt;b&gt;59.8%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 00:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;59.8%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="70" y="129" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 01:00, summer&lt;br&gt;ties pick up &lt;b&gt;84.8%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 01:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;84.8%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="91" y="129" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 02:00, summer&lt;br&gt;ties pick up &lt;b&gt;80.4%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 02:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;80.4%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="112" y="129" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 03:00, summer&lt;br&gt;ties pick up &lt;b&gt;93.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 03:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;93.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="133" y="129" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 04:00, summer&lt;br&gt;ties pick up &lt;b&gt;90.2%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 04:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;90.2%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="154" y="129" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 05:00, summer&lt;br&gt;ties pick up &lt;b&gt;89.1%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 05:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;89.1%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="175" y="129" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 06:00, summer&lt;br&gt;ties pick up &lt;b&gt;82.6%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 06:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;82.6%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="196" y="129" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 07:00, summer&lt;br&gt;ties pick up &lt;b&gt;64.1%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 07:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;64.1%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="217" y="129" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 08:00, summer&lt;br&gt;ties pick up &lt;b&gt;59.8%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 08:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;59.8%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="238" y="129" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 09:00, summer&lt;br&gt;ties pick up &lt;b&gt;46.7%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 09:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;46.7%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="259" y="129" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 10:00, summer&lt;br&gt;ties pick up &lt;b&gt;44.6%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 10:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;44.6%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="280" y="129" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 11:00, summer&lt;br&gt;ties pick up &lt;b&gt;50.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 11:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;50.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="301" y="129" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 12:00, summer&lt;br&gt;ties pick up &lt;b&gt;41.3%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 12:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;41.3%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="322" y="129" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 13:00, summer&lt;br&gt;ties pick up &lt;b&gt;42.4%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 13:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;42.4%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="343" y="129" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 14:00, summer&lt;br&gt;ties pick up &lt;b&gt;42.4%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 14:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;42.4%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="364" y="129" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 15:00, summer&lt;br&gt;ties pick up &lt;b&gt;45.6%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 15:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;45.6%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="385" y="129" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 16:00, summer&lt;br&gt;ties pick up &lt;b&gt;35.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 16:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;35.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="406" y="129" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 17:00, summer&lt;br&gt;ties pick up &lt;b&gt;35.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 17:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;35.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="427" y="129" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 18:00, summer&lt;br&gt;ties pick up &lt;b&gt;41.3%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 18:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;41.3%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="448" y="129" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 19:00, summer&lt;br&gt;ties pick up &lt;b&gt;42.4%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 19:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;42.4%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="469" y="129" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 20:00, summer&lt;br&gt;ties pick up &lt;b&gt;44.6%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 20:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;44.6%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="490" y="129" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 21:00, summer&lt;br&gt;ties pick up &lt;b&gt;48.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 21:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;48.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="511" y="129" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 22:00, summer&lt;br&gt;ties pick up &lt;b&gt;40.2%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 22:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;40.2%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="532" y="129" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 23:00, summer&lt;br&gt;ties pick up &lt;b&gt;71.7%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 23:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;71.7%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><text class="tick" x="40.0" y="162.0" text-anchor="end">Sw4</text><rect class="cell q4" x="49" y="149" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 00:00, summer&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 00:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="70" y="149" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 01:00, summer&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 01:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="91" y="149" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 02:00, summer&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 02:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="112" y="149" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 03:00, summer&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 03:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="133" y="149" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 04:00, summer&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 04:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="154" y="149" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 05:00, summer&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 05:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="175" y="149" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 06:00, summer&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 06:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="196" y="149" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 07:00, summer&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 07:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="217" y="149" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 08:00, summer&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 08:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="238" y="149" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 09:00, summer&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 09:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="259" y="149" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 10:00, summer&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 10:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="280" y="149" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 11:00, summer&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 11:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="301" y="149" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 12:00, summer&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 12:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="322" y="149" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 13:00, summer&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 13:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="343" y="149" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 14:00, summer&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 14:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="364" y="149" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 15:00, summer&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 15:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="385" y="149" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 16:00, summer&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 16:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="406" y="149" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 17:00, summer&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 17:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="427" y="149" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 18:00, summer&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 18:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="448" y="149" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 19:00, summer&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 19:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="469" y="149" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 20:00, summer&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 20:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="490" y="149" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 21:00, summer&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 21:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="511" y="149" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 22:00, summer&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 22:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="532" y="149" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 23:00, summer&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 23:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><text class="tick" x="40.0" y="182.0" text-anchor="end">L68</text><rect class="cell q5" x="49" y="169" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 00:00, summer&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 00:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="70" y="169" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 01:00, summer&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 01:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="91" y="169" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 02:00, summer&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 02:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="112" y="169" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 03:00, summer&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 03:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="133" y="169" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 04:00, summer&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 04:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="154" y="169" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 05:00, summer&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 05:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="175" y="169" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 06:00, summer&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 06:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="196" y="169" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 07:00, summer&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 07:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="217" y="169" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 08:00, summer&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 08:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="238" y="169" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 09:00, summer&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 09:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="259" y="169" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 10:00, summer&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 10:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="280" y="169" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 11:00, summer&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 11:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="301" y="169" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 12:00, summer&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 12:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="322" y="169" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 13:00, summer&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 13:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="343" y="169" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 14:00, summer&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 14:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="364" y="169" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 15:00, summer&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 15:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="385" y="169" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 16:00, summer&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 16:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="406" y="169" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 17:00, summer&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 17:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="427" y="169" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 18:00, summer&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 18:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="448" y="169" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 19:00, summer&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 19:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="469" y="169" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 20:00, summer&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 20:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="490" y="169" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 21:00, summer&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 21:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="511" y="169" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 22:00, summer&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 22:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="532" y="169" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 23:00, summer&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 23:00, hè&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><text class="lab" x="4.0" y="208.0" text-anchor="start" data-l="en">Winter (Dec–Feb)</text><text class="lab" x="4.0" y="208.0" text-anchor="start" data-l="vi">Đông (T12–T2)</text><text class="tick" x="58.5" y="228.0" text-anchor="middle">00</text><text class="tick" x="121.5" y="228.0" text-anchor="middle">03</text><text class="tick" x="184.5" y="228.0" text-anchor="middle">06</text><text class="tick" x="247.5" y="228.0" text-anchor="middle">09</text><text class="tick" x="310.5" y="228.0" text-anchor="middle">12</text><text class="tick" x="373.5" y="228.0" text-anchor="middle">15</text><text class="tick" x="436.5" y="228.0" text-anchor="middle">18</text><text class="tick" x="499.5" y="228.0" text-anchor="middle">21</text><text class="tick" x="40.0" y="250.0" text-anchor="end">Sw1</text><rect class="cell q2" x="49" y="237" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 00:00, winter&lt;br&gt;ties pick up &lt;b&gt;37.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 00:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;37.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="70" y="237" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 01:00, winter&lt;br&gt;ties pick up &lt;b&gt;37.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 01:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;37.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="91" y="237" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 02:00, winter&lt;br&gt;ties pick up &lt;b&gt;37.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 02:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;37.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="112" y="237" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 03:00, winter&lt;br&gt;ties pick up &lt;b&gt;37.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 03:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;37.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="133" y="237" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 04:00, winter&lt;br&gt;ties pick up &lt;b&gt;37.8%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 04:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;37.8%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="154" y="237" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 05:00, winter&lt;br&gt;ties pick up &lt;b&gt;37.2%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 05:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;37.2%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="175" y="237" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 06:00, winter&lt;br&gt;ties pick up &lt;b&gt;35.8%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 06:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;35.8%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="196" y="237" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 07:00, winter&lt;br&gt;ties pick up &lt;b&gt;34.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 07:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;34.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="217" y="237" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 08:00, winter&lt;br&gt;ties pick up &lt;b&gt;34.8%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 08:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;34.8%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="238" y="237" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 09:00, winter&lt;br&gt;ties pick up &lt;b&gt;34.8%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 09:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;34.8%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="259" y="237" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 10:00, winter&lt;br&gt;ties pick up &lt;b&gt;35.2%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 10:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;35.2%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="280" y="237" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 11:00, winter&lt;br&gt;ties pick up &lt;b&gt;35.7%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 11:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;35.7%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="301" y="237" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 12:00, winter&lt;br&gt;ties pick up &lt;b&gt;36.2%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 12:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;36.2%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="322" y="237" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 13:00, winter&lt;br&gt;ties pick up &lt;b&gt;36.6%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 13:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;36.6%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="343" y="237" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 14:00, winter&lt;br&gt;ties pick up &lt;b&gt;36.7%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 14:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;36.7%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="364" y="237" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 15:00, winter&lt;br&gt;ties pick up &lt;b&gt;36.7%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 15:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;36.7%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="385" y="237" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 16:00, winter&lt;br&gt;ties pick up &lt;b&gt;36.6%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 16:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;36.6%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="406" y="237" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 17:00, winter&lt;br&gt;ties pick up &lt;b&gt;36.1%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 17:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;36.1%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="427" y="237" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 18:00, winter&lt;br&gt;ties pick up &lt;b&gt;35.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 18:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;35.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="448" y="237" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 19:00, winter&lt;br&gt;ties pick up &lt;b&gt;35.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 19:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;35.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="469" y="237" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 20:00, winter&lt;br&gt;ties pick up &lt;b&gt;35.3%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 20:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;35.3%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="490" y="237" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 21:00, winter&lt;br&gt;ties pick up &lt;b&gt;35.7%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 21:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;35.7%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="511" y="237" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 22:00, winter&lt;br&gt;ties pick up &lt;b&gt;36.7%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 22:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;36.7%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="532" y="237" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw1&lt;/b&gt;, 23:00, winter&lt;br&gt;ties pick up &lt;b&gt;37.2%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw1&lt;/b&gt;, 23:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;37.2%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><text class="tick" x="40.0" y="270.0" text-anchor="end">L13</text><rect class="cell q4" x="49" y="257" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 00:00, winter&lt;br&gt;ties pick up &lt;b&gt;70.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 00:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;70.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="70" y="257" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 01:00, winter&lt;br&gt;ties pick up &lt;b&gt;73.8%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 01:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;73.8%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="91" y="257" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 02:00, winter&lt;br&gt;ties pick up &lt;b&gt;75.3%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 02:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;75.3%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="112" y="257" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 03:00, winter&lt;br&gt;ties pick up &lt;b&gt;79.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 03:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;79.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="133" y="257" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 04:00, winter&lt;br&gt;ties pick up &lt;b&gt;72.7%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 04:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;72.7%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="154" y="257" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 05:00, winter&lt;br&gt;ties pick up &lt;b&gt;61.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 05:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;61.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="175" y="257" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 06:00, winter&lt;br&gt;ties pick up &lt;b&gt;55.2%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 06:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;55.2%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="196" y="257" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 07:00, winter&lt;br&gt;ties pick up &lt;b&gt;47.1%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 07:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;47.1%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="217" y="257" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 08:00, winter&lt;br&gt;ties pick up &lt;b&gt;43.7%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 08:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;43.7%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="238" y="257" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 09:00, winter&lt;br&gt;ties pick up &lt;b&gt;47.8%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 09:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;47.8%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="259" y="257" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 10:00, winter&lt;br&gt;ties pick up &lt;b&gt;44.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 10:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;44.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="280" y="257" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 11:00, winter&lt;br&gt;ties pick up &lt;b&gt;49.2%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 11:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;49.2%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="301" y="257" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 12:00, winter&lt;br&gt;ties pick up &lt;b&gt;51.1%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 12:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;51.1%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="322" y="257" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 13:00, winter&lt;br&gt;ties pick up &lt;b&gt;52.2%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 13:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;52.2%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="343" y="257" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 14:00, winter&lt;br&gt;ties pick up &lt;b&gt;60.8%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 14:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;60.8%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="364" y="257" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 15:00, winter&lt;br&gt;ties pick up &lt;b&gt;57.8%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 15:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;57.8%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="385" y="257" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 16:00, winter&lt;br&gt;ties pick up &lt;b&gt;57.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 16:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;57.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="406" y="257" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 17:00, winter&lt;br&gt;ties pick up &lt;b&gt;43.6%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 17:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;43.6%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="427" y="257" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 18:00, winter&lt;br&gt;ties pick up &lt;b&gt;42.6%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 18:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;42.6%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="448" y="257" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 19:00, winter&lt;br&gt;ties pick up &lt;b&gt;47.8%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 19:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;47.8%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="469" y="257" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 20:00, winter&lt;br&gt;ties pick up &lt;b&gt;49.2%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 20:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;49.2%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="490" y="257" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 21:00, winter&lt;br&gt;ties pick up &lt;b&gt;54.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 21:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;54.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="511" y="257" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 22:00, winter&lt;br&gt;ties pick up &lt;b&gt;66.7%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 22:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;66.7%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="532" y="257" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L13&lt;/b&gt;, 23:00, winter&lt;br&gt;ties pick up &lt;b&gt;66.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L13&lt;/b&gt;, 23:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;66.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><text class="tick" x="40.0" y="290.0" text-anchor="end">Sw2</text><rect class="cell q2" x="49" y="277" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 00:00, winter&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 00:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="70" y="277" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 01:00, winter&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 01:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="91" y="277" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 02:00, winter&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 02:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="112" y="277" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 03:00, winter&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 03:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="133" y="277" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 04:00, winter&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 04:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="154" y="277" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 05:00, winter&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 05:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="175" y="277" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 06:00, winter&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 06:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="196" y="277" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 07:00, winter&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 07:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="217" y="277" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 08:00, winter&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 08:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="238" y="277" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 09:00, winter&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 09:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="259" y="277" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 10:00, winter&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 10:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="280" y="277" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 11:00, winter&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 11:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="301" y="277" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 12:00, winter&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 12:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="322" y="277" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 13:00, winter&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 13:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="343" y="277" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 14:00, winter&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 14:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="364" y="277" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 15:00, winter&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 15:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="385" y="277" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 16:00, winter&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 16:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="406" y="277" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 17:00, winter&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 17:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="427" y="277" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 18:00, winter&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 18:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="448" y="277" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 19:00, winter&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 19:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="469" y="277" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 20:00, winter&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 20:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="490" y="277" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 21:00, winter&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 21:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="511" y="277" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 22:00, winter&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 22:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q2" x="532" y="277" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw2&lt;/b&gt;, 23:00, winter&lt;br&gt;ties pick up &lt;b&gt;24.5%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw2&lt;/b&gt;, 23:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;24.5%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><text class="tick" x="40.0" y="310.0" text-anchor="end">Sw3</text><rect class="cell q4" x="49" y="297" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 00:00, winter&lt;br&gt;ties pick up &lt;b&gt;67.8%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 00:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;67.8%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="70" y="297" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 01:00, winter&lt;br&gt;ties pick up &lt;b&gt;68.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 01:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;68.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="91" y="297" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 02:00, winter&lt;br&gt;ties pick up &lt;b&gt;70.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 02:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;70.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="112" y="297" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 03:00, winter&lt;br&gt;ties pick up &lt;b&gt;63.3%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 03:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;63.3%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="133" y="297" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 04:00, winter&lt;br&gt;ties pick up &lt;b&gt;66.7%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 04:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;66.7%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="154" y="297" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 05:00, winter&lt;br&gt;ties pick up &lt;b&gt;61.1%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 05:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;61.1%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="175" y="297" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 06:00, winter&lt;br&gt;ties pick up &lt;b&gt;42.2%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 06:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;42.2%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="196" y="297" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 07:00, winter&lt;br&gt;ties pick up &lt;b&gt;46.7%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 07:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;46.7%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="217" y="297" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 08:00, winter&lt;br&gt;ties pick up &lt;b&gt;41.1%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 08:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;41.1%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="238" y="297" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 09:00, winter&lt;br&gt;ties pick up &lt;b&gt;42.2%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 09:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;42.2%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="259" y="297" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 10:00, winter&lt;br&gt;ties pick up &lt;b&gt;46.7%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 10:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;46.7%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="280" y="297" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 11:00, winter&lt;br&gt;ties pick up &lt;b&gt;47.8%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 11:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;47.8%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="301" y="297" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 12:00, winter&lt;br&gt;ties pick up &lt;b&gt;48.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 12:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;48.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="322" y="297" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 13:00, winter&lt;br&gt;ties pick up &lt;b&gt;62.2%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 13:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;62.2%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="343" y="297" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 14:00, winter&lt;br&gt;ties pick up &lt;b&gt;55.6%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 14:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;55.6%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="364" y="297" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 15:00, winter&lt;br&gt;ties pick up &lt;b&gt;56.7%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 15:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;56.7%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="385" y="297" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 16:00, winter&lt;br&gt;ties pick up &lt;b&gt;61.1%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 16:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;61.1%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="406" y="297" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 17:00, winter&lt;br&gt;ties pick up &lt;b&gt;47.8%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 17:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;47.8%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="427" y="297" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 18:00, winter&lt;br&gt;ties pick up &lt;b&gt;47.8%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 18:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;47.8%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="448" y="297" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 19:00, winter&lt;br&gt;ties pick up &lt;b&gt;46.7%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 19:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;46.7%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="469" y="297" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 20:00, winter&lt;br&gt;ties pick up &lt;b&gt;45.6%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 20:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;45.6%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="490" y="297" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 21:00, winter&lt;br&gt;ties pick up &lt;b&gt;50.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 21:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;50.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="511" y="297" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 22:00, winter&lt;br&gt;ties pick up &lt;b&gt;52.2%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 22:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;52.2%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q3" x="532" y="297" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw3&lt;/b&gt;, 23:00, winter&lt;br&gt;ties pick up &lt;b&gt;54.4%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw3&lt;/b&gt;, 23:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;54.4%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><text class="tick" x="40.0" y="330.0" text-anchor="end">Sw4</text><rect class="cell q4" x="49" y="317" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 00:00, winter&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 00:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="70" y="317" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 01:00, winter&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 01:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="91" y="317" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 02:00, winter&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 02:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="112" y="317" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 03:00, winter&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 03:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="133" y="317" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 04:00, winter&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 04:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="154" y="317" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 05:00, winter&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 05:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="175" y="317" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 06:00, winter&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 06:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="196" y="317" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 07:00, winter&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 07:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="217" y="317" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 08:00, winter&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 08:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="238" y="317" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 09:00, winter&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 09:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="259" y="317" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 10:00, winter&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 10:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="280" y="317" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 11:00, winter&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 11:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="301" y="317" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 12:00, winter&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 12:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="322" y="317" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 13:00, winter&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 13:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="343" y="317" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 14:00, winter&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 14:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="364" y="317" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 15:00, winter&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 15:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="385" y="317" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 16:00, winter&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 16:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="406" y="317" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 17:00, winter&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 17:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="427" y="317" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 18:00, winter&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 18:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="448" y="317" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 19:00, winter&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 19:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="469" y="317" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 20:00, winter&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 20:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="490" y="317" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 21:00, winter&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 21:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="511" y="317" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 22:00, winter&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 22:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q4" x="532" y="317" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in Sw4&lt;/b&gt;, 23:00, winter&lt;br&gt;ties pick up &lt;b&gt;62.9%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở Sw4&lt;/b&gt;, 23:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;62.9%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><text class="tick" x="40.0" y="350.0" text-anchor="end">L68</text><rect class="cell q5" x="49" y="337" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 00:00, winter&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 00:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="70" y="337" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 01:00, winter&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 01:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="91" y="337" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 02:00, winter&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 02:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="112" y="337" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 03:00, winter&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 03:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="133" y="337" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 04:00, winter&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 04:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="154" y="337" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 05:00, winter&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 05:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="175" y="337" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 06:00, winter&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 06:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="196" y="337" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 07:00, winter&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 07:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="217" y="337" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 08:00, winter&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 08:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="238" y="337" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 09:00, winter&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 09:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="259" y="337" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 10:00, winter&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 10:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="280" y="337" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 11:00, winter&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 11:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="301" y="337" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 12:00, winter&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 12:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="322" y="337" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 13:00, winter&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 13:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="343" y="337" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 14:00, winter&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 14:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="364" y="337" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 15:00, winter&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 15:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="385" y="337" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 16:00, winter&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 16:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="406" y="337" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 17:00, winter&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 17:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="427" y="337" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 18:00, winter&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 18:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="448" y="337" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 19:00, winter&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 19:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="469" y="337" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 20:00, winter&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 20:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="490" y="337" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 21:00, winter&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 21:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="511" y="337" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 22:00, winter&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 22:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/><rect class="cell q5" x="532" y="337" width="19" height="18" rx="2" data-tip="&lt;b&gt;Fault in L68&lt;/b&gt;, 23:00, winter&lt;br&gt;ties pick up &lt;b&gt;100.0%&lt;/b&gt; of the healthy load left dark beyond it" data-tip-vi="&lt;b&gt;Sự cố ở L68&lt;/b&gt;, 23:00, đông&lt;br&gt;tie cấp lại &lt;b&gt;100.0%&lt;/b&gt; phần tải lành bị mất điện phía sau"/></svg></div></div><h4><span data-l="en">Why the other options were rejected</span><span data-l="vi">Vì sao các phương án khác bị loại</span></h4><div class="xbox " data-x="table-reasons"><div class="tw"><table><thead><tr><th><span data-l="en">Season</span><span data-l="vi">Mùa</span></th><th class=n><span data-l="en">Undervoltage</span><span data-l="vi">Thấp áp</span></th><th class=n><span data-l="en">Overvoltage</span><span data-l="vi">Quá áp</span></th><th class=n><span data-l="en">Line overload</span><span data-l="vi">Quá tải dây</span></th><th class=n><span data-l="en">No convergence</span><span data-l="vi">Không hội tụ</span></th></tr></thead><tbody><tr><td><span data-l="en">Summer (Jun–Aug)</span><span data-l="vi">Hè (T6–T8)</span></td><td class=n>19.3</td><td class=n>10.0</td><td class=n>0.0</td><td class=n>0.0</td></tr><tr><td><span data-l="en">Winter (Dec–Feb)</span><span data-l="vi">Đông (T12–T2)</span></td><td class=n>19.3</td><td class=n>9.8</td><td class=n>0.0</td><td class=n>0.0</td></tr></tbody></table></div></div><p class="note" data-l="en">Average rejected power-flow checks per fault hour, summed over the 10 fault zones (a check can fail for more than one reason). No check failed on line current or convergence at any hour: voltage is the limit. The decisions for L13 and Sw3 sit within about one regulator tap of <b>1.05 pu</b>, so they switch on and off between neighbouring load levels. 74 of the 8,760 hours fall on load levels where a state reaches <b>1.0508 pu</b>, just above <b>1.05 pu</b>.</p><p class="note" data-l="vi">Số lần tính trào lưu bị loại trung bình ở mỗi giờ sự cố, cộng cho 10 zone sự cố (một lần có thể bị loại vì nhiều lý do). Không giờ nào có phương án bị loại vì dòng điện hay không hội tụ: giới hạn là điện áp. Quyết định của L13 và Sw3 chỉ cách giới hạn <b>1.05 pu</b> khoảng một nấc bộ điều áp, nên bật tắt giữa các mức tải sát nhau. 74 trên 8,760 giờ rơi vào mức tải có trạng thái lên tới <b>1.0508 pu</b>, vượt nhẹ <b>1.05 pu</b>.</p></div></details></section><section id="zones"><h2><span data-l="en">5 · Feeder zones</span><span data-l="vi">5 · Các zone của tuyến</span><a class="anchor" href="#zones" aria-label="Link to this section">#</a></h2><p class="how" data-l="en">The 10 switching zones of the IEEE 123-bus feeder used throughout this report.</p><p class="how" data-l="vi">10 zone đóng cắt của tuyến IEEE 123-bus dùng trong toàn bộ báo cáo.</p><h3><span data-l="en">One-line diagram (AutoCAD)</span><span data-l="vi">Sơ đồ một sợi (AutoCAD)</span></h3><div class="xbox " data-x="oneline"><a href="data/feeder_oneline.pdf" target="_blank" rel="noopener"><img src="images/feeder-oneline.png" width="2560" height="1440" alt="One-line diagram of the IEEE 123-bus feeder with its 10 switching zones" loading="lazy" style="width:100%;height:auto;display:block;border-radius:8px"></a></div><p class="note" data-l="en">Drawn from the same results as this page (scripts/export_oneline_dxf.py) and saved and plotted in AutoCAD (scripts/autocad_export.py). Heavy lines are 3-phase, light lines 1-phase, dashed lines underground cable. Click it for the A3 PDF.</p><p class="note" data-l="vi">Vẽ từ cùng kết quả với trang này (scripts/export_oneline_dxf.py), rồi lưu và in bằng AutoCAD (scripts/autocad_export.py). Nét đậm là 3 pha, nét mảnh là 1 pha, nét đứt là cáp ngầm. Nhấp vào để mở PDF khổ A3.</p><h3><span data-l="en">Zone table</span><span data-l="vi">Bảng zone</span></h3><details class="deep" id="deep-zones"><summary class="deep-sum"><span class="deep-t"><b><span data-l="en">10-zone specification table (upstream device, load kW, line length)</span><span data-l="vi">Bảng thông số 10 zone (thiết bị cấp, tải kW, chiều dài đường dây)</span></b><small><span data-l="en">Exact load points and line lengths for every switching zone.</span><span data-l="vi">Số điểm tải và chiều dài đường dây của từng zone đóng cắt.</span></small></span><span class="deep-r"><span class="deep-act"><span data-l="en">Expand</span><span data-l="vi">Xem chi tiết</span></span></span></summary><div class="deep-body"><div class="xbox " data-x="table-zones"><div class="tw"><table><thead><tr><th>Zone</th><th><span data-l="en">Fed by</span><span data-l="vi">Thiết bị cấp</span></th><th><span data-l="en">Upstream zone</span><span data-l="vi">Zone phía trên</span></th><th class=n><span data-l="en">Load kW</span><span data-l="vi">Tải kW</span></th><th class=n><span data-l="en">Load points</span><span data-l="vi">Điểm tải</span></th><th class=n><span data-l="en">Line kft</span><span data-l="vi">Đường dây kft</span></th></tr></thead><tbody><tr><td>Sw1</td><td>Feeder-head recloser (IEEE Sw1, 150r-149)</td><td><span data-l="en">substation</span><span data-l="vi">trạm</span></td><td class=n>400</td><td class=n>13</td><td class=n>4.75</td></tr><tr><td>L13</td><td>Added auto-switch A1 on line 13-18</td><td>Sw1</td><td class=n>360</td><td class=n>10</td><td class=n>6.00</td></tr><tr><td>Sw2</td><td>IEEE Sw2 (13-152)</td><td>Sw1</td><td class=n>180</td><td class=n>7</td><td class=n>3.43</td></tr><tr><td>Sw3</td><td>IEEE Sw3 (18-135)</td><td>L13</td><td class=n>240</td><td class=n>9</td><td class=n>3.93</td></tr><tr><td>L45</td><td>Added auto-switch A2 on line 44-47</td><td>Sw3</td><td class=n>515</td><td class=n>7</td><td class=n>1.65</td></tr><tr><td>L61</td><td>Added auto-switch A3 on line 60-62</td><td>Sw2</td><td class=n>370</td><td class=n>7</td><td class=n>1.52</td></tr><tr><td>Sw4</td><td>IEEE Sw4 (60-160)</td><td>Sw2</td><td class=n>725</td><td class=n>17</td><td class=n>6.65</td></tr><tr><td>L68</td><td>Added auto-switch A4 on line 67-97</td><td>Sw4</td><td class=n>120</td><td class=n>3</td><td class=n>2.17</td></tr><tr><td>Sw5</td><td>IEEE Sw5 (97-197)</td><td>L68</td><td class=n>320</td><td class=n>10</td><td class=n>6.20</td></tr><tr><td>L77</td><td>Added auto-switch A5 on line 76-86</td><td>Sw4</td><td class=n>260</td><td class=n>8</td><td class=n>2.68</td></tr></tbody></table></div></div></div></details></section><section id="faq"><h2><span data-l="en">6 · Questions & answers</span><span data-l="vi">6 · Hỏi đáp</span><a class="anchor" href="#faq" aria-label="Link to this section">#</a></h2><p class="how" data-l="en">Questions a reviewer or interviewer is likely to ask, answered with this run's numbers. Search (Vietnamese works with or without accents), filter by topic, or open them all.</p><p class="how" data-l="vi">Những câu người xét duyệt hoặc phỏng vấn hay hỏi, trả lời bằng số liệu của lần chạy này. Có thể tìm kiếm (gõ có dấu hay không dấu đều được), lọc theo chủ đề, hoặc mở tất cả.</p><div class="faq-tools"><input id="faq-search" type="search" autocomplete="off" data-ph-en="Search the questions…" data-ph-vi="Tìm trong câu hỏi…" aria-label="Search questions"><div class="fchips"><button type="button" class="fchip" data-cat="all" aria-pressed="true"><span data-l="en">All</span><span data-l="vi">Tất cả</span></button><button type="button" class="fchip" data-cat="project" aria-pressed="false"><span data-l="en">Project</span><span data-l="vi">Dự án</span></button><button type="button" class="fchip" data-cat="results" aria-pressed="false"><span data-l="en">Results</span><span data-l="vi">Kết quả</span></button><button type="button" class="fchip" data-cat="model" aria-pressed="false"><span data-l="en">Model</span><span data-l="vi">Mô hình</span></button><button type="button" class="fchip" data-cat="restoration" aria-pressed="false"><span data-l="en">Restoration</span><span data-l="vi">Khôi phục</span></button><button type="button" class="fchip" data-cat="limits" aria-pressed="false"><span data-l="en">Limits & next steps</span><span data-l="vi">Giới hạn & bước tiếp</span></button></div><div class="faq-actions"><span class="muted"><span data-l="en">Showing</span><span data-l="vi">Đang hiện</span> <b class="faq-n">18</b>/18</span><button type="button" class="linkbtn" data-all="open"><span data-l="en">Open all</span><span data-l="vi">Mở tất cả</span></button><button type="button" class="linkbtn" data-all="close"><span data-l="en">Close all</span><span data-l="vi">Đóng tất cả</span></button></div></div><div class="faq-list"><details class="faq-item" id="faq-problem" data-cat="project"><summary><span data-l="en">What problem does this project solve?</span><span data-l="vi">Dự án này giải quyết vấn đề gì?</span></summary><div class="faq-a"><div data-l="en"><p>When a fault trips the feeder-head recloser to lockout, the whole feeder goes dark and a crew has to patrol the line to find the fault. This study (1) tells the operator <b>which of the 10 switching zones</b> holds the fault, using only measurements that reclosers and automated switches already record, and (2) <b>isolates that zone and restores the healthy ones</b> through tie switches, closing a tie only when a power flow shows every limit is met. Utilities call this FLISR.</p></div><div data-l="vi"><p>Khi sự cố làm recloser đầu tuyến cắt hẳn (lockout), cả tuyến mất điện và đội sửa chữa phải đi dọc đường dây để tìm chỗ hỏng. Nghiên cứu này (1) chỉ ra <b>sự cố nằm ở zone nào trong 10 zone</b>, chỉ dùng số đo mà recloser và dao tự động vốn đã ghi lại, và (2) <b>cô lập zone đó rồi cấp điện lại cho các zone còn lành</b> qua dao liên lạc (tie), chỉ đóng tie khi tính trào lưu công suất cho thấy mọi giới hạn đều đạt. Các công ty điện gọi hệ thống này là FLISR.</p></div><button type="button" class="linkbtn copy" data-copy="#faq-problem"><span data-l="en">Copy link to this question</span><span data-l="vi">Sao chép link câu hỏi này</span></button></div></details><details class="faq-item" id="faq-real-data" data-cat="project"><summary><span data-l="en">Is this real utility data?</span><span data-l="vi">Đây có phải dữ liệu thật của công ty điện không?</span></summary><div class="faq-a"><div data-l="en"><p>No. Everything on this page is <b>simulation only</b> in OpenDSS (60 Hz phasors) on the IEEE 123-bus test feeder: 11,448 faults across all four types (<b>0.01–400 Ω</b> nominal). Ground faults at <b>100 Ω</b> or more use an <b>intermittent arcing HIF</b> equivalent 60 Hz resistance (Emanuel two-diode describing function + <b>45%</b> intermittent conduction probability + contact-path jitter, capped at <b>2,500 Ω</b>); each event also draws <b>independent per-zone loading</b> (±<b>30%</b> 1σ), <b>pre-to-post load drift</b> (<b>0.8%</b> zone / <b>1.5%</b> spot), and <b>CT/PT measurement errors</b> (systematic ratio/angle bias, <b>1%</b> / 0.5° random noise, and a <b>0.5 A</b> / <b>0.001 pu</b> additive floor).</p><p>Even with those upgrades, this is still a 60 Hz phasor simulation without EMTP transients, CT core saturation, or cycle-by-cycle arc harmonics (harmonics are examined in LTspice §2b and the Tier-1 / §2d Edge HIF Sensor). Real deployment would require validation on utility field event records.</p></div><div data-l="vi"><p>Không. Toàn bộ trang này là <b>mô phỏng <b>100%</b></b> trong OpenDSS (miền phasor 60 Hz) trên lưới thử nghiệm IEEE 123-bus: 11,448 sự cố đủ 4 loại (điện trở danh định <b>0.01–400 Ω</b>). Sự cố chạm đất từ <b>100 Ω</b> trở lên dùng mô hình <b>hồ quang HIF chập chờn</b> quy đổi sang điện trở tương đương 60 Hz (hàm mô tả hai diode Emanuel + xác suất dẫn chập chờn <b>45%</b> + dao động trở kháng tiếp xúc, trần <b>2,500 Ω</b>); mỗi ca còn lấy mẫu <b>tải biến động độc lập theo từng zone</b> (±<b>30%</b> 1σ), <b>trôi tải giữa pre/post</b> (<b>0.8%</b> theo zone / <b>1.5%</b> theo điểm tải) và <b>nhiễu đo CT/PT thực tế</b> (sai số hệ thống tỉ số/góc pha, nhiễu ngẫu nhiên <b>1%</b> / 0.5° và sàn nhiễu cộng tính <b>0.5 A</b> / <b>0.001 pu</b>).</p><p>Dù sát thực tế hơn, đây vẫn là mô phỏng phasor 60 Hz, chưa có quá độ điện từ EMTP, bão hòa lõi CT hay sóng hài từng chu kỳ (sóng hài được xét riêng ở LTspice mục 2b và Cảm biến HIF Tầng 1 / mục 2d). Muốn dùng ngoài lưới thật vẫn phải kiểm chứng bằng bản ghi sự kiện thực địa của công ty điện lực.</p></div><button type="button" class="linkbtn copy" data-copy="#faq-real-data"><span data-l="en">Copy link to this question</span><span data-l="vi">Sao chép link câu hỏi này</span></button></div></details><details class="faq-item" id="faq-run-it" data-cat="project"><summary><span data-l="en">How can I run it myself?</span><span data-l="vi">Tôi tự chạy thử thế nào?</span></summary><div class="faq-a"><div data-l="en"><p>Clone the repository, create a Python environment and install <code>requirements.txt</code>. Then <code>python run.py</code> runs the full study (6–8 minutes) and <code>python scripts/error_analysis.py</code> adds the error breakdown (about a minute). Both rebuild this page at the end. To run without installing anything, use the Kaggle notebook in <code>notebooks/</code>.</p></div><div data-l="vi"><p>Clone repo, tạo môi trường Python và cài <code>requirements.txt</code>. Sau đó <code>python run.py</code> chạy toàn bộ nghiên cứu (<b>6–8 phút</b>) và <code>python scripts/error_analysis.py</code> thêm phần phân tích lỗi (khoảng <b>1 phút</b>). Cả hai đều tự dựng lại trang này khi chạy xong. Muốn chạy mà không cài gì thì dùng notebook Kaggle trong <code>notebooks/</code>.</p></div><button type="button" class="linkbtn copy" data-copy="#faq-run-it"><span data-l="en">Copy link to this question</span><span data-l="vi">Sao chép link câu hỏi này</span></button></div></details><details class="faq-item" id="faq-ai" data-cat="project"><summary><span data-l="en">Was AI used to build this?</span><span data-l="vi">Dự án có dùng AI hỗ trợ không?</span></summary><div class="faq-a"><div data-l="en"><p>Yes. It was built with AI-assisted development (Claude Code), as the README states. Every assumption is marked in <code>shf/config.py</code> and every number on this page comes from code that anyone can rerun and check.</p></div><div data-l="vi"><p>Có. Dự án được làm với sự hỗ trợ của AI (Claude Code), như README đã ghi. Mọi giả định đều được đánh dấu trong <code>shf/config.py</code> và mọi con số trên trang đều đến từ code mà ai cũng có thể chạy lại và kiểm tra.</p></div><button type="button" class="linkbtn copy" data-copy="#faq-ai"><span data-l="en">Copy link to this question</span><span data-l="vi">Sao chép link câu hỏi này</span></button></div></details><details class="faq-item" id="faq-why-not-accuracy" data-cat="results"><summary><span data-l="en">Why not just report accuracy? What do FNR and FPR mean here?</span><span data-l="vi">Sao không chỉ báo accuracy? FNR và FPR ở đây nghĩa là gì?</span></summary><div class="faq-a"><div data-l="en"><p>Accuracy (<b>91.5%</b>) hides <i>which</i> faults are missed and where the wrong answers go. The model always names one of 10 zones, so misses and false blames are counted per zone, one zone against the rest:</p><ul><li><b>FNR</b>: share of a zone's faults that were placed somewhere else.</li><li><b>FPR</b>: share of other zones' faults that were blamed on this zone.</li></ul><p>The worst FNR is Sw1 at <b>14.6%</b> and the worst FPR is Sw4 at <b>2.4%</b>; zones at the ends of the feeder stay at or below <b>5.9%</b> FNR. The full table is in <a href='#errors'>the error analysis</a>.</p></div><div data-l="vi"><p>Accuracy (<b>91.5%</b>) che mất việc sự cố <i>nào</i> bị bỏ sót và câu trả lời sai rơi vào đâu. Model luôn chọn 1 trong 10 zone, nên bỏ sót và báo nhầm được tính theo từng zone, một zone so với phần còn lại:</p><ul><li><b>FNR</b>: tỉ lệ sự cố của zone đó bị đoán sang zone khác.</li><li><b>FPR</b>: tỉ lệ sự cố ở zone khác bị đổ cho zone này.</li></ul><p>FNR cao nhất là Sw1 với <b>14.6%</b>, FPR cao nhất là Sw4 với <b>2.4%</b>; các zone ở cuối tuyến có FNR không quá <b>5.9%</b>. Bảng đầy đủ ở mục <a href='#errors'>Phân tích lỗi</a>.</p></div><button type="button" class="linkbtn copy" data-copy="#faq-why-not-accuracy"><span data-l="en">Copy link to this question</span><span data-l="vi">Sao chép link câu hỏi này</span></button></div></details><details class="faq-item" id="faq-what-missed" data-cat="results"><summary><span data-l="en">Which faults does the model miss most, and why?</span><span data-l="vi">Model hay bỏ sót loại sự cố nào, và tại sao?</span></summary><div class="faq-a"><div data-l="en"><p><b>Weak intermittent arcing ground faults.</b> 844 of the 969 errors (<b>87%</b>) are ground faults at <b>200 Ω</b> nominal or more. At <b>400 Ω</b> the error rate is <b>68.7%</b> (only <b>31.3%</b> correct); for three-phase faults it is <b>0.3%</b>.</p><p>The reason is physics: even as a linear <b>400 Ω</b> resistor at nominal load, a fault on a <b>2.4 kV</b> phase draws only <b>6.2 A</b> (OpenDSS), <b>1.0%</b> of the <b>631.5 A</b> at the feeder head. Under the <b>intermittent arcing model</b>, ignition voltage and partial-cycle extinction push effective 60 Hz resistance even higher (up to <b>2,500 Ω</b>), shrinking the 60 Hz fault current below natural <b>pre/post load drift</b> (<b>0.8%</b> zone / <b>1.5%</b> spot) and <b>CT/PT noise + <b>0.5 A</b> floor</b>. Heavier load makes it worse: the error rate is <b>6.2%</b> in the lightest third of load scenarios and <b>10.6%</b> in the heaviest third.</p></div><div data-l="vi"><p><b>Sự cố chạm đất một pha có hồ quang yếu và chập chờn.</b> 844 trên 969 lỗi (<b>87%</b>) là sự cố chạm đất từ <b>200 Ω</b> danh định trở lên. Ở <b>400 Ω</b> tỉ lệ sai là <b>68.7%</b> (chỉ đúng <b>31.3%</b>); với sự cố ba pha là <b>0.3%</b>.</p><p>Lý do là vật lý: ngay cả khi là điện trở tuyến tính <b>400 Ω</b> ở tải định mức, sự cố trên pha <b>2.4 kV</b> chỉ tạo <b>6.2 A</b> (OpenDSS), bằng <b>1.0%</b> dòng <b>631.5 A</b> ở đầu tuyến. Với <b>mô hình hồ quang chập chờn</b>, điện áp mồi và chu kỳ tắt/mồi đẩy điện trở tương đương 60 Hz cao hơn nữa (lên tới <b>2,500 Ω</b>), làm dòng sự cố 60 Hz chìm dưới <b>trôi tải pre/post</b> (<b>0.8%</b> theo zone / <b>1.5%</b> theo điểm tải) và <b>nhiễu CT/PT + sàn <b>0.5 A</b></b>. Tải càng nặng càng khó: tỉ lệ sai là <b>6.2%</b> ở 1/3 kịch bản tải nhẹ nhất và <b>10.6%</b> ở 1/3 nặng nhất.</p></div><button type="button" class="linkbtn copy" data-copy="#faq-what-missed"><span data-l="en">Copy link to this question</span><span data-l="vi">Sao chép link câu hỏi này</span></button></div></details><details class="faq-item" id="faq-where-wrong" data-cat="results"><summary><span data-l="en">When the model is wrong, where does it point? Does that matter?</span><span data-l="vi">Khi model sai, nó đoán sang đâu? Điều đó có quan trọng không?</span></summary><div class="faq-a"><div data-l="en"><p>Most stay on the same feeder path, though weak arcing faults can spill to other busy trunk zones. <b>71%</b> of errors stay on the same path from the substation (<b>42%</b> off by exactly one zone, <b>40%</b> leaning toward the substation); the largest confusion pair is Sw2 → Sw4 (72 faults). When an intermittent arc draws only a few amps, load drift and CT noise on other heavy-load branches can look just as large.</p><p>It matters because a wrong zone means the faulted section is not the one switched out, so re-closing or tie restoration could re-energize the fault. Real schemes guard against this by checking for fault current after each switching step; this study does not yet simulate those consequences.</p></div><div data-l="vi"><p>Phần lớn vẫn nằm trên cùng đường đi từ trạm ra, nhưng sự cố hồ quang rất yếu có thể lệch sang nhánh trục chính đông tải khác. <b>71%</b> số lỗi nằm trên cùng đường từ trạm (<b>42%</b> lệch đúng 1 zone, <b>40%</b> lệch về phía trạm); cặp nhầm nhiều nhất là Sw2 → Sw4 (72 sự cố). Khi hồ quang chập chờn chỉ kéo vài ampe, trôi tải và nhiễu CT ở nhánh đông tải khác có biên độ tương đương.</p><p>Điều này quan trọng vì đoán sai zone nghĩa là đoạn bị cắt ra không phải đoạn đang sự cố, nên khi đóng lại hoặc cấp điện qua tie có thể đóng điện vào đúng chỗ sự cố. Hệ thống thật chặn việc này bằng cách kiểm tra dòng sự cố sau mỗi bước đóng cắt; nghiên cứu này chưa mô phỏng các hậu quả đó.</p></div><button type="button" class="linkbtn copy" data-copy="#faq-where-wrong"><span data-l="en">Copy link to this question</span><span data-l="vi">Sao chép link câu hỏi này</span></button></div></details><details class="faq-item" id="faq-fpi-bad" data-cat="results"><summary><span data-l="en">Why does the conventional method do so badly?</span><span data-l="vi">Sao phương pháp truyền thống lại kém như vậy?</span></summary><div class="faq-a"><div data-l="en"><p>Fault passage indicators flag when current exceeds a fixed pickup (here 2× peak load for phase current, plus a residual-current threshold for ground), and the fault is placed after the deepest flagged device. That works for three-phase and line-to-line faults (<b>93.7%</b> and <b>90.7%</b> correct) but not for ground faults (<b>37.6%</b>):</p><ul><li>High-resistance and intermittent arcing faults stay below pickup, so on <b>23.1%</b> of all faults no device flags at all.</li><li>Per-phase CT ratio/angle bias creates spurious residual current (3·I₀), and a bolted ground fault collapses that phase's voltage so single-phase loads beyond it drop out and downstream devices raise false ground flags (<b>29.8%</b> correct at <b>0.01 Ω</b>).</li></ul><p>Real schemes add directional elements, so this baseline is on the pessimistic side.</p></div><div data-l="vi"><p>Bộ chỉ báo dòng sự cố (FPI) bật cờ khi dòng vượt ngưỡng cố định (ở đây là 2 lần dòng tải đỉnh cho dòng pha, cộng một ngưỡng dòng dư cho chạm đất), rồi sự cố được xác định nằm sau thiết bị bật cờ xa nhất. Cách này tốt với sự cố ba pha và hai pha (đúng <b>93.7%</b> và <b>90.7%</b>) nhưng kém với chạm đất (<b>37.6%</b>):</p><ul><li>Sự cố điện trở cao và hồ quang chập chờn không vượt ngưỡng, nên ở <b>23.1%</b> tổng số sự cố không thiết bị nào bật cờ.</li><li>Sai số tỉ số/góc pha riêng từng CT tạo dòng dư giả (3·I₀), và sự cố chạm đất trực tiếp làm sụp áp pha đó khiến tải một pha phía sau rớt ra, làm thiết bị phía dưới bật cờ chạm đất giả (chỉ đúng <b>29.8%</b> ở <b>0.01 Ω</b>).</li></ul><p>Hệ thống thật có thêm phần tử định hướng, nên baseline này hơi bi quan.</p></div><button type="button" class="linkbtn copy" data-copy="#faq-fpi-bad"><span data-l="en">Copy link to this question</span><span data-l="vi">Sao chép link câu hỏi này</span></button></div></details><details class="faq-item" id="faq-memorizing" data-cat="model"><summary><span data-l="en">How do you know the model is not memorizing the test data?</span><span data-l="vi">Làm sao biết model không “học thuộc” dữ liệu kiểm tra?</span></summary><div class="faq-a"><div data-l="en"><p>Validation is grouped by fault bus (5-fold GroupKFold): every test fault sits on a bus the model never saw a fault at during training, so near-duplicate rows (same bus, different resistance) cannot leak into the test.</p><p>An early version scored almost perfectly with simple magnitude features (its result files were not kept), which was too good to be true: with only three fixed load levels the model had memorized “normal” current. Randomizing feeder-wide, independent per-zone (±<b>30%</b> 1σ), and per-spot demand, adding pre/post load drift, and re-sampling CT/PT bias per event removed those shortcuts and produced the realistic gap shown here (<b>80.2%</b> with magnitudes only vs <b>91.5%</b> with full features).</p></div><div data-l="vi"><p>Kiểm định được chia nhóm theo bus sự cố (GroupKFold 5 phần): mọi sự cố dùng để kiểm tra nằm ở bus mà model chưa từng thấy sự cố khi huấn luyện, nên các dòng gần giống nhau (cùng bus, khác điện trở) không lọt sang tập kiểm tra.</p><p>Phiên bản đầu gần như đúng tuyệt đối chỉ với đặc trưng biên độ đơn giản (file kết quả lần đó không được giữ lại), tốt đến mức đáng ngờ: chỉ có 3 mức tải cố định nên model đã học thuộc dòng điện “bình thường”. Ngẫu nhiên hóa tải toàn tuyến, tải độc lập từng zone (±<b>30%</b> 1σ), tải từng điểm, thêm trôi tải pre/post và lấy mẫu lại sai số CT/PT cho mỗi sự cố đã bịt các đường tắt đó và cho ra khoảng cách thực tế trên trang (<b>80.2%</b> chỉ biên độ so với <b>91.5%</b> đủ đặc trưng).</p></div><button type="button" class="linkbtn copy" data-copy="#faq-memorizing"><span data-l="en">Copy link to this question</span><span data-l="vi">Sao chép link câu hỏi này</span></button></div></details><details class="faq-item" id="faq-features" data-cat="model"><summary><span data-l="en">What does the model actually look at?</span><span data-l="vi">Model thực sự nhìn vào những gì?</span></summary><div class="faq-a"><div data-l="en"><p>For each of the 10 devices: phase currents, residual (zero-sequence) current, phase voltages, and how much each changed from just before the fault to during it, plus the change in negative-sequence current. A recloser's event record holds all of these.</p><p>Instantaneous magnitudes alone (what a basic SCADA poll returns) give <b>80.2%</b>. Adding the before/after change gives <b>91.5%</b>, and for <b>100 Ω</b> ground faults lifts accuracy from <b>22.3%</b> to <b>84.8%</b>. The classifier is gradient-boosted trees (scikit-learn HistGradientBoosting).</p></div><div data-l="vi"><p>Với mỗi thiết bị trong 10 thiết bị: dòng các pha, dòng dư (thứ tự không), điện áp các pha, và mức thay đổi của từng đại lượng từ ngay trước sự cố sang lúc sự cố, cộng thêm thay đổi dòng thứ tự nghịch. Bản ghi sự kiện của recloser có đủ các số này.</p><p>Chỉ dùng biên độ tức thời (thứ mà một lần hỏi vòng SCADA cơ bản trả về) đạt <b>80.2%</b>. Thêm phần thay đổi trước/sau đạt <b>91.5%</b>, và với sự cố chạm đất <b>100 Ω</b> thì tăng từ <b>22.3%</b> lên <b>84.8%</b>. Bộ phân loại là cây tăng cường gradient (HistGradientBoosting của scikit-learn).</p></div><button type="button" class="linkbtn copy" data-copy="#faq-features"><span data-l="en">Copy link to this question</span><span data-l="vi">Sao chép link câu hỏi này</span></button></div></details><details class="faq-item" id="faq-sensor-offline" data-cat="model"><summary><span data-l="en">What happens if a sensor stops reporting?</span><span data-l="vi">Nếu một cảm biến ngừng gửi số liệu thì sao?</span></summary><div class="faq-a"><div data-l="en"><p>During training one random device is blanked on <b>15%</b> of the rows, so the model learns to cope. With any single device offline it still places <b>78.0%</b>–<b>87.9%</b> of faults correctly; the worst case is Sw4 offline (<b>78.0%</b>).</p></div><div data-l="vi"><p>Khi huấn luyện, <b>15%</b> số dòng bị xóa ngẫu nhiên số liệu của một thiết bị, nên model học cách xoay xở. Khi bất kỳ một thiết bị nào mất tín hiệu, model vẫn đoán đúng <b>78.0%</b>–<b>87.9%</b> số sự cố; trường hợp tệ nhất là mất Sw4 (<b>78.0%</b>).</p></div><button type="button" class="linkbtn copy" data-copy="#faq-sensor-offline"><span data-l="en">Copy link to this question</span><span data-l="vi">Sao chép link câu hỏi này</span></button></div></details><details class="faq-item" id="faq-not-sure" data-cat="model"><summary><span data-l="en">What does “let the model say not sure” mean in practice?</span><span data-l="vi">“Cho model nói không chắc” nghĩa là gì trong thực tế?</span></summary><div class="faq-a"><div data-l="en"><p>The model gives a probability for each zone. When the top probability is below a cutoff, the system does not act on the guess and the crew patrols as it does today. Wrong answers have a median confidence of 0.74, right ones 1.00, so a 0.95 cutoff defers <b>10.3%</b> of faults, raises accuracy on the rest to <b>98.4%</b>, and cuts errors from 969 to 165 (<b>−83%</b>).</p></div><div data-l="vi"><p>Model đưa ra xác suất cho từng zone. Khi xác suất cao nhất thấp hơn ngưỡng, hệ thống không hành động theo dự đoán đó và đội sửa chữa đi tuần như hiện nay. Câu trả lời sai có độ tự tin trung vị 0.74, câu đúng là 1.00, nên với ngưỡng 0.95 hệ thống chuyển <b>10.3%</b> số sự cố sang tuần tra tay, accuracy phần còn lại lên <b>98.4%</b>, và số lỗi giảm từ 969 xuống 165 (<b>−83%</b>).</p></div><button type="button" class="linkbtn copy" data-copy="#faq-not-sure"><span data-l="en">Copy link to this question</span><span data-l="vi">Sao chép link câu hỏi này</span></button></div></details><details class="faq-item" id="faq-comtrade" data-cat="model"><summary><span data-l="en">Can the model read real relay/recloser COMTRADE files?</span><span data-l="vi">Model có đọc được file COMTRADE thật từ rơ-le / recloser không?</span></summary><div class="faq-a"><div data-l="en"><p>Yes — the ingestion pipeline is ready, though it has not yet been evaluated on utility field faults. <code>scripts/comtrade_ingest.py</code> reads standard IEEE C37.111 <code>.cfg</code>/<code>.dat</code> recordings in 3 steps: (1) scale channels using CT/PT ratios, (2) extract pre- and post-fault 1-cycle DFT phasors, and (3) output the exact feature tables expected by Tier-2, Transfer, Active-Grid and Tier-1 HIF models.</p><p>So far it passes <b>11/11</b> checks: 5 public open-source COMTRADE samples from external grids plus 6 simulated round-trips (OpenDSS, LTspice and synthetic HIF, with 3/3 OpenDSS zone predictions matching direct simulation). Once real utility files are obtained, drop them straight into <code>python scripts/comtrade_ingest.py &lt;file_or_folder&gt;</code> (see <a href='#deep-comtrade'>§2e</a>).</p></div><div data-l="vi"><p>Có — đường ống đọc và đổi đặc trưng đã sẵn sàng, dù chưa kiểm chứng trên dữ liệu sự cố thực tế của điện lực. <code>scripts/comtrade_ingest.py</code> đọc bản ghi chuẩn IEEE C37.111 <code>.cfg</code>/<code>.dat</code> qua 3 bước: (1) đọc sóng và quy đổi tỉ số CT/PT, (2) tính phasor DFT 1 chu kỳ trước/sau sự cố, và (3) xuất đúng khuôn đặc trưng mà các model Tier-2, Transfer, Active-Grid và Tier-1 HIF đang dùng.</p><p>Hiện đã kiểm thử đạt <b>11/11</b>: 5 file mẫu công khai từ lưới ngoài và 6 bản ghi sóng mô phỏng vòng kín (OpenDSS, LTspice, hồ quang HIF mô phỏng; 3/3 ca OpenDSS khớp <b>100%</b> dự đoán trực tiếp). Khi xin được file thật, chỉ cần đưa vào lệnh <code>python scripts/comtrade_ingest.py &lt;file_hoac_thu_muc&gt;</code> (xem <a href='#deep-comtrade'>mục 2e</a>).</p></div><button type="button" class="linkbtn copy" data-copy="#faq-comtrade"><span data-l="en">Copy link to this question</span><span data-l="vi">Sao chép link câu hỏi này</span></button></div></details><details class="faq-item" id="faq-not-all-restored" data-cat="restoration"><summary><span data-l="en">Why is not all healthy load restored?</span><span data-l="vi">Sao không cấp điện lại được hết phần phụ tải còn lành?</span></summary><div class="faq-a"><div data-l="en"><p>A tie can only carry what the other source and the long path can support. Every pickup is tested with a power flow and rejected if any node leaves <b>0.95–1.05 pu</b>, a line exceeds its emergency rating, or the feeder stops being radial. On this <b>4.16 kV</b> feeder voltage is the limit that binds, not current. Across the 10 cases the ties restored 2,670 of the <b>7,175 kW</b> left dark (<b>37%</b>); the rest waits for the repair.</p></div><div data-l="vi"><p>Một dao liên lạc chỉ mang được phần tải mà nguồn bên kia và đường dây dài chịu được. Mỗi lần nhận thêm tải đều được kiểm tra bằng tính trào lưu công suất và bị loại nếu có nút nào ra ngoài <b>0.95–1.05 pu</b>, có đường dây vượt định mức khẩn cấp, hoặc lưới không còn hình tia. Trên tuyến <b>4.16 kV</b> này, giới hạn quyết định là điện áp chứ không phải dòng điện. Qua 10 trường hợp, các tie cấp lại được 2,670 trên <b>7,175 kW</b> bị mất điện (<b>37%</b>); phần còn lại chờ sửa xong.</p></div><button type="button" class="linkbtn copy" data-copy="#faq-not-all-restored"><span data-l="en">Copy link to this question</span><span data-l="vi">Sao chép link câu hỏi này</span></button></div></details><details class="faq-item" id="faq-outage-number" data-cat="restoration"><summary><span data-l="en">Where does the 50.7% outage reduction come from, and how far can I trust it?</span><span data-l="vi">Con số giảm 50.7% mức mất điện từ đâu ra, tin được đến đâu?</span></summary><div class="faq-a"><div data-l="en"><p>Customer outage is counted in kW·min: kW interrupted × minutes interrupted. The automated case assumes <b>1 min</b> to isolate and restore by tie, the manual case <b>90 min</b>, and repair <b>240 min</b>. Zones are weighted by line length (faults per mile assumed equal). The saving ranges from <b>9%</b> (fault in Sw1) to <b>88%</b> (fault in L68).</p><p>The number moves directly with those time assumptions, so read it as an illustration, not a forecast.</p></div><div data-l="vi"><p>Mức mất điện của khách hàng được tính bằng kW·phút: kW bị mất × số phút mất. Trường hợp tự động giả định <b>1 phút</b> để cô lập và cấp lại qua tie, thủ công <b>90 phút</b>, sửa chữa <b>240 phút</b>. Các zone được tính trọng số theo chiều dài đường dây (giả định số sự cố trên mỗi dặm như nhau). Mức tiết kiệm dao động từ <b>9%</b> (sự cố ở Sw1) đến <b>88%</b> (sự cố ở L68).</p><p>Con số thay đổi trực tiếp theo các giả định thời gian này, nên chỉ xem là minh họa, không phải dự báo.</p></div><button type="button" class="linkbtn copy" data-copy="#faq-outage-number"><span data-l="en">Copy link to this question</span><span data-l="vi">Sao chép link câu hỏi này</span></button></div></details><details class="faq-item" id="faq-by-hour" data-cat="restoration"><summary><span data-l="en">Does the hour of the fault change how much load comes back?</span><span data-l="vi">Giờ xảy ra sự cố có làm thay đổi lượng tải được cấp lại không?</span></summary><div class="faq-a"><div data-l="en"><p>Yes. At night the feeder carries less load, so voltage drops less along the long tie paths and more of the dark load fits within limits. On a typical summer day the ties pick up <b>50.0%</b> of the healthy load left dark for a fault at 03:00, but only <b>36.7%</b> at 17:00; in winter it goes from <b>46.0%</b> at 02:00 to <b>39.3%</b> at 08:00. Averaged over every hour of 2017 it is <b>44.0%</b>, against <b>37.2%</b> when every fault is assumed to happen at peak load.</p><p>A tie closed at night must still be within limits when the morning load arrives, because the outage lasts until the repair ends (6 h). Planning for the highest load in that window lowers the yearly average to <b>42.1%</b> and gives a smaller plan in <b>30.3%</b> of the hours.</p></div><div data-l="vi"><p>Có. Về đêm tuyến mang ít tải hơn, nên điện áp sụt ít hơn trên đường tie dài và nhiều phần tải bị mất điện hơn nằm được trong giới hạn. Vào một ngày hè điển hình, tie cấp lại được <b>50.0%</b> phần tải lành bị mất điện nếu sự cố lúc 03:00, nhưng chỉ <b>36.7%</b> nếu lúc 17:00; mùa đông từ <b>46.0%</b> lúc 02:00 xuống <b>39.3%</b> lúc 08:00. Trung bình trên mọi giờ của năm 2017 là <b>44.0%</b>, so với <b>37.2%</b> khi giả định mọi sự cố đều xảy ra lúc tải đỉnh.</p><p>Tie đóng lúc nửa đêm vẫn phải nằm trong giới hạn khi tải buổi sáng tăng lên, vì mất điện kéo dài tới khi sửa xong (6 giờ). Lập phương án cho mức tải cao nhất trong khoảng đó làm trung bình cả năm giảm còn <b>42.1%</b>, và cho phương án nhỏ hơn ở <b>30.3%</b> số giờ.</p></div><button type="button" class="linkbtn copy" data-copy="#faq-by-hour"><span data-l="en">Copy link to this question</span><span data-l="vi">Sao chép link câu hỏi này</span></button></div></details><details class="faq-item" id="faq-load-shape" data-cat="project"><summary><span data-l="en">Where does the hourly load come from, and what does it assume?</span><span data-l="vi">Tải theo giờ lấy từ đâu, và giả định những gì?</span></summary><div class="faq-a"><div data-l="en"><p>From PJM's hourly load for the AEP region (Kaggle dataset <i>Hourly Energy Consumption</i>, public domain). Each hour of 2017 is divided by that year's peak, which gives a load level between 0.45 and 1.00 (mean 0.67); every spot load on the feeder is scaled by it.</p><p>It assumes that one regional shape stands in for every customer (a single feeder swings more than a whole utility region), that the IEEE nominal loads are the yearly peak, that the capacitors stay fixed as in the test case, and that the adjacent feeder behind the tie still has no load of its own. It is a simulation driven by a real load curve, not a measurement on a real feeder.</p></div><div data-l="vi"><p>Từ tải theo giờ của PJM cho vùng AEP (bộ dữ liệu Kaggle <i>Hourly Energy Consumption</i>, phạm vi công cộng). Mỗi giờ của năm 2017 được chia cho đỉnh của năm đó, cho ra mức tải từ 0.45 tới 1.00 (trung bình 0.67); mọi phụ tải trên tuyến được nhân với mức này.</p><p>Giả định: một hình dạng tải của cả vùng đại diện cho mọi khách hàng (một tuyến riêng lẻ dao động mạnh hơn cả vùng), tải danh định IEEE là đỉnh năm, tụ bù giữ cố định như trong mạch mẫu, và tuyến bên cạnh sau dao liên lạc vẫn không có tải riêng. Đây là mô phỏng chạy theo đường tải thật, không phải số đo trên một tuyến thật.</p></div><button type="button" class="linkbtn copy" data-copy="#faq-load-shape"><span data-l="en">Copy link to this question</span><span data-l="vi">Sao chép link câu hỏi này</span></button></div></details><details class="faq-item" id="faq-next-steps" data-cat="limits"><summary><span data-l="en">What are the limitations, and what would you do next?</span><span data-l="vi">Giới hạn là gì, và bước tiếp theo là gì?</span></summary><div class="faq-a"><div data-l="en"><ul><li><b>False alarms in the main sweep:</b> the core 123-bus dataset holds only faulted cases (no-fault disturbances are evaluated separately in the active-grid §2c and two-tier HIF-Fusion §2d studies).</li><li><b>60 Hz phasor domain limits:</b> the main sweep now models intermittent arcing HIFs (SLG ≥ <b>100 Ω</b>) as an equivalent 60 Hz resistance with per-zone load drift and CT/PT bias, but still omits EMTP transients, CT core saturation, and waveform harmonics (harmonics are studied in LTspice §2b and the 15.36 kHz Tier-1 Edge HIF Sensor §2d).</li><li><b>Consequences of a wrong zone:</b> simulate re-closing onto the fault and add a fault-current check after each switching step.</li><li><b>Fairer baseline:</b> compare against fault indicators with directional elements.</li><li><b>Field data:</b> validate on real utility event records (beyond offline Tier-1 tests on real <b>22 kV</b> VeHIF recordings).</li></ul></div><div data-l="vi"><ul><li><b>Báo động giả ở bộ lõi:</b> bộ dữ liệu 123-bus chính chỉ chứa các ca sự cố (nhiễu không sự cố NO_FAULT được đánh giá riêng ở lưới chủ động mục 2c và HIF-Fusion mục 2d).</li><li><b>Giới hạn miền phasor 60 Hz:</b> bộ lõi nay đã mô phỏng hồ quang HIF chập chờn (SLG ≥ <b>100 Ω</b>) qua điện trở tương đương 60 Hz cùng trôi tải theo zone và sai số CT/PT, nhưng vẫn chưa có quá độ điện từ EMTP, bão hòa lõi CT hay sóng hài dạng sóng (sóng hài được xét riêng ở LTspice mục 2b và Cảm biến HIF Tầng 1 15.36 kHz mục 2d).</li><li><b>Hậu quả khi đoán sai zone:</b> mô phỏng việc đóng lại vào chỗ sự cố và thêm bước kiểm tra dòng sự cố sau mỗi lần đóng cắt.</li><li><b>Baseline công bằng hơn:</b> so với bộ chỉ báo sự cố có phần tử định hướng.</li><li><b>Dữ liệu thực địa:</b> kiểm chứng bằng bản ghi sự kiện thật của công ty điện (mở rộng từ kiểm chứng ngoại tuyến Tầng 1 trên bản ghi VeHIF <b>22 kV</b> thật).</li></ul></div><button type="button" class="linkbtn copy" data-copy="#faq-next-steps"><span data-l="en">Copy link to this question</span><span data-l="vi">Sao chép link câu hỏi này</span></button></div></details></div><p id="faq-empty" class="muted" hidden><span data-l="en">No question matches. Try another word.</span><span data-l="vi">Không có câu nào khớp. Thử từ khác.</span></p></section><section id="glossary"><h2><span data-l="en">7 · Glossary</span><span data-l="vi">7 · Thuật ngữ</span><a class="anchor" href="#glossary" aria-label="Link to this section">#</a></h2><p class="how" data-l="en">Short definitions of the terms used on this page. On the page itself, dotted-underlined words show the same definition when you hover or tap them.</p><p class="how" data-l="vi">Định nghĩa ngắn các thuật ngữ dùng trên trang. Ngay trong trang, các từ gạch chân chấm chấm cũng hiện định nghĩa này khi rê chuột hoặc chạm vào.</p><details class="deep" id="deep-glossary"><summary class="deep-sum"><span class="deep-t"><b><span data-l="en">Open full glossary (29 terms)</span><span data-l="vi">Mở toàn bộ bảng thuật ngữ (29 mục)</span></b><small><span data-l="en">Hover any dotted term inline, or expand here to scan all definitions at once.</span><span data-l="vi">Rê chuột vào từ gạch chân chấm để xem nhanh, hoặc bấm mở toàn bộ danh sách tại đây.</span></small></span><span class="deep-r"><span class="deep-act"><span data-l="en">Expand</span><span data-l="vi">Xem chi tiết</span></span></span></summary><div class="deep-body"><dl class="gls"><div class="gl" id="term-flisr"><dt>FLISR</dt><dd><span data-l="en">Fault Location, Isolation and Service Restoration: find the faulted section, switch it out, and bring power back to everyone else.</span><span data-l="vi">Định vị sự cố, cô lập và khôi phục cấp điện: tìm đoạn hỏng, cắt nó ra, rồi cấp điện lại cho phần còn lại.</span></dd></div><div class="gl" id="term-recloser"><dt>Recloser / lockout</dt><dd><span data-l="en">A line breaker that trips on a fault and recloses a few times; if the fault is still there it stays open (lockout).</span><span data-l="vi">Máy cắt trên đường dây, cắt khi có sự cố rồi tự đóng lại vài lần; nếu sự cố vẫn còn thì mở hẳn (lockout).</span></dd></div><div class="gl" id="term-zone"><dt><span data-l="en">Zone</span><span data-l="vi">Zone (vùng)</span></dt><dd><span data-l="en">The section of feeder between switching devices: the smallest piece that can be switched out.</span><span data-l="vi">Đoạn lưới nằm giữa các thiết bị đóng cắt: phần nhỏ nhất có thể cắt ra riêng.</span></dd></div><div class="gl" id="term-tie"><dt><span data-l="en">Tie switch</span><span data-l="vi">Dao liên lạc (tie)</span></dt><dd><span data-l="en">A normally-open switch that connects this feeder to another source to pick up load.</span><span data-l="vi">Dao thường mở, khi đóng sẽ nối tuyến này với nguồn khác để nhận tải.</span></dd></div><div class="gl" id="term-fpi"><dt>FPI</dt><dd><span data-l="en">Fault passage indicator: flags when a current above a fixed pickup flows through it.</span><span data-l="vi">Bộ chỉ báo dòng sự cố đi qua: bật cờ khi có dòng vượt ngưỡng cố định chạy qua.</span></dd></div><div class="gl" id="term-types"><dt>SLG / LL / LLG / 3PH</dt><dd><span data-l="en">Fault types: single line-to-ground, line-to-line, double line-to-ground, three-phase.</span><span data-l="vi">Loại sự cố: một pha chạm đất, hai pha chạm nhau, hai pha chạm đất, ba pha.</span></dd></div><div class="gl" id="term-hif"><dt><span data-l="en">High-impedance fault (HIF)</span><span data-l="vi">Sự cố trở kháng cao (HIF)</span></dt><dd><span data-l="en">A ground fault through a high-resistance contact (tree, dry soil, asphalt) that typically arcs intermittently and draws only a few amps, making it hard to detect at 60 Hz.</span><span data-l="vi">Sự cố chạm đất qua tiếp xúc điện trở lớn (cây, đất khô, nhựa đường), thường phát hồ quang chập chờn và chỉ kéo vài ampe nên rất khó phát hiện ở 60 Hz.</span></dd></div><div class="gl" id="term-arcing"><dt><span data-l="en">Intermittent arcing model (R_eff)</span><span data-l="vi">Mô hình hồ quang chập chờn (R_eff)</span></dt><dd><span data-l="en">For simulated SLG ≥ 100 Ω, maps nominal resistance to an equivalent 60 Hz resistance using the Emanuel two-diode describing function k₁(γ), 45% intermittent conduction duty (0.35–0.85), and log-normal path jitter (capped at 2,500 Ω).</span><span data-l="vi">Với SLG ≥ 100 Ω mô phỏng, quy đổi điện trở danh định sang điện trở tương đương 60 Hz theo hàm mô tả hai diode Emanuel k₁(γ), xác suất dẫn chập chờn 45% (chu kỳ dẫn 0.35–0.85) và dao động log-normal trở kháng tiếp xúc (trần 2,500 Ω).</span></dd></div><div class="gl" id="term-loaddrift"><dt><span data-l="en">Per-zone load & drift</span><span data-l="vi">Tải theo zone & trôi tải</span></dt><dd><span data-l="en">Each of the 10 zones draws its own load multiplier (1σ = 30%), and spot loads drift slightly (0.8% zone / 1.5% spot) between pre- and post-fault snapshots while regulators stay frozen.</span><span data-l="vi">Mỗi zone trong 10 zone lấy hệ số tải riêng (1σ = 30%), và tải điểm trôi nhẹ (0.8% theo zone / 1.5% theo điểm) giữa ảnh trước và sau sự cố khi nấc điều áp bị khóa.</span></dd></div><div class="gl" id="term-ctbias"><dt><span data-l="en">CT/PT bias & noise floor</span><span data-l="vi">Sai số CT/PT & sàn nhiễu</span></dt><dd><span data-l="en">Per-event systematic CT (1.5% / 0.8°) and PT (0.8% / 0.4°) calibration bias held fixed pre→post, plus 1% / 0.5° random error and a 0.5 A / 0.001 pu additive floor on energized phases.</span><span data-l="vi">Sai số hệ thống riêng theo từng sự cố của CT (1.5% / 0.8°) và PT (0.8% / 0.4°) giữ nguyên từ pre sang post, cộng nhiễu ngẫu nhiên 1% / 0.5° và sàn nhiễu 0.5 A / 0.001 pu trên pha có điện.</span></dd></div><div class="gl" id="term-pu"><dt><span data-l="en">pu (per unit)</span><span data-l="vi">pu (đơn vị tương đối)</span></dt><dd><span data-l="en">A value divided by its nominal value: 1.00 pu voltage is exactly nominal.</span><span data-l="vi">Giá trị chia cho giá trị định mức: điện áp 1.00 pu là đúng định mức.</span></dd></div><div class="gl" id="term-c841"><dt>ANSI C84.1 Range A</dt><dd><span data-l="en">The US service-voltage band: 114–126 V on a 120 V base (0.95–1.05 pu).</span><span data-l="vi">Dải điện áp cung cấp chuẩn của Mỹ: 114–126 V trên nền 120 V (0.95–1.05 pu).</span></dd></div><div class="gl" id="term-radial"><dt><span data-l="en">Radial</span><span data-l="vi">Hình tia (radial)</span></dt><dd><span data-l="en">Tree-shaped feeder with one path from the source to every load and no loops; feeder protection relies on it.</span><span data-l="vi">Lưới dạng cây, mỗi phụ tải chỉ có một đường từ nguồn và không có vòng kín; hệ thống bảo vệ dựa vào điều này.</span></dd></div><div class="gl" id="term-kwmin"><dt><span data-l="en">kW·min</span><span data-l="vi">kW·phút</span></dt><dd><span data-l="en">Size of an outage: kW interrupted × minutes interrupted.</span><span data-l="vi">Mức mất điện: số kW bị mất × số phút mất.</span></dd></div><div class="gl" id="term-kft"><dt>kft</dt><dd><span data-l="en">Thousand feet of line (1 kft ≈ 305 m).</span><span data-l="vi">Nghìn feet đường dây (1 kft ≈ 305 m).</span></dd></div><div class="gl" id="term-fnr"><dt>FNR</dt><dd><span data-l="en">False negative rate of a zone: the share of its faults that were placed in another zone.</span><span data-l="vi">Tỉ lệ bỏ sót của một zone: phần sự cố của zone đó bị đoán sang zone khác.</span></dd></div><div class="gl" id="term-fpr"><dt>FPR</dt><dd><span data-l="en">False positive rate of a zone: the share of other zones' faults that were blamed on it.</span><span data-l="vi">Tỉ lệ báo nhầm của một zone: phần sự cố ở zone khác bị đổ cho zone này.</span></dd></div><div class="gl" id="term-precision"><dt>Precision</dt><dd><span data-l="en">When the model names this zone, how often it is right.</span><span data-l="vi">Khi model chọn zone này, tỉ lệ chọn đúng là bao nhiêu.</span></dd></div><div class="gl" id="term-confusion"><dt><span data-l="en">Confusion matrix</span><span data-l="vi">Ma trận nhầm lẫn</span></dt><dd><span data-l="en">Table of true zone (rows) against predicted zone (columns); cells off the diagonal are mistakes.</span><span data-l="vi">Bảng zone thật (hàng) so với zone dự đoán (cột); các ô ngoài đường chéo là lỗi.</span></dd></div><div class="gl" id="term-grouped"><dt><span data-l="en">Grouped cross-validation</span><span data-l="vi">Kiểm định chéo theo nhóm</span></dt><dd><span data-l="en">Testing only on buses the model never saw in training, so the score reflects new locations.</span><span data-l="vi">Chỉ kiểm tra trên các bus model chưa thấy khi huấn luyện, nên điểm số phản ánh vị trí mới.</span></dd></div><div class="gl" id="term-confidence"><dt><span data-l="en">Confidence</span><span data-l="vi">Độ tự tin</span></dt><dd><span data-l="en">The probability the model gives to the zone it picks (0 to 1).</span><span data-l="vi">Xác suất model gán cho zone nó chọn (từ 0 đến 1).</span></dd></div><div class="gl" id="term-loadmult"><dt><span data-l="en">LoadMult (load level)</span><span data-l="vi">LoadMult (mức tải)</span></dt><dd><span data-l="en">One number that scales every load on the feeder: 1.00 is the IEEE nominal load, taken here as the yearly peak; 0.50 is half of it.</span><span data-l="vi">Một hệ số nhân cho mọi phụ tải trên tuyến: 1.00 là tải danh định IEEE, ở đây coi là đỉnh năm; 0.50 là một nửa.</span></dd></div><div class="gl" id="term-dcoffset"><dt><span data-l="en">DC offset</span><span data-l="vi">DC lệch</span></dt><dd><span data-l="en">When a fault starts, the current in an inductive circuit cannot jump, so the first cycles are pushed to one side and decay to a normal sine. How much depends on the instant it starts.</span><span data-l="vi">Khi sự cố bắt đầu, dòng trong mạch có điện cảm không thể nhảy ngay, nên vài chu kỳ đầu bị lệch về một phía rồi tắt dần về sóng sin bình thường. Lệch nhiều hay ít tuỳ thời điểm bắt đầu.</span></dd></div><div class="gl" id="term-harmonic"><dt><span data-l="en">Harmonic</span><span data-l="vi">Sóng hài</span></dt><dd><span data-l="en">A part of a current at a multiple of 60 Hz (180 Hz is the 3rd). A clean sine has none; an arc has many.</span><span data-l="vi">Phần của dòng điện ở bội số của 60 Hz (180 Hz là hài bậc 3). Sóng sin sạch không có; hồ quang có nhiều.</span></dd></div><div class="gl" id="term-loadshape"><dt><span data-l="en">Load shape</span><span data-l="vi">Hình dạng tải</span></dt><dd><span data-l="en">Load hour by hour divided by its yearly peak: it says when load is high or low, not how many MW. Here from PJM, AEP region.</span><span data-l="vi">Tải từng giờ chia cho đỉnh của năm: cho biết lúc nào tải cao hay thấp, không cho biết bao nhiêu MW. Ở đây lấy từ PJM, vùng AEP.</span></dd></div><div class="gl" id="term-opendss"><dt>OpenDSS</dt><dd><span data-l="en">EPRI's open-source simulator for electric distribution systems.</span><span data-l="vi">Phần mềm mô phỏng lưới phân phối điện mã nguồn mở của EPRI.</span></dd></div><div class="gl" id="term-comtrade"><dt>COMTRADE (IEEE C37.111)</dt><dd><span data-l="en">Standard fault-recording file saved by a protective relay or recloser: a .cfg header (channels, CT/PT ratios, sample rate) and a .dat waveform file.</span><span data-l="vi">Định dạng file bản ghi sóng sự cố tiêu chuẩn của rơ-le bảo vệ hoặc recloser: gồm file .cfg (tên kênh, tỉ số CT/PT, tần số lấy mẫu) và file .dat (dãy mẫu sóng).</span></dd></div><div class="gl" id="term-edgehif"><dt><span data-l="en">Edge HIF-Sensor (p_hif)</span><span data-l="vi">Cảm biến hồ quang biên (p_hif)</span></dt><dd><span data-l="en">A compact int8 detector (417 parameters, 504 bytes) running locally on 15.36 kHz residual current behind a 4th-order Butterworth filter, outputting a persisted arc score p_hif ∈ [0, 1] per switch.</span><span data-l="vi">Bộ phát hiện int8 gọn nhẹ (417 tham số, 504 byte) chạy cục bộ trên dòng dư lấy mẫu 15.36 kHz qua mạch lọc Butterworth bậc 4, xuất ra điểm xác suất hồ quang p_hif ∈ [0, 1] tại mỗi dao.</span></dd></div><div class="gl" id="term-provenance"><dt><span data-l="en">SHA-256 provenance</span><span data-l="vi">Chứng thực SHA-256</span></dt><dd><span data-l="en">A 64-character cryptographic fingerprint recorded for every result file when its script runs, so any manual edit or missing file is caught automatically.</span><span data-l="vi">Dấu vân tay mật mã 64 ký tự được ghi tự động cho từng file kết quả khi script chạy xong, giúp phát hiện ngay mọi chỉnh sửa bằng tay hay file bị thiếu.</span></dd></div></dl></div></details></section><section id="data"><h2><span data-l="en">8 · Data & method</span><span data-l="vi">8 · Dữ liệu & phương pháp</span><a class="anchor" href="#data" aria-label="Link to this section">#</a></h2><p class="how" data-l="en">Everything behind the numbers: <b>the data you can download</b>, <b>what every column means</b>, <b>the formulas</b>, and <b>the chain of reasoning</b> from the question to the result. Rerun it all with <code>python run.py</code>.</p><p class="how" data-l="vi">Mọi thứ đằng sau các con số: <b>dữ liệu có thể tải về</b>, <b>ý nghĩa từng cột</b>, <b>các công thức</b>, và <b>chuỗi suy luận</b> từ câu hỏi tới kết quả. Chạy lại toàn bộ bằng <code>python run.py</code>.</p><details class="deep" id="deep-downloads"><summary class="deep-sum"><span class="deep-t"><b><span data-l="en">Download all published data files (60 files in docs/data/)</span><span data-l="vi">Tải toàn bộ dữ liệu công bố (60 file trong docs/data/)</span></b><small><span data-l="en">Every JSON, CSV, and PDF behind the charts and tables on this page.</span><span data-l="vi">Toàn bộ tệp JSON, CSV và PDF đứng sau mọi bảng và biểu đồ trên trang.</span></small></span><span class="deep-r"><span class="deep-act"><span data-l="en">Expand</span><span data-l="vi">Xem chi tiết</span></span></span></summary><div class="deep-body"><h3 id="data-files"><span data-l="en">Download the data</span><span data-l="vi">Tải dữ liệu</span></h3><div class="tw"><table><thead><tr><th>File</th><th><span data-l="en">What is inside</span><span data-l="vi">Bên trong có gì</span></th><th class=n><span data-l="en">Size</span><span data-l="vi">Dung lượng</span></th></tr></thead><tbody><tr><td><a href="data/fault_dataset.csv.gz" download><code>fault_dataset.csv.gz</code></a></td><td><span data-l="en">All simulated faults, one row each: true zone, fault type, nominal & arcing R_eff diagnostics, load level and 150 measurements.</span><span data-l="vi">Toàn bộ sự cố mô phỏng, mỗi sự cố một dòng: zone thật, loại sự cố, điện trở danh định & chẩn đoán hồ quang R_eff, mức tải và 150 số đo.</span></td><td class=n>16.0 MB</td></tr><tr><td><a href="data/fault_dataset_sample.csv" download><code>fault_dataset_sample.csv</code></a></td><td><span data-l="en">A 300-row sample of the same table, small enough to open in a spreadsheet.</span><span data-l="vi">Bản mẫu 300 dòng của cùng bảng đó, đủ nhỏ để mở bằng Excel.</span></td><td class=n>881 KB</td></tr><tr><td><a href="data/metrics.json" download><code>metrics.json</code></a></td><td><span data-l="en">Every headline number on this page.</span><span data-l="vi">Mọi con số chính trên trang này.</span></td><td class=n>4 KB</td></tr><tr><td><a href="data/zones.csv" download><code>zones.csv</code></a></td><td><span data-l="en">The 10 zones: feeding device, upstream zone, load, line length and buses.</span><span data-l="vi">10 zone: thiết bị cấp, zone phía trên, phụ tải, chiều dài dây và các bus.</span></td><td class=n>1 KB</td></tr><tr><td><a href="data/restoration.csv" download><code>restoration.csv</code></a></td><td><span data-l="en">Isolation and restoration result for each faulted zone.</span><span data-l="vi">Kết quả cô lập và khôi phục cho từng zone sự cố.</span></td><td class=n>1 KB</td></tr><tr><td><a href="data/switching_orders.md" download><code>switching_orders.md</code></a></td><td><span data-l="en">The switching steps for each faulted zone, in order.</span><span data-l="vi">Các bước đóng cắt theo thứ tự cho từng zone sự cố.</span></td><td class=n>3 KB</td></tr><tr><td><a href="data/per_zone_ml.csv" download><code>per_zone_ml.csv</code></a></td><td><span data-l="en">Per-zone recall, FNR, precision and FPR of the model.</span><span data-l="vi">Recall, FNR, precision và FPR của model theo từng zone.</span></td><td class=n>0 KB</td></tr><tr><td><a href="data/confusion_ml.csv" download><code>confusion_ml.csv</code></a></td><td><span data-l="en">True zone × predicted zone counts.</span><span data-l="vi">Số đếm zone thật × zone dự đoán.</span></td><td class=n>0 KB</td></tr><tr><td><a href="data/ml_errors.csv" download><code>ml_errors.csv</code></a></td><td><span data-l="en">Every misplaced fault with its confidence and error direction.</span><span data-l="vi">Mọi sự cố bị đoán sai, kèm độ tự tin và hướng lệch.</span></td><td class=n>75 KB</td></tr><tr><td><a href="data/per_bus_ml.csv" download><code>per_bus_ml.csv</code></a></td><td><span data-l="en">Errors per bus: faults simulated, misplaced by the model and by fault indicators (the 3D error map).</span><span data-l="vi">Lỗi theo từng bus: số sự cố mô phỏng, số bị model và bộ chỉ báo đoán sai (bản đồ lỗi 3D).</span></td><td class=n>4 KB</td></tr><tr><td><a href="data/hourly.json" download><code>hourly.json</code></a></td><td><span data-l="en">Hourly restoration study: typical-day curves, zone × hour shares, rejection reasons, yearly summary.</span><span data-l="vi">Nghiên cứu khôi phục theo giờ: đường ngày điển hình, tỉ lệ zone × giờ, lý do bị loại, tóm tắt cả năm.</span></td><td class=n>20 KB</td></tr><tr><td><a href="data/by_level.csv" download><code>by_level.csv</code></a></td><td><span data-l="en">Restoration for every fault zone at every load level of the hourly study.</span><span data-l="vi">Kết quả khôi phục cho từng zone sự cố ở mọi mức tải của nghiên cứu theo giờ.</span></td><td class=n>72 KB</td></tr><tr><td><a href="data/by_hour.csv" download><code>by_hour.csv</code></a></td><td><span data-l="en">Every hour of the year: load level, share restored at the fault hour and over the outage window, rejection reasons.</span><span data-l="vi">Mỗi giờ trong năm: mức tải, tỉ lệ cấp lại ở giờ sự cố và trong cả thời gian mất điện, lý do bị loại.</span></td><td class=n>690 KB</td></tr><tr><td><a href="data/spice_summary.json" download><code>spice_summary.json</code></a></td><td><span data-l="en">LTspice circuits: fault DC offset, CT and ADC front end, arcing vs fixed-resistance ground fault.</span><span data-l="vi">Mạch LTspice: DC lệch của dòng sự cố, mạch CT và ADC, sự cố chạm đất có hồ quang so với điện trở cố định.</span></td><td class=n>3 KB</td></tr><tr><td><a href="data/spice_fault_current.csv" download><code>spice_fault_current.csv</code></a></td><td><span data-l="en">LTspice waveform: bolted fault current at bus 60 with and without DC offset (20 µs steps).</span><span data-l="vi">Dạng sóng LTspice: dòng sự cố trực tiếp tại bus 60, có và không có DC lệch (bước 20 µs).</span></td><td class=n>304 KB</td></tr><tr><td><a href="data/spice_hif.csv" download><code>spice_hif.csv</code></a></td><td><span data-l="en">LTspice waveform: arcing and fixed-resistance ground fault at 100 Ω and 400 Ω (20 µs steps).</span><span data-l="vi">Dạng sóng LTspice: sự cố chạm đất có hồ quang và điện trở cố định ở 100 Ω và 400 Ω (bước 20 µs).</span></td><td class=n>210 KB</td></tr><tr><td><a href="data/feeder_oneline.pdf" download><code>feeder_oneline.pdf</code></a></td><td><span data-l="en">One-line diagram of the feeder and its 10 zones, drawn in AutoCAD from this study's data (A3).</span><span data-l="vi">Sơ đồ một sợi của tuyến và 10 zone, vẽ bằng AutoCAD từ dữ liệu của nghiên cứu này (khổ A3).</span></td><td class=n>113 KB</td></tr><tr><td><a href="data/feeder_geometry.json" download><code>feeder_geometry.json</code></a></td><td><span data-l="en">Bus coordinates, lines and equipment used by the 3D model.</span><span data-l="vi">Tọa độ bus, đường dây và thiết bị dùng cho mô hình 3D.</span></td><td class=n>10 KB</td></tr><tr><td><a href="data/phase2_ieee123.json" download><code>phase2_ieee123.json</code></a></td><td><span data-l="en">Feeder-independent models trained on IEEE 123-bus only (5-fold GroupKFold by bus): FPI, PerNodeGBDT, ZoneTreeGNN.</span><span data-l="vi">Các model độc lập với tên thiết bị, chỉ huấn luyện trên IEEE 123-bus (GroupKFold 5 phần theo bus): FPI, PerNodeGBDT, ZoneTreeGNN.</span></td><td class=n>10 KB</td></tr><tr><td><a href="data/phase2b_bus_location.json" download><code>phase2b_bus_location.json</code></a></td><td><span data-l="en">Stage-2 bus ranking inside the predicted zone on IEEE 123-bus and 34-bus: Takagi reactance vs BusGraphGNN.</span><span data-l="vi">Xếp hạng tới từng bus bên trong zone dự đoán trên IEEE 123-bus và 34-bus: điện kháng Takagi so với BusGraphGNN.</span></td><td class=n>19 KB</td></tr><tr><td><a href="data/phase3_ieee34.json" download><code>phase3_ieee34.json</code></a></td><td><span data-l="en">Zero-shot, in-domain upper bound and few-shot transfer from IEEE 123-bus (4.16 kV) to unseen IEEE 34-bus (24.9 kV).</span><span data-l="vi">Kết quả chuyển giao zero-shot, giới hạn trên và few-shot từ IEEE 123-bus (4.16 kV) sang IEEE 34-bus (24.9 kV) chưa từng thấy.</span></td><td class=n>13 KB</td></tr><tr><td><a href="data/dataset_ieee37.json" download><code>dataset_ieee37.json</code></a></td><td><span data-l="en">Passive fault-sweep summary on the third unseen feeder: urban underground IEEE 37-bus (4.8 kV, 3-wire ungrounded delta).</span><span data-l="vi">Tóm tắt bộ dữ liệu sự cố thụ động trên lưới thứ 3 chưa từng thấy: cáp ngầm đô thị IEEE 37-bus (4.8 kV, 3 dây delta không nối đất).</span></td><td class=n>2 KB</td></tr><tr><td><a href="data/phase3_ieee37.json" download><code>phase3_ieee37.json</code></a></td><td><span data-l="en">Zero-shot, in-domain upper bound and few-shot transfer from IEEE 123-bus (4.16 kV) to unseen underground delta IEEE 37-bus (4.8 kV).</span><span data-l="vi">Kết quả chuyển giao zero-shot, giới hạn trên và few-shot từ IEEE 123-bus (4.16 kV) sang lưới cáp ngầm delta IEEE 37-bus (4.8 kV) chưa từng thấy.</span></td><td class=n>16 KB</td></tr><tr><td><a href="data/phase2b_bus_ieee37.json" download><code>phase2b_bus_ieee37.json</code></a></td><td><span data-l="en">Stage-2 bus ranking inside the predicted zone on IEEE 37-bus (4.8 kV delta cable): Takagi reactance vs BusGraphGNN.</span><span data-l="vi">Xếp hạng tới từng bus trong zone dự đoán trên IEEE 37-bus (cáp ngầm delta 4.8 kV): điện kháng Takagi so với BusGraphGNN.</span></td><td class=n>20 KB</td></tr><tr><td><a href="data/phase_active_ieee123.json" download><code>phase_active_ieee123.json</code></a></td><td><span data-l="en">Active IEEE 123-bus (0–50% inverter DER, reconfiguration, closed loop, non-fault transients): FPI vs GBDT vs ActiveGridGATv2.</span><span data-l="vi">Lưới IEEE 123-bus chủ động (0–50% điện mặt trời DER, đổi cấu trúc, vòng kín, quá độ không sự cố): FPI so với GBDT và ActiveGridGATv2.</span></td><td class=n>10 KB</td></tr><tr><td><a href="data/phase_active_ieee34.json" download><code>phase_active_ieee34.json</code></a></td><td><span data-l="en">Unseen active IEEE 34-bus (24.9 kV, DER 0–50%, closed loop, SLG up to 10 kΩ, non-fault transients): zero-shot & few-shot transfer.</span><span data-l="vi">Lưới IEEE 34-bus chủ động chưa từng thấy (24.9 kV, DER 0–50%, vòng kín, SLG tới 10 kΩ, quá độ không sự cố): chuyển giao zero-shot & few-shot.</span></td><td class=n>12 KB</td></tr><tr><td><a href="data/conformal_safety.json" download><code>conformal_safety.json</code></a></td><td><span data-l="en">Pre-registered Split Conformal Prediction (deterministic APS at 90% and 95%) on active IEEE 123-bus and IEEE 34-bus.</span><span data-l="vi">Split Conformal Prediction đã đăng ký trước (APS xác định ở mức 90% và 95%) trên lưới chủ động IEEE 123-bus và IEEE 34-bus.</span></td><td class=n>6 KB</td></tr><tr><td><a href="data/conformal_posthoc.json" download><code>conformal_posthoc.json</code></a></td><td><span data-l="en">Post-hoc check: deterministic APS vs randomized APS vs LAC on the same probabilities and splits.</span><span data-l="vi">Kiểm tra sau: APS xác định so với APS ngẫu nhiên và LAC trên cùng xác suất và cùng cách chia.</span></td><td class=n>37 KB</td></tr><tr><td><a href="data/active_ieee37_dataset_summary.json" download><code>active_ieee37_dataset_summary.json</code></a></td><td><span data-l="en">Active-grid OpenDSS dataset summary for IEEE 37-bus (0–50% delta DER, reconfig_tie / looped_tie, non-fault transients).</span><span data-l="vi">Tóm tắt dữ liệu OpenDSS lưới chủ động IEEE 37-bus (0–50% DER đấu delta, reconfig_tie / looped_tie, quá độ không sự cố).</span></td><td class=n>2 KB</td></tr><tr><td><a href="data/phase_active_ieee37.json" download><code>phase_active_ieee37.json</code></a></td><td><span data-l="en">Unseen active IEEE 37-bus (4.8 kV underground delta, DER 0–50%, reconfig/looped tie, non-fault transients): zero-shot & few-shot transfer.</span><span data-l="vi">Lưới IEEE 37-bus chủ động chưa từng thấy (cáp ngầm delta 4.8 kV, DER 0–50%, đổi nhánh/vòng kín, quá độ không sự cố): zero-shot & few-shot.</span></td><td class=n>13 KB</td></tr><tr><td><a href="data/active_ieee37_conformal_safety.json" download><code>active_ieee37_conformal_safety.json</code></a></td><td><span data-l="en">Split Conformal Prediction (deterministic APS schema parity) on active IEEE 123-bus and unseen IEEE 37-bus.</span><span data-l="vi">Split Conformal Prediction (APS xác định đồng bộ cấu trúc) trên lưới chủ động IEEE 123-bus và IEEE 37-bus chưa từng thấy.</span></td><td class=n>6 KB</td></tr><tr><td><a href="data/active_ieee37_conformal_posthoc.json" download><code>active_ieee37_conformal_posthoc.json</code></a></td><td><span data-l="en">Split Conformal Prediction (pre-registered randomized APS, LAC, deterministic APS) on active IEEE 37-bus.</span><span data-l="vi">Split Conformal Prediction (APS ngẫu nhiên đăng ký trước, LAC, APS xác định) trên lưới chủ động IEEE 37-bus.</span></td><td class=n>37 KB</td></tr><tr><td><a href="data/active_ieee37_conformal_calsize.json" download><code>active_ieee37_conformal_calsize.json</code></a></td><td><span data-l="en">Calibration-size sweep (5%–40% of fault buses) for randomized APS on active IEEE 37-bus.</span><span data-l="vi">Khảo sát cỡ tập hiệu chỉnh (5%–40% bus sự cố) cho APS ngẫu nhiên trên lưới chủ động IEEE 37-bus.</span></td><td class=n>6 KB</td></tr><tr><td><a href="data/signal_to_load.json" download><code>signal_to_load.json</code></a></td><td><span data-l="en">Ground-fault current vs feeder-head current at nominal load, IEEE 123-bus, 34-bus and 37-bus (OpenDSS).</span><span data-l="vi">Dòng sự cố chạm đất so với dòng đầu tuyến ở tải định mức, IEEE 123-bus, 34-bus và 37-bus (OpenDSS).</span></td><td class=n>6 KB</td></tr><tr><td><a href="data/multi_feeder_benchmark.json" download><code>multi_feeder_benchmark.json</code></a></td><td><span data-l="en">Multi-feeder zero-shot evidence benchmark across 15 official IEEE/EPRI OpenDSS feeders (frozen IEEE 123-bus models, Kaggle 3-VM run).</span><span data-l="vi">Bảng bằng chứng chuyển giao zero-shot trên 15 lưới phân phối chuẩn IEEE/EPRI OpenDSS (model IEEE 123-bus đóng băng, chạy 3 phiên Kaggle).</span></td><td class=n>60 KB</td></tr><tr><td><a href="data/multi_feeder_benchmark.csv" download><code>multi_feeder_benchmark.csv</code></a></td><td><span data-l="en">CSV summary table of the 15-feeder zero-shot benchmark (FPI vs Per-node GBDT vs Zone-tree GNN).</span><span data-l="vi">Bảng CSV tổng hợp kiểm chứng đa lưới trên 15 lưới phân phối (FPI so với GBDT theo nút và GNN cây zone).</span></td><td class=n>3 KB</td></tr><tr><td><a href="data/hif_fusion_dataset_summary.json" download><code>hif_fusion_dataset_summary.json</code></a></td><td><span data-l="en">Two-tier Edge HIF-Sensor → Graph FLISR dataset summary, frozen int8 model metadata and front-end parameters.</span><span data-l="vi">Tóm tắt bộ dữ liệu ghép 2 tầng Edge HIF-Sensor → Graph FLISR, thông số model int8 đóng băng và mạch lọc đầu vào.</span></td><td class=n>6 KB</td></tr><tr><td><a href="data/hif_fusion_passive_ieee123.json" download><code>hif_fusion_passive_ieee123.json</code></a></td><td><span data-l="en">Paired ablation (60 Hz only vs +Edge p_hif) on passive IEEE 123-bus (5-fold GroupKFold by bus): FPI, PerNodeGBDT, ZoneTreeGNN.</span><span data-l="vi">So sánh đối chứng (60 Hz thuần vs +Edge p_hif) trên lưới thụ động IEEE 123-bus (GroupKFold 5 phần theo bus): FPI, PerNodeGBDT, ZoneTreeGNN.</span></td><td class=n>11 KB</td></tr><tr><td><a href="data/hif_fusion_passive_ieee34.json" download><code>hif_fusion_passive_ieee34.json</code></a></td><td><span data-l="en">Zero-shot & few-shot transfer (60 Hz only vs +Edge p_hif) from IEEE 123-bus to unseen passive IEEE 34-bus.</span><span data-l="vi">Chuyển giao zero-shot & few-shot (60 Hz thuần vs +Edge p_hif) từ IEEE 123-bus sang lưới thụ động IEEE 34-bus chưa thấy.</span></td><td class=n>10 KB</td></tr><tr><td><a href="data/hif_fusion_active_ieee123.json" download><code>hif_fusion_active_ieee123.json</code></a></td><td><span data-l="en">Active IEEE 123-bus (DER 0–50%, loops, 5 arc surfaces, 7 NO_FAULT disturbances): 60 Hz only vs +Edge p_hif for GBDT & ActiveGridGATv2.</span><span data-l="vi">Lưới chủ động IEEE 123-bus (DER 0–50%, vòng kín, 5 bề mặt hồ quang, 7 nhiễu nền NO_FAULT): 60 Hz thuần vs +Edge p_hif cho GBDT & ActiveGridGATv2.</span></td><td class=n>16 KB</td></tr><tr><td><a href="data/hif_fusion_active_ieee34.json" download><code>hif_fusion_active_ieee34.json</code></a></td><td><span data-l="en">Unseen active IEEE 34-bus (24.9 kV, SLG 1–10 kΩ, 7 disturbances) + pre-committed H1–H4 verdicts: 60 Hz only vs +Edge p_hif.</span><span data-l="vi">Lưới chủ động IEEE 34-bus chưa thấy (24.9 kV, SLG 1–10 kΩ, 7 nhiễu nền) & kết luận tiêu chí H1–H4: 60 Hz thuần vs +Edge p_hif.</span></td><td class=n>23 KB</td></tr><tr><td><a href="data/hif_fusion_conformal_hif.json" download><code>hif_fusion_conformal_hif.json</code></a></td><td><span data-l="en">Split Conformal Prediction (aps_rand & lac at 90%/95%) for 60 Hz only vs +Edge p_hif on active IEEE 123-bus and 34-bus.</span><span data-l="vi">Split Conformal Prediction (aps_rand & lac ở mức 90%/95%) cho 60 Hz thuần vs +Edge p_hif trên lưới chủ động IEEE 123-bus và 34-bus.</span></td><td class=n>92 KB</td></tr><tr><td><a href="data/hif_fusion_realistic_dataset_summary.json" download><code>hif_fusion_realistic_dataset_summary.json</code></a></td><td><span data-l="en">Branch-10 realistic HIF-Fusion dataset summary (intermittent arcing R_eff, zone load drift, CT/PT bias + frozen 504 B int8 Tier-1).</span><span data-l="vi">Tóm tắt dữ liệu HIF-Fusion thực tế Nhánh 10 (hồ quang chập chờn R_eff, trôi tải theo zone, sai số CT/PT + Tầng 1 int8 504 B đóng băng).</span></td><td class=n>7 KB</td></tr><tr><td><a href="data/hif_fusion_realistic_passive_ieee123.json" download><code>hif_fusion_realistic_passive_ieee123.json</code></a></td><td><span data-l="en">Branch-10 realistic passive IEEE 123-bus paired ablation (60 Hz vs +Edge): FPI, ml_full (150→170), PerNodeGBDT, ZoneTreeGNN.</span><span data-l="vi">Đối chứng thụ động IEEE 123-bus thực tế Nhánh 10 (60 Hz vs +Edge): FPI, ml_full (150→170), PerNodeGBDT, ZoneTreeGNN.</span></td><td class=n>25 KB</td></tr><tr><td><a href="data/hif_fusion_realistic_passive_ieee34.json" download><code>hif_fusion_realistic_passive_ieee34.json</code></a></td><td><span data-l="en">Branch-10 realistic passive unseen IEEE 34-bus zero-shot & few-shot transfer (60 Hz vs +Edge).</span><span data-l="vi">Chuyển giao thụ động zero-shot & few-shot sang IEEE 34-bus thực tế Nhánh 10 (60 Hz vs +Edge).</span></td><td class=n>13 KB</td></tr><tr><td><a href="data/hif_fusion_realistic_active_ieee123.json" download><code>hif_fusion_realistic_active_ieee123.json</code></a></td><td><span data-l="en">Branch-10 realistic active IEEE 123-bus (DER 0–50%, loops, 7 NO_FAULT disturbances): 60 Hz vs +Edge.</span><span data-l="vi">Lưới chủ động IEEE 123-bus thực tế Nhánh 10 (DER 0–50%, vòng kín, 7 nhiễu nền NO_FAULT): 60 Hz vs +Edge.</span></td><td class=n>20 KB</td></tr><tr><td><a href="data/hif_fusion_realistic_active_ieee34.json" download><code>hif_fusion_realistic_active_ieee34.json</code></a></td><td><span data-l="en">Branch-10 realistic active unseen IEEE 34-bus (24.9 kV, SLG 1–10 kΩ, 7 disturbances): 60 Hz vs +Edge.</span><span data-l="vi">Lưới chủ động IEEE 34-bus chưa thấy thực tế Nhánh 10 (24.9 kV, SLG 1–10 kΩ, 7 nhiễu nền): 60 Hz vs +Edge.</span></td><td class=n>32 KB</td></tr><tr><td><a href="data/hif_fusion_realistic_conformal_hif.json" download><code>hif_fusion_realistic_conformal_hif.json</code></a></td><td><span data-l="en">Branch-10 realistic Split Conformal Prediction (aps_rand & lac at 90%/95%) for 60 Hz vs +Edge.</span><span data-l="vi">Split Conformal Prediction (aps_rand & lac ở mức 90%/95%) cho 60 Hz vs +Edge trên mô phỏng thực tế Nhánh 10.</span></td><td class=n>91 KB</td></tr><tr><td><a href="data/hif_fusion_realistic_summary.json" download><code>hif_fusion_realistic_summary.json</code></a></td><td><span data-l="en">Branch-10 realistic HIF-Fusion Before/After summary & pre-registered R1–R4 verdicts.</span><span data-l="vi">Tóm tắt Trước/Sau HIF-Fusion thực tế Nhánh 10 & kết luận tiêu chí tiền đăng ký R1–R4.</span></td><td class=n>40 KB</td></tr><tr><td><a href="data/error_analysis.json" download><code>error_analysis.json</code></a></td><td><span data-l="en">Error-analysis summary JSON: error counts by resistance, fault type, load tercile, direction and confidence deferral.</span><span data-l="vi">JSON tóm tắt phân tích lỗi: số lỗi theo điện trở, loại sự cố, nhóm tải, hướng lệch và ngưỡng độ tự tin.</span></td><td class=n>2 KB</td></tr><tr><td><a href="data/per_zone_fpi.csv" download><code>per_zone_fpi.csv</code></a></td><td><span data-l="en">Per-zone recall, FNR, precision and FPR of the conventional FPI baseline.</span><span data-l="vi">Recall, FNR, precision và FPR theo từng zone của phương pháp FPI truyền thống.</span></td><td class=n>0 KB</td></tr><tr><td><a href="data/load_shape.csv" download><code>load_shape.csv</code></a></td><td><span data-l="en">8,760 hourly PJM AEP 2017 load multipliers (normalized to yearly peak = 1.00).</span><span data-l="vi">8,760 hệ số tải theo giờ PJM AEP năm 2017 (chuẩn hóa về đỉnh năm = 1.00).</span></td><td class=n>350 KB</td></tr><tr><td><a href="data/load_shape_info.json" download><code>load_shape_info.json</code></a></td><td><span data-l="en">Metadata for the PJM AEP 2017 hourly load shape.</span><span data-l="vi">Thông tin mô tả đường phụ tải theo giờ PJM AEP năm 2017.</span></td><td class=n>0 KB</td></tr><tr><td><a href="data/dataset_ieee123.json" download><code>dataset_ieee123.json</code></a></td><td><span data-l="en">Passive cross-feeder transfer dataset summary for IEEE 123-bus (11,448 events, 10 zones).</span><span data-l="vi">Tóm tắt bộ dữ liệu chuyển giao thụ động trên IEEE 123-bus (11,448 sự cố, 10 zone).</span></td><td class=n>2 KB</td></tr><tr><td><a href="data/dataset_ieee34.json" download><code>dataset_ieee34.json</code></a></td><td><span data-l="en">Passive cross-feeder transfer dataset summary for unseen IEEE 34-bus (4,104 events, 7 zones).</span><span data-l="vi">Tóm tắt bộ dữ liệu chuyển giao thụ động trên IEEE 34-bus chưa thấy (4,104 sự cố, 7 zone).</span></td><td class=n>2 KB</td></tr><tr><td><a href="data/dataset_summary.json" download><code>dataset_summary.json</code></a></td><td><span data-l="en">Active-grid OpenDSS dataset summary for IEEE 123-bus (17,847 events) and IEEE 34-bus (9,491 events).</span><span data-l="vi">Tóm tắt bộ dữ liệu OpenDSS lưới chủ động IEEE 123-bus (17,847 ca) và IEEE 34-bus (9,491 ca).</span></td><td class=n>2 KB</td></tr><tr><td><a href="data/conformal_calsize.json" download><code>conformal_calsize.json</code></a></td><td><span data-l="en">Calibration-size sweep (5%–40% of fault buses, 50 draws) for randomized APS on active IEEE 34-bus.</span><span data-l="vi">Khảo sát cỡ tập hiệu chỉnh (5%–40% số bus sự cố, 50 lần rút) cho APS ngẫu nhiên trên IEEE 34-bus chủ động.</span></td><td class=n>5 KB</td></tr><tr><td><a href="data/active_ieee37_phase_active_ieee123.json" download><code>active_ieee37_phase_active_ieee123.json</code></a></td><td><span data-l="en">Active IEEE 123-bus reference CV metrics paired with the IEEE 37-bus Kaggle GPU run.</span><span data-l="vi">Kết quả kiểm định chéo IEEE 123-bus chủ động chạy song hành với phiên Kaggle GPU IEEE 37-bus.</span></td><td class=n>10 KB</td></tr><tr><td><a href="data/demo_event.jsonl" download><code>demo_event.jsonl</code></a></td><td><span data-l="en">Single simulated SCADA/MQTT event replay (bus 60, SLG 50 Ω) in JSON-lines format.</span><span data-l="vi">Bản ghi phát lại 1 sự cố SCADA/MQTT mô phỏng (bus 60, SLG 50 Ω) dạng JSON-lines.</span></td><td class=n>10 KB</td></tr><tr><td><a href="data/comtrade_summary.json" download><code>comtrade_summary.json</code></a></td><td><span data-l="en">IEEE C37.111 COMTRADE ingest verification across public open-source relay samples and OpenDSS/LTspice/HIF round-trips.</span><span data-l="vi">Kết quả kiểm thử đọc file COMTRADE (IEEE C37.111) trên các mẫu công khai và sóng mô phỏng vòng kín OpenDSS/LTspice/HIF.</span></td><td class=n>26 KB</td></tr><tr><td><a href="https://github.com/chau1912550/self-healing-feeder/tree/main/data/feeder"><code>data/feeder/</code></a></td><td><span data-l="en">The IEEE 123-bus OpenDSS model files the simulation starts from (on GitHub).</span><span data-l="vi">Các file mô hình OpenDSS của lưới IEEE 123-bus, điểm xuất phát của mô phỏng (trên GitHub).</span></td><td class=n>–</td></tr></tbody></table></div></div></details><details class="deep" id="deep-method"><summary class="deep-sum"><span class="deep-t"><b><span data-l="en">Step-by-step reasoning, equations & 150-column dataset schema</span><span data-l="vi">Chuỗi suy luận, công thức toán học & giải thích 150 cột dữ liệu</span></b><small><span data-l="en">How each calculation works, exact formulas with study numbers, and per-device measurement columns.</span><span data-l="vi">Cách tính từng chỉ số, công thức minh họa bằng số thật của dự án và ý nghĩa từng cột đo.</span></small></span><span class="deep-r"><span class="deep-act"><span data-l="en">Expand</span><span data-l="vi">Xem chi tiết</span></span></span></summary><div class="deep-body"><h3><span data-l="en">How the reasoning goes</span><span data-l="vi">Cách tư duy để ra kết quả</span></h3><ol class="steps"><li><b><span data-l="en">Where is the fault after the head recloser locks out?</span><span data-l="vi">Sau khi recloser đầu tuyến cắt hẳn, sự cố nằm ở đâu?</span></b><span><span data-l="en">Today a crew patrols the whole feeder: <b>39.0 kft</b> of line.</span><span data-l="vi">Hiện nay đội sửa chữa phải đi kiểm tra cả tuyến: <b>39.0 kft</b> đường dây.</span></span></li><li><b><span data-l="en">How can that be tested without a real outage?</span><span data-l="vi">Làm sao kiểm chứng mà không cần sự cố thật?</span></b><span><span data-l="en">Model the IEEE 123-bus feeder in OpenDSS and add 5 automated switches, giving 10 zones.</span><span data-l="vi">Mô hình hóa lưới IEEE 123-bus trong OpenDSS và thêm 5 dao tự động, chia thành 10 zone.</span></span></li><li><b><span data-l="en">What evidence would a model need?</span><span data-l="vi">Model cần bằng chứng gì?</span></b><span><span data-l="en">Simulate every fault type at every bus, 9 nominal ground-fault resistances (intermittent arcing R_eff for SLG ≥ <b>100 Ω</b>), independent per-zone loading with pre/post drift, and CT/PT bias + noise floor: 11,448 labeled simulated faults.</span><span data-l="vi">Mô phỏng mọi loại sự cố ở mọi bus, 9 mức điện trở chạm đất danh định (hồ quang chập chờn R_eff cho SLG ≥ <b>100 Ω</b>), tải biến động độc lập theo zone kèm trôi tải pre/post, và sai số CT/PT + sàn nhiễu: 11,448 sự cố mô phỏng có nhãn.</span></span></li><li><b><span data-l="en">What is the bar to beat?</span><span data-l="vi">Mốc cần vượt qua là gì?</span></b><span><span data-l="en">Replay the conventional fault-indicator rule on the same faults: <b>52.5%</b> correct.</span><span data-l="vi">Chạy lại quy tắc bộ chỉ báo sự cố truyền thống trên cùng các sự cố: đúng <b>52.5%</b>.</span></span></li><li><b><span data-l="en">Which signals carry the answer?</span><span data-l="vi">Tín hiệu nào chứa đáp án?</span></b><span><span data-l="en">Use what a recloser's event record already holds, plus the before/after change that strips out steady load and static CT bias.</span><span data-l="vi">Dùng đúng những gì bản ghi sự kiện của recloser có sẵn, cộng thêm phần thay đổi trước/sau để loại dòng tải tĩnh và lệch CT.</span></span></li><li><b><span data-l="en">Is the model really learning, not memorizing?</span><span data-l="vi">Model có thật sự học, hay chỉ học thuộc?</span></b><span><span data-l="en">Gradient-boosted trees, tested only on buses never seen in training; randomizing feeder, per-zone and spot loads plus pre/post drift and per-event CT/PT bias removes data-leak shortcuts. Result: <b>91.5%</b>.</span><span data-l="vi">Cây tăng cường gradient, chỉ kiểm tra trên bus chưa thấy khi huấn luyện; ngẫu nhiên hóa tải toàn tuyến, tải từng zone, tải điểm cùng trôi tải pre/post và lệch CT/PT theo sự cố loại bỏ đường tắt học thuộc. Kết quả: <b>91.5%</b>.</span></span></li><li><b><span data-l="en">Where and why does it fail?</span><span data-l="vi">Model sai ở đâu, vì sao?</span></b><span><span data-l="en">Per-zone FNR/FPR and the confusion matrix point to weak intermittent arcing ground faults (≥ <b>200 Ω</b>) on the busy trunk, where effective 60 Hz arc current drops below load drift and CT/PT noise.</span><span data-l="vi">FNR/FPR theo zone và ma trận nhầm lẫn chỉ ra sự cố chạm đất hồ quang chập chờn yếu (≥ <b>200 Ω</b>) trên trục chính đông tải, nơi dòng 60 Hz hiệu dụng tụt xuống dưới trôi tải và nhiễu CT/PT.</span></span></li><li><b><span data-l="en">What should happen once the zone is known?</span><span data-l="vi">Biết zone rồi thì làm gì?</span></b><span><span data-l="en">Isolate it, re-close upstream, and close a tie only if a power flow passes every limit: <b>2,670 kW</b> of healthy load restored.</span><span data-l="vi">Cô lập zone đó, đóng lại phía trên, và chỉ đóng tie khi tính trào lưu đạt mọi giới hạn: cấp lại <b>2,670 kW</b> phụ tải lành.</span></span></li><li><b><span data-l="en">What does it change for customers?</span><span data-l="vi">Khách hàng được lợi gì?</span></b><span><span data-l="en">Average patrol <b>7.3 kft</b> instead of <b>39.0 kft</b>, and about <b>50.7%</b> less outage under the stated switching times.</span><span data-l="vi">Quãng tuần tra trung bình <b>7.3 kft</b> thay vì <b>39.0 kft</b>, và mức mất điện giảm khoảng <b>50.7%</b> với giả định thời gian đóng cắt đã nêu.</span></span></li></ol><h3><span data-l="en">The formulas behind the numbers</span><span data-l="vi">Các công thức đằng sau con số</span></h3><p class="note" data-l="en">Each card shows the equation, what every symbol means, and an example with this study's numbers.</p><p class="note" data-l="vi">Mỗi thẻ gồm công thức, ý nghĩa từng ký hiệu, và một ví dụ dùng số liệu của nghiên cứu này.</p><div class="fxs"><article class="fx"><h4 class="fx-t"><span class="fx-n">1</span><span data-l="en">How big is a fault current?</span><span data-l="vi">Dòng sự cố lớn cỡ nào?</span></h4><div class="fx-rows"><div class="fx-row"><div class="fx-l"><span data-l="en">Fault current</span><span data-l="vi">Dòng sự cố</span></div><div class="tex tex-d" data-tex="I_f \approx \dfrac{V_{LN}}{\lvert Z_{th}\rvert + R_{\mathrm{eff}}}">I_f ≈ V_LN / (|Z_th| + R_eff)</div></div><div class="fx-row"><div class="fx-l"><span data-l="en">Arcing HIF (SLG ≥ 100 Ω)</span><span data-l="vi">Hồ quang HIF (SLG ≥ 100 Ω)</span></div><div class="tex tex-d" data-tex="R_{\mathrm{eff}} = \dfrac{R_{\mathrm{nom}}\,m_R}{\kappa_{\mathrm{arc}}\,d_{\mathrm{cond}}}, \quad k_1(\gamma) = 1 - \dfrac{2}{\pi}\!\left(\arcsin\gamma + \gamma\sqrt{1-\gamma^2}\right)">R_eff = (R_nom · m_R) / (κ_arc · d_cond),  k_1(γ) = 1 − (2/π)(arcsin γ + γ√(1−γ²))</div></div></div><div class="fx-k"><span data-l="en">Where</span><span data-l="vi">Trong đó</span></div><dl class="fx-where"><dt><span class="tex" data-tex="V_{LN}">V_LN</span></dt><dd><span data-l="en">phase-to-ground voltage: 4.16 kV ÷ √3 ≈ 2,402 V on this feeder</span><span data-l="vi">điện áp pha – đất: 4.16 kV ÷ √3 ≈ 2,402 V trên tuyến này</span></dd><dt><span class="tex" data-tex="Z_{th}">Z_th</span></dt><dd><span data-l="en">impedance of the network up to the fault, small near the substation</span><span data-l="vi">tổng trở của lưới tính tới chỗ sự cố, nhỏ khi ở gần trạm</span></dd><dt><span class="tex" data-tex="R_{\mathrm{eff}},\ \kappa_{\mathrm{arc}},\ d_{\mathrm{cond}}">R_eff, κ_arc, d_cond</span></dt><dd><span data-l="en">equivalent 60 Hz resistance from the Emanuel two-diode arc factor κ_arc = (k₁(γ_p)+k₁(γ_n))/2, intermittent duty d_cond ∈ [0.35, 0.85] (45% prob.), and path jitter m_R (capped at 2,500 Ω)</span><span data-l="vi">điện trở tương đương 60 Hz từ hệ số hồ quang hai diode Emanuel κ_arc = (k₁(γ_p)+k₁(γ_n))/2, chu kỳ dẫn chập chờn d_cond ∈ [0.35, 0.85] (xác suất 45%) và dao động trở kháng m_R (trần 2,500 Ω)</span></dd></dl><p class="fx-ex"><span class="fx-k"><span data-l="en">Example</span><span data-l="vi">Ví dụ</span></span><span data-l="en">Even a linear <b>400 Ω</b> fault draws only ~<b>6 A</b> (~<b>1%</b> of trunk load). With intermittent arcing, R<sub>eff</sub> rises further (up to <b>2,500 Ω</b>), shrinking the 60 Hz current below pre/post load drift and CT noise — accuracy at <b>400 Ω</b> drops to <b>31.3%</b>.</span><span data-l="vi">Ngay cả điện trở tuyến tính <b>400 Ω</b> cũng chỉ kéo ~<b>6 A</b> (~<b>1%</b> tải trục chính). Khi có hồ quang chập chờn, R<sub>eff</sub> còn tăng cao hơn (tới <b>2,500 Ω</b>), làm dòng 60 Hz chìm dưới trôi tải pre/post và nhiễu CT — độ chính xác ở <b>400 Ω</b> giảm còn <b>31.3%</b>.</span></p></article><article class="fx"><h4 class="fx-t"><span class="fx-n">2</span><span data-l="en">Zero- and negative-sequence current</span><span data-l="vi">Dòng thứ tự không và thứ tự nghịch</span></h4><div class="fx-rows"><div class="fx-row"><div class="fx-l"><span data-l="en">Zero-sequence</span><span data-l="vi">Thứ tự không</span></div><div class="tex tex-d" data-tex="I_0 = \tfrac{1}{3}\,\bigl(I_a + I_b + I_c\bigr)">I_0 = (I_a + I_b + I_c) / 3</div></div><div class="fx-row"><div class="fx-l"><span data-l="en">Negative-sequence</span><span data-l="vi">Thứ tự nghịch</span></div><div class="tex tex-d" data-tex="I_2 = \tfrac{1}{3}\,\bigl(I_a + a^2 I_b + a\,I_c\bigr)">I_2 = (I_a + a²·I_b + a·I_c) / 3</div></div></div><div class="fx-k"><span data-l="en">Where</span><span data-l="vi">Trong đó</span></div><dl class="fx-where"><dt><span class="tex" data-tex="I_a,\ I_b,\ I_c">I_a, I_b, I_c</span></dt><dd><span data-l="en">the three phase currents as phasors (size and angle)</span><span data-l="vi">dòng ba pha dạng phasor (có độ lớn và góc)</span></dd><dt><span class="tex" data-tex="a = 1\angle 120^\circ">a = 1∠120°</span></dt><dd><span data-l="en">rotates a phasor by one third of a turn</span><span data-l="vi">xoay một phasor đi một phần ba vòng</span></dd><dt><span class="tex" data-tex="I_0">I_0</span></dt><dd><span data-l="en">non-zero only when current returns through the ground</span><span data-l="vi">chỉ khác 0 khi có dòng quay về qua đất</span></dd><dt><span class="tex" data-tex="I_2">I_2</span></dt><dd><span data-l="en">grows when the three phases become unbalanced</span><span data-l="vi">tăng khi ba pha mất cân bằng</span></dd></dl><p class="fx-ex"><span class="fx-k"><span data-l="en">Example</span><span data-l="vi">Ví dụ</span></span><span data-l="en">A line-to-ground fault raises I₀ at every device between the substation and the fault, and nowhere beyond it: a strong clue to where the fault is.</span><span data-l="vi">Sự cố chạm đất làm I₀ tăng ở mọi thiết bị nằm giữa trạm và chỗ sự cố, còn phía sau thì không: đây là manh mối mạnh về vị trí sự cố.</span></p></article><article class="fx"><h4 class="fx-t"><span class="fx-n">3</span><span data-l="en">The before/after change</span><span data-l="vi">Phần thay đổi trước/sau sự cố</span></h4><div class="fx-rows"><div class="fx-row"><div class="fx-l"><span data-l="en">Current change</span><span data-l="vi">Thay đổi dòng</span></div><div class="tex tex-d" data-tex="\Delta I = \bigl\lvert I_{\mathrm{fault}} - I_{\mathrm{pre}} \bigr\rvert">ΔI = |I_fault − I_pre|</div></div><div class="fx-row"><div class="fx-l"><span data-l="en">Voltage change</span><span data-l="vi">Thay đổi áp</span></div><div class="tex tex-d" data-tex="\Delta V = \lvert V_{\mathrm{fault}}\rvert - \lvert V_{\mathrm{pre}}\rvert">ΔV = |V_fault| − |V_pre|</div></div></div><div class="fx-k"><span data-l="en">Where</span><span data-l="vi">Trong đó</span></div><dl class="fx-where"><dt><span class="tex" data-tex="I_{\mathrm{pre}},\ V_{\mathrm{pre}}">I_pre, V_pre</span></dt><dd><span data-l="en">readings just before the fault</span><span data-l="vi">số đo ngay trước khi sự cố xảy ra</span></dd><dt><span class="tex" data-tex="I_{\mathrm{fault}},\ V_{\mathrm{fault}}">I_fault, V_fault</span></dt><dd><span data-l="en">readings during the fault</span><span data-l="vi">số đo trong lúc sự cố</span></dd></dl><p class="fx-ex"><span class="fx-k"><span data-l="en">Example</span><span data-l="vi">Ví dụ</span></span><span data-l="en">Subtracting the pre-fault reading removes most steady load and per-event CT bias, leaving the fault current plus small pre/post load drift (<b>0.8%</b> zone / <b>1.5%</b> spot) and random/floor noise. Adding these columns still lifts accuracy from <b>80.2%</b> to <b>91.5%</b>.</span><span data-l="vi">Trừ đi số đo trước sự cố loại bỏ phần lớn dòng tải tĩnh và sai số hệ thống CT, phần còn lại là dòng sự cố cộng trôi tải nhỏ pre/post (<b>0.8%</b> theo zone / <b>1.5%</b> theo điểm) và nhiễu ngẫu nhiên/sàn nhiễu. Thêm các cột này vẫn nâng accuracy từ <b>80.2%</b> lên <b>91.5%</b>.</span></p></article><article class="fx"><h4 class="fx-t"><span class="fx-n">4</span><span data-l="en">How a conventional fault indicator decides</span><span data-l="vi">Bộ chỉ báo sự cố truyền thống quyết định thế nào</span></h4><div class="fx-rows"><div class="fx-row"><div class="fx-l"><span data-l="en">Phase flag</span><span data-l="vi">Cờ pha</span></div><div class="tex tex-d" data-tex="\max\bigl(\lvert I_a\rvert, \lvert I_b\rvert, \lvert I_c\rvert\bigr) &gt; 2\,I_{pk}">max(|I_a|, |I_b|, |I_c|) &gt; 2·I_pk</div></div><div class="fx-row"><div class="fx-l"><span data-l="en">Ground flag</span><span data-l="vi">Cờ chạm đất</span></div><div class="tex tex-d" data-tex="\lvert 3 I_0 \rvert &gt; \max\bigl(0.5\,I_{pk},\ 1.2\,\lvert 3 I_0 \rvert_{pk}\bigr)">|3·I_0| &gt; max(0.5·I_pk, 1.2·|3·I_0|_pk)</div></div></div><div class="fx-k"><span data-l="en">Where</span><span data-l="vi">Trong đó</span></div><dl class="fx-where"><dt><span class="tex" data-tex="I_{pk}">I_pk</span></dt><dd><span data-l="en">current through the device at peak load</span><span data-l="vi">dòng qua thiết bị lúc tải đỉnh</span></dd><dt><span class="tex" data-tex="\lvert 3 I_0 \rvert_{pk}">|3·I_0|_pk</span></dt><dd><span data-l="en">ground current that flows normally at peak load</span><span data-l="vi">dòng chạm đất có sẵn lúc tải đỉnh khi không có sự cố</span></dd></dl><p class="fx-ex"><span class="fx-k"><span data-l="en">Example</span><span data-l="vi">Ví dụ</span></span><span data-l="en">The fault is placed just after the deepest device that raises a flag. The rule works on three-phase faults (<b>93.7%</b> right) but not on ground faults (<b>37.6%</b>).</span><span data-l="vi">Sự cố được xác định nằm ngay sau thiết bị bật cờ xa nhất. Quy tắc này tốt với sự cố ba pha (đúng <b>93.7%</b>) nhưng kém với sự cố chạm đất (<b>37.6%</b>).</span></p></article><article class="fx"><h4 class="fx-t"><span class="fx-n">5</span><span data-l="en">Scoring the model</span><span data-l="vi">Chấm điểm model</span></h4><div class="fx-rows"><div class="fx-row"><div class="fx-l">Accuracy</div><div class="tex tex-d" data-tex="\mathrm{Acc} = \dfrac{1}{N}\sum_{z} TP_z">Acc = (Σ TP_z) / N</div></div><div class="fx-row"><div class="fx-l"><span data-l="en">Miss rate of zone z</span><span data-l="vi">Tỉ lệ bỏ sót</span></div><div class="tex tex-d" data-tex="\mathrm{FNR}_z = \dfrac{FN_z}{TP_z + FN_z}">FNR_z = FN_z / (TP_z + FN_z)</div></div><div class="fx-row"><div class="fx-l"><span data-l="en">False-blame rate</span><span data-l="vi">Tỉ lệ báo nhầm</span></div><div class="tex tex-d" data-tex="\mathrm{FPR}_z = \dfrac{FP_z}{FP_z + TN_z}">FPR_z = FP_z / (FP_z + TN_z)</div></div><div class="fx-row"><div class="fx-l">Precision</div><div class="tex tex-d" data-tex="\mathrm{Prec}_z = \dfrac{TP_z}{TP_z + FP_z}">Prec_z = TP_z / (TP_z + FP_z)</div></div></div><div class="fx-k"><span data-l="en">Where</span><span data-l="vi">Trong đó</span></div><dl class="fx-where"><dt><span class="tex" data-tex="TP_z">TP_z</span></dt><dd><span data-l="en">faults in zone z that the model placed in z</span><span data-l="vi">sự cố ở zone z được đoán đúng là z</span></dd><dt><span class="tex" data-tex="FN_z">FN_z</span></dt><dd><span data-l="en">faults in z placed somewhere else</span><span data-l="vi">sự cố ở z bị đoán sang zone khác</span></dd><dt><span class="tex" data-tex="FP_z">FP_z</span></dt><dd><span data-l="en">faults elsewhere that were blamed on z</span><span data-l="vi">sự cố ở nơi khác bị đổ cho z</span></dd><dt><span class="tex" data-tex="TN_z">TN_z</span></dt><dd><span data-l="en">faults elsewhere correctly kept out of z</span><span data-l="vi">sự cố ở nơi khác và không bị đổ cho z</span></dd><dt><span class="tex" data-tex="N">N</span></dt><dd><span data-l="en">all simulated faults</span><span data-l="vi">tổng số sự cố mô phỏng</span></dd></dl><p class="fx-ex"><span class="fx-k"><span data-l="en">Example</span><span data-l="vi">Ví dụ</span></span><span data-l="en">Accuracy is <b>91.5%</b>. The worst miss rate is zone Sw1 at <b>14.6%</b>; the worst false-blame rate is zone Sw4 at <b>2.4%</b>.</span><span data-l="vi">Accuracy là <b>91.5%</b>. Tỉ lệ bỏ sót cao nhất là zone Sw1 với <b>14.6%</b>; tỉ lệ báo nhầm cao nhất là zone Sw4 với <b>2.4%</b>.</span></p></article><article class="fx"><h4 class="fx-t"><span class="fx-n">6</span><span data-l="en">Average crew patrol</span><span data-l="vi">Quãng tuần tra trung bình</span></h4><div class="fx-rows"><div class="fx-row"><div class="fx-l"><span data-l="en">Average patrol</span><span data-l="vi">Tuần tra trung bình</span></div><div class="tex tex-d" data-tex="\bar{L} = \dfrac{1}{N}\sum_{k=1}^{N} \ell_k">L̄ = (ℓ_1 + ℓ_2 + … + ℓ_N) / N</div></div><div class="fx-row"><div class="fx-l"><span data-l="en">One fault</span><span data-l="vi">Một sự cố</span></div><div class="tex tex-d" data-tex="\ell_k = \begin{cases} L_{z_k} &amp; \hat{z}_k = z_k \\[2pt] L_F &amp; \hat{z}_k \neq z_k \end{cases}">ℓ_k = L_zk if ẑ_k = z_k, otherwise L_F</div></div></div><div class="fx-k"><span data-l="en">Where</span><span data-l="vi">Trong đó</span></div><dl class="fx-where"><dt><span class="tex" data-tex="z_k,\ \hat{z}_k">z_k, ẑ_k</span></dt><dd><span data-l="en">the true and the predicted zone of fault k</span><span data-l="vi">zone thật và zone dự đoán của sự cố k</span></dd><dt><span class="tex" data-tex="L_{z}">L_z</span></dt><dd><span data-l="en">line length of zone z</span><span data-l="vi">chiều dài đường dây của zone z</span></dd><dt><span class="tex" data-tex="L_F">L_F</span></dt><dd><span data-l="en">line length of the whole feeder (39.0 kft): a wrong answer is charged a full patrol</span><span data-l="vi">chiều dài cả tuyến (39.0 kft): đoán sai bị tính như đi hết tuyến</span></dd></dl><p class="fx-ex"><span class="fx-k"><span data-l="en">Example</span><span data-l="vi">Ví dụ</span></span><span data-l="en">With the model the average patrol is <b>7.3 kft</b> instead of <b>39.0 kft</b>.</span><span data-l="vi">Khi có model, quãng tuần tra trung bình là <b>7.3 kft</b> thay vì <b>39.0 kft</b>.</span></p></article><article class="fx"><h4 class="fx-t"><span class="fx-n">7</span><span data-l="en">Customer outage in kW·min</span><span data-l="vi">Mức mất điện tính bằng kW·phút</span></h4><div class="fx-rows"><div class="fx-row"><div class="fx-l"><span data-l="en">Outage size</span><span data-l="vi">Mức mất điện</span></div><div class="tex tex-d" data-tex="E = \sum P \times t">E = Σ P × t</div></div><div class="fx-row"><div class="fx-l"><span data-l="en">Saving</span><span data-l="vi">Mức giảm</span></div><div class="tex tex-d" data-tex="S = 1 - \dfrac{E_{\mathrm{auto}}}{E_{\mathrm{manual}}}">S = 1 − E_auto / E_manual</div></div><div class="fx-row"><div class="fx-l"><span data-l="en">Whole feeder</span><span data-l="vi">Toàn tuyến</span></div><div class="tex tex-d" data-tex="S_F = \sum_{z} w_z\,S_z, \qquad w_z = \dfrac{L_z}{\sum_j L_j}">S_F = Σ w_z·S_z,  w_z = L_z / ΣL</div></div></div><div class="fx-k"><span data-l="en">Where</span><span data-l="vi">Trong đó</span></div><dl class="fx-where"><dt><span class="tex" data-tex="P,\ t">P, t</span></dt><dd><span data-l="en">kW without power during a step, and the step's minutes</span><span data-l="vi">số kW mất điện trong một bước, và số phút của bước đó</span></dd><dt><span class="tex" data-tex="E_{\mathrm{auto}},\ E_{\mathrm{manual}}">E_auto, E_manual</span></dt><dd><span data-l="en">outage with automated switching (1 min) vs manual switching (90 min); repair takes 240 min</span><span data-l="vi">mức mất điện khi đóng cắt tự động (1 phút) so với thủ công (90 phút); sửa chữa mất 240 phút</span></dd><dt><span class="tex" data-tex="w_z">w_z</span></dt><dd><span data-l="en">share of line length: longer zones fault more often</span><span data-l="vi">tỉ lệ chiều dài dây: zone càng dài càng dễ gặp sự cố</span></dd></dl><p class="fx-ex"><span class="fx-k"><span data-l="en">Example</span><span data-l="vi">Ví dụ</span></span><span data-l="en">For the whole feeder S = <b>50.7%</b>. It ranges from <b>9%</b> (fault in Sw1) to <b>88%</b> (fault in L68).</span><span data-l="vi">Trên toàn tuyến S = <b>50.7%</b>. Con số dao động từ <b>9%</b> (sự cố ở Sw1) đến <b>88%</b> (sự cố ở L68).</span></p></article><article class="fx"><h4 class="fx-t"><span class="fx-n">8</span><span data-l="en">Limits every restoration must meet</span><span data-l="vi">Giới hạn mọi phương án khôi phục phải đạt</span></h4><div class="fx-rows"><div class="fx-row"><div class="fx-l"><span data-l="en">Voltage</span><span data-l="vi">Điện áp</span></div><div class="tex tex-d" data-tex="0.95 \le V_{pu} \le 1.05">0.95 ≤ V_pu ≤ 1.05</div></div><div class="fx-row"><div class="fx-l"><span data-l="en">Current</span><span data-l="vi">Dòng điện</span></div><div class="tex tex-d" data-tex="I \le 1.25\, I_{\mathrm{rated}}">I ≤ 1.25 × I_rated</div></div><div class="fx-row"><div class="fx-l"><span data-l="en">Radial</span><span data-l="vi">Hình tia</span></div><div class="tex tex-d" data-tex="n_{\mathrm{closed}} = n_{\mathrm{bus}} - 1">n_closed = n_bus − 1</div></div></div><div class="fx-k"><span data-l="en">Where</span><span data-l="vi">Trong đó</span></div><dl class="fx-where"><dt><span class="tex" data-tex="V_{pu}">V_pu</span></dt><dd><span data-l="en">voltage ÷ nominal; 1.00 pu is 120 V at a home (ANSI C84.1 Range A: 114–126 V)</span><span data-l="vi">điện áp ÷ định mức; 1.00 pu là 120 V tại nhà dân (ANSI C84.1 Range A: 114–126 V)</span></dd><dt><span class="tex" data-tex="I_{\mathrm{rated}}">I_rated</span></dt><dd><span data-l="en">normal rating of the conductor; 125% is its emergency rating</span><span data-l="vi">định mức dòng bình thường của dây; 125% là định mức khẩn cấp</span></dd><dt><span class="tex" data-tex="n_{\mathrm{closed}},\ n_{\mathrm{bus}}">n_closed, n_bus</span></dt><dd><span data-l="en">closed line sections and energized buses: a tree always has one fewer branch than nodes</span><span data-l="vi">số đoạn dây đang đóng và số bus có điện: một cây luôn có số nhánh ít hơn số nút đúng 1</span></dd></dl><p class="fx-ex"><span class="fx-k"><span data-l="en">Example</span><span data-l="vi">Ví dụ</span></span><span data-l="en">A tie is closed only if all three hold after the power flow; that is why some healthy load stays dark.</span><span data-l="vi">Dao liên lạc chỉ được đóng khi cả ba điều kiện đều đạt sau khi tính trào lưu; vì vậy có phần tải lành vẫn phải chờ.</span></p></article></div><h3><span data-l="en">What a row of the dataset means</span><span data-l="vi">Một dòng dữ liệu nghĩa là gì</span></h3><p class="note" data-l="en">‹dev› is one of the 10 measuring devices (Sw1 … L77), so each fault has 10 × 15 = 150 measurement columns.</p><p class="note" data-l="vi">‹dev› là một trong 10 thiết bị đo (Sw1 … L77), nên mỗi sự cố có 10 × 15 = 150 cột số đo.</p><div class="tw"><table><thead><tr><th><span data-l="en">Column</span><span data-l="vi">Cột</span></th><th><span data-l="en">Meaning</span><span data-l="vi">Ý nghĩa</span></th><th class=n><span data-l="en">Unit</span><span data-l="vi">Đơn vị</span></th></tr></thead><tbody><tr><td><code>bus</code></td><td><span data-l="en">Faulted bus (IEEE number)</span><span data-l="vi">Bus bị sự cố (số hiệu IEEE)</span></td><td class=n>–</td></tr><tr><td><code>zone</code></td><td><span data-l="en">True zone: the answer the model has to learn</span><span data-l="vi">Zone thật: đáp án model phải học</span></td><td class=n>–</td></tr><tr><td><code>ftype</code></td><td><span data-l="en">Fault type: SLG, LL, LLG or 3PH</span><span data-l="vi">Loại sự cố: SLG, LL, LLG hoặc 3PH</span></td><td class=n>–</td></tr><tr><td><code>phases</code></td><td><span data-l="en">Faulted phase(s): 1 = a, 2 = b, 3 = c</span><span data-l="vi">Pha bị sự cố: 1 = a, 2 = b, 3 = c</span></td><td class=n>–</td></tr><tr><td><code>r</code></td><td><span data-l="en">Nominal fault resistance</span><span data-l="vi">Điện trở sự cố danh định</span></td><td class=n>Ω</td></tr><tr><td><code>r_eff, is_arcing, arc_kappa, arc_duty</code></td><td><span data-l="en">Arcing HIF diagnostics (SLG ≥ 100 Ω): equivalent 60 Hz resistance R_eff (≤ 2,500 Ω), Emanuel factor κ, conduction duty</span><span data-l="vi">Chẩn đoán hồ quang HIF (SLG ≥ 100 Ω): điện trở tương đương 60 Hz R_eff (≤ 2,500 Ω), hệ số Emanuel κ, chu kỳ dẫn</span></td><td class=n>Ω / –</td></tr><tr><td><code>scenario, load_mult</code></td><td><span data-l="en">Loading scenario and feeder-wide load level (0.3–1.1 × peak, plus independent per-zone ±30% & pre/post drift)</span><span data-l="vi">Kịch bản tải và mức tải toàn tuyến (0.3–1.1 × đỉnh, kèm tải độc lập từng zone ±30% và trôi tải pre/post)</span></td><td class=n>–</td></tr><tr><td><code>converged</code></td><td><span data-l="en">Whether the power flow solved</span><span data-l="vi">Trào lưu công suất có hội tụ không</span></td><td class=n>–</td></tr><tr><td><code>‹dev›_Ia, _Ib, _Ic</code></td><td><span data-l="en">Phase current magnitude during the fault</span><span data-l="vi">Biên độ dòng pha lúc sự cố</span></td><td class=n>A</td></tr><tr><td><code>‹dev›_dIa, _dIb, _dIc</code></td><td><span data-l="en">Change in phase current, |I<sub>fault</sub> − I<sub>pre</sub>|</span><span data-l="vi">Mức thay đổi dòng pha, |I<sub>sự cố</sub> − I<sub>trước</sub>|</span></td><td class=n>A</td></tr><tr><td><code>‹dev›_Va, _Vb, _Vc</code></td><td><span data-l="en">Phase voltage at the device</span><span data-l="vi">Điện áp pha tại thiết bị</span></td><td class=n>pu</td></tr><tr><td><code>‹dev›_dVa, _dVb, _dVc</code></td><td><span data-l="en">Change in voltage magnitude, |V<sub>fault</sub>| − |V<sub>pre</sub>|</span><span data-l="vi">Mức thay đổi biên độ điện áp, |V<sub>sự cố</sub>| − |V<sub>trước</sub>|</span></td><td class=n>pu</td></tr><tr><td><code>‹dev›_I0</code></td><td><span data-l="en">Zero-sequence current |(I<sub>a</sub> + I<sub>b</sub> + I<sub>c</sub>) / 3|</span><span data-l="vi">Dòng thứ tự không |(I<sub>a</sub> + I<sub>b</sub> + I<sub>c</sub>) / 3|</span></td><td class=n>A</td></tr><tr><td><code>‹dev›_dI0, _dI2</code></td><td><span data-l="en">Change in zero- and negative-sequence current</span><span data-l="vi">Mức thay đổi dòng thứ tự không và thứ tự nghịch</span></td><td class=n>A</td></tr></tbody></table></div></div></details></section>
<footer><p data-l="en">Assumptions behind the outage numbers: automated switching 1 min, manual switching 90 min, repair 240 min. Every device and realistic-fault parameter (intermittent arcing HIF, per-zone load drift, CT/PT bias & noise floor) beyond the IEEE test case is marked <code>ASSUMPTION</code> in <code>shf/config.py</code>. Rebuild this page with <code>python -m shf.dashboard</code>.</p><p data-l="vi">Giả định đằng sau các con số mất điện: đóng cắt tự động 1 phút, đóng cắt thủ công 90 phút, sửa chữa 240 phút. Mọi thiết bị và tham số mô phỏng thực tế (hồ quang HIF chập chờn, trôi tải theo zone, sai số CT/PT & sàn nhiễu) ngoài lưới thử nghiệm IEEE đều được đánh dấu <code>ASSUMPTION</code> trong <code>shf/config.py</code>. Dựng lại trang bằng <code>python -m shf.dashboard</code>.</p></footer>
</main>
<button type="button" class="totop" id="totop" aria-label="Back to top" hidden>↑</button>
<script type="application/json" id="xdata">{"tile-acc": {"en": {"title": "Fault zone found", "what": "The share of simulated faults where the model named the right one of the 10 zones, tested on buses it never saw in training.", "read": "<b>91.5%<\/b> for the model against <b>52.5%<\/b> for conventional fault indicators. Higher is better; a blind guess would get about <b>10%<\/b>.", "why": "A correct zone sends the crew to one section instead of the whole feeder, so power comes back sooner."}, "vi": {"title": "Tìm đúng zone sự cố", "what": "Tỉ lệ sự cố mô phỏng mà model chọn đúng 1 trong 10 zone, kiểm tra trên các bus model chưa từng thấy khi huấn luyện.", "read": "Model đạt <b>91.5%<\/b>, bộ chỉ báo sự cố truyền thống đạt <b>52.5%<\/b>. Càng cao càng tốt; đoán mò chỉ được khoảng <b>10%<\/b>.", "why": "Đoán đúng zone thì đội sửa chữa chỉ cần tới một đoạn thay vì cả tuyến, nên có điện lại sớm hơn."}}, "tile-patrol": {"en": {"title": "Average crew patrol", "what": "How much line a crew has to check, on average, to find the fault. A wrong zone is charged a full-feeder patrol.", "read": "<b>7.3 kft<\/b> with the model vs <b>39.0 kft<\/b> with no fault location (<b>1 kft<\/b> ≈ 305 m). Lower is better.", "why": "Patrolling is a large part of every outage, especially at night or in a storm."}, "vi": {"title": "Quãng đường tuần tra trung bình", "what": "Trung bình đội sửa chữa phải kiểm tra bao nhiêu đường dây để tìm chỗ hỏng. Đoán sai zone bị tính như đi cả tuyến.", "read": "<b>7.3 kft<\/b> khi có model so với <b>39.0 kft<\/b> khi không định vị (<b>1 kft<\/b> ≈ 305 m). Càng thấp càng tốt.", "why": "Đi tuần chiếm phần lớn thời gian mỗi lần mất điện, nhất là ban đêm hoặc khi có bão."}}, "tile-restore": {"en": {"title": "Healthy load restored by ties", "what": "Load in healthy zones that goes dark only because it sits beyond the fault, then gets power back through a tie switch from another source.", "read": "2,670 of <b>7,175 kW<\/b>, summed over the 10 fault cases (<b>37%<\/b>). The rest waits for the repair.", "why": "Every kW picked up early is customers back in minutes instead of hours."}, "vi": {"title": "Phụ tải lành được cấp lại qua tie", "what": "Phụ tải ở các zone lành bị mất điện chỉ vì nằm phía sau chỗ sự cố, rồi được cấp điện lại qua dao liên lạc từ nguồn khác.", "read": "2,670 trên <b>7,175 kW<\/b>, cộng qua 10 trường hợp sự cố (<b>37%<\/b>). Phần còn lại chờ sửa xong.", "why": "Mỗi kW được cấp lại sớm là khách hàng có điện sau vài phút thay vì vài giờ."}}, "tile-kwmin": {"en": {"title": "Customer outage (kW·min)", "what": "Outage size, kW interrupted × minutes interrupted, compared between automated and manual switching.", "read": "<b>−50.7%<\/b> means automation removes about half of the outage, assuming <b>1 min<\/b> automated, <b>90 min<\/b> manual and <b>240 min<\/b> repair.", "why": "It is the number a utility cares about, but it moves with the time assumptions, so read it as an illustration."}, "vi": {"title": "Mức mất điện khách hàng (kW·phút)", "what": "Mức mất điện, tính bằng kW bị mất × số phút mất, so sánh giữa đóng cắt tự động và thủ công.", "read": "<b>−50.7%<\/b> nghĩa là tự động hóa giảm khoảng một nửa mức mất điện, với giả định tự động <b>1 phút<\/b>, thủ công <b>90 phút<\/b>, sửa chữa <b>240 phút<\/b>.", "why": "Đây là con số công ty điện quan tâm, nhưng nó thay đổi theo giả định thời gian, nên chỉ xem là minh họa."}}, "tile-faults": {"en": {"title": "Faults simulated", "what": "Every fault simulated in OpenDSS: four fault types across the feeder's buses, nominal resistances from 0.01 to <b>400 Ω<\/b> with intermittent arcing HIFs from <b>100 Ω<\/b> up, independent per-zone loading + pre/post drift, and CT/PT bias + noise floor.", "read": "11,448 simulated faults in total. Most are line-to-ground (SLG), the most common fault on real feeders.", "why": "A large, varied, realistic simulation dataset allows honest unseen-bus testing across easy and hard regimes."}, "vi": {"title": "Số sự cố mô phỏng", "what": "Toàn bộ sự cố mô phỏng trong OpenDSS: 4 loại sự cố trên các bus của tuyến, điện trở danh định từ 0.01 đến <b>400 Ω<\/b> kèm hồ quang HIF chập chờn từ <b>100 Ω<\/b> trở lên, tải biến động theo zone + trôi tải pre/post, và sai số CT/PT + sàn nhiễu.", "read": "Tổng cộng 11,448 sự cố mô phỏng. Phần lớn là chạm đất một pha (SLG), loại sự cố hay gặp nhất ngoài thực tế.", "why": "Dữ liệu mô phỏng lớn, đa dạng và sát thực tế giúp kiểm tra trung thực trên bus chưa thấy ở cả ca dễ lẫn ca khó."}}, "health": {"en": {"title": "Run checks", "what": "An automatic checklist built from the results every time the study runs.", "read": "Pass = meets its limit, Watch = a known weak spot, Fail = fix before trusting the numbers.", "why": "Read it first: it tells you whether the rest of the page can be trusted."}, "vi": {"title": "Kiểm tra lần chạy", "what": "Danh sách kiểm tra tự động, tạo từ kết quả mỗi lần chạy nghiên cứu.", "read": "Đạt = nằm trong giới hạn, Lưu ý = điểm yếu đã biết, Lỗi = phải sửa trước khi tin vào số liệu.", "why": "Nên đọc phần này trước: nó cho biết có nên tin phần còn lại của trang hay không."}}, "chart-res": {"en": {"title": "Accuracy vs fault resistance", "what": "How often each method finds the right zone for line-to-ground faults, from a bolted fault (<b>0.01 Ω<\/b>) to <b>400 Ω<\/b> nominal (with intermittent arcing equivalent 60 Hz resistance active from <b>100 Ω<\/b> upward).", "read": "One line per method; higher is better. At <b>100 Ω<\/b> the model is at <b>84.8%<\/b> (FPI <b>4.5%<\/b>); at <b>400 Ω<\/b> under intermittent arcing + load drift it drops to <b>31.3%<\/b>. Hover a point for exact numbers.", "why": "Intermittent weak ground faults expose the physical ceiling of 60 Hz phasors and motivate the edge harmonic sensor in §2d."}, "vi": {"title": "Độ chính xác theo điện trở sự cố", "what": "Mỗi phương pháp đoán đúng zone bao nhiêu với sự cố chạm đất một pha, từ chạm trực tiếp (<b>0.01 Ω<\/b>) tới <b>400 Ω<\/b> danh định (có mô hình hồ quang chập chờn quy đổi 60 Hz từ <b>100 Ω<\/b> trở lên).", "read": "Mỗi đường là một phương pháp; càng cao càng tốt. Ở <b>100 Ω<\/b> model đạt <b>84.8%<\/b> (FPI <b>4.5%<\/b>); ở <b>400 Ω<\/b> dưới hồ quang chập chờn + trôi tải độ chính xác giảm còn <b>31.3%<\/b>. Rê chuột vào điểm để xem số.", "why": "Sự cố chạm đất hồ quang yếu cho thấy giới hạn vật lý của pha 60 Hz và là lý do cần cảm biến sóng hài biên ở mục 2d."}}, "table-type": {"en": {"title": "Accuracy by fault type", "what": "Accuracy split by fault type: three-phase, line-to-line, double line-to-ground and single line-to-ground.", "read": "Compare down each column. Fault indicators do well on 3PH and LL (<b>93.7%<\/b>, <b>90.7%<\/b>) but poorly on SLG (<b>37.6%<\/b>).", "why": "Ground faults are the most common, so weakness on SLG is weakness where it matters most."}, "vi": {"title": "Độ chính xác theo loại sự cố", "what": "Độ chính xác chia theo loại sự cố: ba pha, hai pha, hai pha chạm đất và một pha chạm đất.", "read": "So sánh theo từng cột. Bộ chỉ báo sự cố tốt với 3PH và LL (<b>93.7%<\/b>, <b>90.7%<\/b>) nhưng kém với SLG (<b>37.6%<\/b>).", "why": "Chạm đất là loại hay gặp nhất, nên yếu ở SLG là yếu đúng chỗ quan trọng nhất."}}, "chart-sensor": {"en": {"title": "One sensor offline", "what": "Accuracy when one of the 10 measuring devices stops reporting, one device at a time.", "read": "Longer bar is better. The dashed line is accuracy with every sensor online (<b>91.5%<\/b>). The worst case is Sw4 offline at <b>78.0%<\/b>.", "why": "Field sensors fail or lose communication; a useful model has to degrade gracefully."}, "vi": {"title": "Mất một cảm biến", "what": "Độ chính xác khi một trong 10 thiết bị đo ngừng gửi số liệu, lần lượt từng thiết bị.", "read": "Thanh càng dài càng tốt. Đường nét đứt là độ chính xác khi đủ cảm biến (<b>91.5%<\/b>). Tệ nhất là mất Sw4, còn <b>78.0%<\/b>.", "why": "Cảm biến ngoài hiện trường có lúc hỏng hoặc mất liên lạc; model dùng được phải giảm chất lượng từ từ chứ không sập."}}, "table-zone": {"en": {"title": "Misses and false blames per zone", "what": "For each zone: how many of its faults were missed (FNR) and how often other zones' faults were blamed on it (FPR).", "read": "Lower FNR and FPR are better. The worst FNR is Sw1 at <b>14.6%<\/b>; zones at the ends of the feeder stay at or below <b>5.9%<\/b>.", "why": "Accuracy alone hides where the model fails; this table shows it is the busy zones near the substation."}, "vi": {"title": "Bỏ sót và báo nhầm theo zone", "what": "Với mỗi zone: bao nhiêu sự cố của nó bị bỏ sót (FNR) và bao nhiêu lần sự cố ở zone khác bị đổ cho nó (FPR).", "read": "FNR và FPR càng thấp càng tốt. FNR cao nhất là Sw1 với <b>14.6%<\/b>; các zone ở cuối tuyến không quá <b>5.9%<\/b>.", "why": "Accuracy một mình che mất chỗ model sai; bảng này cho thấy đó là các zone đông tải gần trạm."}}, "heat": {"en": {"title": "Confusion matrix", "what": "Every fault counted by its true zone (row) and the zone the model picked (column).", "read": "The gray diagonal is correct answers. Blue cells are mistakes, darker means more; the biggest is Sw2 → Sw4 (72 faults).", "why": "Most mistakes cluster among the busy trunk zones (<b>71%<\/b> on the same path, <b>42%<\/b> one zone off), while the weakest arcing HIFs can spill across branches."}, "vi": {"title": "Ma trận nhầm lẫn", "what": "Mọi sự cố được đếm theo zone thật (hàng) và zone model chọn (cột).", "read": "Đường chéo xám là câu trả lời đúng. Ô xanh là lỗi, càng đậm càng nhiều; lớn nhất là Sw2 → Sw4 (72 sự cố).", "why": "Phần lớn lỗi tập trung ở các zone trục chính đông tải (<b>71%<\/b> cùng đường từ trạm, <b>42%<\/b> lệch đúng 1 zone), còn hồ quang yếu nhất có thể lệch sang nhánh khác."}}, "chart-dir": {"en": {"title": "Where the wrong answers point", "what": "Every wrong answer grouped by where the guess sits relative to the true zone in the feeder tree.", "read": "<b>71%<\/b> of errors stay on the same path (<b>42%<\/b> off by one zone, <b>40%<\/b> toward the substation); the rest fall on sibling or unrelated branches.", "why": "Knowing which way errors go tells an engineer what extra check to add before switching."}, "vi": {"title": "Câu trả lời sai rơi vào đâu", "what": "Mọi câu trả lời sai được nhóm theo vị trí của zone đoán so với zone thật trên cây lưới.", "read": "<b>71%<\/b> số lỗi nằm trên cùng đường đi (<b>42%<\/b> lệch 1 zone, <b>40%<\/b> về phía trạm); phần còn lại rơi vào zone anh em hoặc nhánh khác.", "why": "Biết lỗi hay lệch về hướng nào giúp kỹ sư biết cần thêm bước kiểm tra gì trước khi đóng cắt."}}, "table-defer": {"en": {"title": "Let the model say “not sure”", "what": "What happens if low-confidence answers go to a manual patrol instead of being acted on.", "read": "Each row is a cutoff. At 0.95, <b>10.3%<\/b> of faults are deferred, accuracy on the rest rises to <b>98.4%<\/b>, and errors drop to 165.", "why": "A model that knows when it is unsure is safer to put in front of a real operator."}, "vi": {"title": "Cho model nói “không chắc”", "what": "Điều gì xảy ra nếu các câu trả lời có độ tự tin thấp được chuyển sang tuần tra tay thay vì hành động theo.", "read": "Mỗi hàng là một ngưỡng. Ở 0.95, <b>10.3%<\/b> số sự cố được chuyển sang tuần tra tay, accuracy phần còn lại tăng lên <b>98.4%<\/b>, và số lỗi giảm còn 165.", "why": "Model biết lúc nào mình không chắc thì an toàn hơn khi đưa cho điều độ viên thật dùng."}}, "table-rest": {"en": {"title": "Isolation and restoration", "what": "One row per faulted zone: what was switched, how much healthy load came back, and whether every limit held.", "read": "Status should be ✓ on every row. Voltage must stay within <b>0.95–1.05 pu<\/b>; “Still dark” is load that could not be picked up within limits.", "why": "Restoring power is only useful if it does not overload a line or push voltage out of range."}, "vi": {"title": "Cô lập và khôi phục", "what": "Mỗi hàng là một zone bị sự cố: đã đóng cắt gì, cấp lại được bao nhiêu tải lành, và mọi giới hạn có được giữ không.", "read": "Mọi hàng nên có ✓. Điện áp phải nằm trong <b>0.95–1.05 pu<\/b>; “Vẫn mất điện” là phần tải không thể cấp lại mà vẫn giữ giới hạn.", "why": "Cấp điện lại chỉ có ích khi không làm quá tải đường dây hay đẩy điện áp ra ngoài giới hạn."}}, "chart-dc": {"en": {"title": "Fault current in the first cycles", "what": "LTspice waveform of a bolted fault at bus 60, from a circuit whose resistance and inductance come from the OpenDSS feeder model. The two lines are the same fault starting at two different instants.", "read": "The solid line starts at the worst instant: it is pushed to one side at first (the DC offset) and settles around zero within a few cycles. The dashed line starts at the instant with no offset.", "why": "The first peak, <b>10,067 A<\/b> instead of <b>8,753 A<\/b>, is what CTs, breakers and the ADC must survive; the phasor study only sees the steady <b>6,119 A<\/b>."}, "vi": {"title": "Dòng sự cố trong vài chu kỳ đầu", "what": "Dạng sóng LTspice của sự cố trực tiếp tại bus 60, từ mạch có điện trở và điện cảm lấy từ mô hình OpenDSS. Hai đường là cùng một sự cố bắt đầu ở hai thời điểm khác nhau.", "read": "Đường liền bắt đầu ở thời điểm xấu nhất: lúc đầu bị đẩy lệch về một phía (DC lệch) rồi dần cân lại quanh 0 sau vài chu kỳ. Đường đứt bắt đầu ở thời điểm không có lệch.", "why": "Đỉnh đầu tiên, <b>10,067 A<\/b> thay vì <b>8,753 A<\/b>, là mức CT, máy cắt và ADC phải chịu; nghiên cứu theo pha chỉ thấy dòng ổn định <b>6,119 A<\/b>."}}, "chart-arc": {"en": {"title": "Arcing fault vs linear resistance", "what": "Two cycles of a ground-fault current at bus 60: an arcing fault (two-diode Emanuel model) and a reference linear <b>400 Ω<\/b> resistor, matched to the same RMS current.", "read": "The arc stays at zero until the voltage passes the arc voltage, then jumps: flat gaps near each zero crossing, steeper flanks. The linear resistor gives a clean sine.", "why": "The main 60 Hz sweep captures the fundamental-current drop and intermittency via R_eff, but these zero-crossing gaps create harmonics (<b>18.8%<\/b> 3rd at <b>400 Ω<\/b>) that only a time-domain sensor (§2d / Tier 1) sees."}, "vi": {"title": "Sự cố có hồ quang so với điện trở tuyến tính", "what": "Hai chu kỳ dòng chạm đất tại bus 60: sự cố có hồ quang (mô hình hai diode Emanuel) và điện trở tuyến tính tham chiếu <b>400 Ω<\/b>, chỉnh cho cùng dòng hiệu dụng.", "read": "Hồ quang đứng ở 0 cho tới khi điện áp vượt điện áp hồ quang rồi mới nhảy lên: có đoạn phẳng gần mỗi lần qua 0 và sườn dốc hơn. Điện trở tuyến tính cho sóng sin sạch.", "why": "Mô phỏng 60 Hz chính đã phản ánh suy giảm thành phần cơ bản và tính chập chờn qua R_eff, nhưng các đoạn phẳng qua 0 này tạo sóng hài (<b>18.8%<\/b> hài bậc 3 ở <b>400 Ω<\/b>) mà chỉ cảm biến miền thời gian (mục 2d / Tầng 1) mới thấy."}}, "table-arc": {"en": {"title": "What changes with an arc", "what": "For each fault resistance, an arc and a fixed resistance with the same RMS current, compared.", "read": "Percent rows are the arc's 60 Hz part and harmonics; the last two rows compare the fault current with the <b>515 A<\/b> load at the feeder head and with one ADC count (<b>5.8 A<\/b>).", "why": "At <b>400 Ω<\/b> the fault is <b>1.2%<\/b> of the load and spans 3 ADC counts: small whatever its shape."}, "vi": {"title": "Hồ quang làm thay đổi gì", "what": "Với mỗi điện trở sự cố, so sánh hồ quang và điện trở cố định có cùng dòng hiệu dụng.", "read": "Các hàng phần trăm là thành phần 60 Hz và sóng hài của hồ quang; hai hàng cuối so dòng sự cố với dòng tải <b>515 A<\/b> ở đầu tuyến và với một mức ADC (<b>5.8 A<\/b>).", "why": "Ở <b>400 Ω<\/b> dòng sự cố bằng <b>1.2%<\/b> dòng tải và chỉ chiếm 3 mức ADC: nhỏ, dù dạng sóng thế nào."}}, "chart-hour": {"en": {"title": "Restored load by hour of day", "what": "For a fault at each hour of a typical summer or winter day of 2017: the share of the healthy load left dark that the ties pick up.", "read": "Solid lines check the limits at the fault hour. Dashed lines also require the plan to hold for the next 6 h, until the repair ends, so they never sit above the solid line. Hover an hour for the exact values.", "why": "Load is lower at night, so more can be restored then; but a plan made at 3 a.m. must survive the morning rise."}, "vi": {"title": "Tải được cấp lại theo giờ trong ngày", "what": "Với sự cố ở từng giờ của một ngày hè hoặc ngày đông điển hình năm 2017: phần trăm tải lành bị mất điện mà tie cấp lại được.", "read": "Đường liền kiểm tra giới hạn đúng giờ sự cố. Đường đứt còn đòi phương án giữ được thêm 6 giờ tới khi sửa xong, nên không bao giờ nằm trên đường liền. Rê chuột vào một giờ để xem số chính xác.", "why": "Về đêm tải thấp hơn nên cấp lại được nhiều hơn; nhưng phương án lập lúc 3 giờ sáng phải chịu được lúc tải tăng vào buổi sáng."}}, "heat-hour": {"en": {"title": "Faulted zone × hour", "what": "One row per faulted zone that leaves healthy load dark, one column per hour of the fault, for summer and for winter.", "read": "Darker cells mean a larger share of that zone's dark load comes back. A row that keeps one colour all day is limited by the network, not by the load level.", "why": "It shows which faults gain from low load and which do not; L13 and Sw3 sit right at the voltage limit."}, "vi": {"title": "Zone sự cố × giờ", "what": "Mỗi hàng là một zone sự cố làm mất điện phần tải lành phía sau, mỗi cột là một giờ xảy ra sự cố, cho mùa hè và mùa đông.", "read": "Ô càng đậm thì phần tải bị mất điện của zone đó được cấp lại càng nhiều. Hàng giữ một màu cả ngày là bị giới hạn bởi lưới, không phải bởi mức tải.", "why": "Cho thấy sự cố nào được lợi khi tải thấp và sự cố nào không; L13 và Sw3 nằm sát giới hạn điện áp."}}, "table-reasons": {"en": {"title": "Why options were rejected", "what": "The average number of rejected power-flow checks per fault hour, by the limit that failed, summed over the 10 fault zones.", "read": "Compare the columns: the limit that fails most often is the one that stops more load from coming back. One check can fail for more than one reason.", "why": "It points to the upgrade that would help: voltage support, or stronger lines."}, "vi": {"title": "Vì sao phương án bị loại", "what": "Số lần tính trào lưu bị loại trung bình ở mỗi giờ sự cố, theo giới hạn bị vi phạm, cộng cho 10 zone sự cố.", "read": "So các cột: giới hạn bị vi phạm nhiều nhất là thứ cản việc cấp lại thêm tải. Một lần kiểm tra có thể bị loại vì nhiều lý do.", "why": "Cho biết nên nâng cấp gì: hỗ trợ điện áp, hay đường dây lớn hơn."}}, "oneline": {"en": {"title": "One-line diagram", "what": "The feeder as an engineering one-line diagram, drawn in AutoCAD from the same data as the study: every line, switch, tie, regulator and capacitor, with the 10 zones in colour.", "read": "Heavy lines are 3-phase, light lines 1-phase, dashed lines underground cable. Filled squares are normally-closed switches, hollow squares normally-open ties, R is the feeder-head recloser.", "why": "It is the kind of drawing an engineer works from: where each zone's switches sit on the circuit."}, "vi": {"title": "Sơ đồ một sợi", "what": "Tuyến vẽ thành sơ đồ một sợi kỹ thuật bằng AutoCAD, từ cùng dữ liệu với nghiên cứu: mọi đường dây, dao, dao liên lạc, bộ điều áp và tụ bù, với 10 zone tô màu.", "read": "Nét đậm là 3 pha, nét mảnh là 1 pha, nét đứt là cáp ngầm. Ô vuông đặc là dao thường đóng, ô vuông rỗng là dao liên lạc thường mở, R là recloser đầu tuyến.", "why": "Đây là loại bản vẽ kỹ sư dùng để làm việc: dao của từng zone nằm ở đâu trên mạch."}}, "table-zones": {"en": {"title": "Feeder zones", "what": "The 10 sections the feeder is split into by its switching devices.", "read": "Each row gives the device that feeds the zone, the zone above it, its load and its line length.", "why": "Everything on this page is counted per zone, so this is the map for reading the rest."}, "vi": {"title": "Các zone của tuyến", "what": "10 đoạn mà tuyến được chia ra bởi các thiết bị đóng cắt.", "read": "Mỗi hàng cho biết thiết bị cấp điện cho zone, zone phía trên, phụ tải và chiều dài đường dây.", "why": "Mọi số liệu trên trang đều tính theo zone, nên đây là bản đồ để đọc các phần còn lại."}}, "map3d": {"en": {"title": "3D feeder model", "what": "The whole IEEE 123-bus feeder built from the study's own data: lines colored by zone, poles, switches, ties, regulators, capacitors, and one column per load.", "read": "Drag to rotate, scroll or pinch to zoom. Taller columns are bigger loads; thicker lines carry more phases. Click a zone, switch or column to have it explained, or press <b>10s<\/b> HIF → FLISR to watch all 6 self-healing steps with animated forward and reversed tie back-feed pulses.", "why": "Every number on this page is counted per zone, so seeing where each zone sits makes the rest easier to read."}, "vi": {"title": "Mô hình lưới 3D", "what": "Toàn bộ lưới IEEE 123-bus dựng từ chính dữ liệu của nghiên cứu: đường dây tô màu theo zone, cột điện, dao đóng cắt, dao liên lạc, bộ điều áp, tụ bù, và mỗi phụ tải là một cột.", "read": "Kéo để xoay, cuộn chuột hoặc chụm hai ngón để phóng to. Cột càng cao là tải càng lớn; đường dây càng dày là càng nhiều pha. Nhấp vào zone, dao hay cột tải để xem giải thích, hoặc bấm <b>10s<\/b> HIF → FLISR để xem trọn 6 bước tự phục hồi kèm xung dòng điện cấp xuôi và đổi hướng qua dao liên lạc.", "why": "Mọi con số trên trang đều tính theo zone, nên thấy được mỗi zone nằm ở đâu giúp đọc phần còn lại dễ hơn."}}, "table-transfer": {"en": {"title": "Cross-feeder transfer & active-grid GNN", "what": "Fault-zone accuracy when models trained ONLY on IEEE 123-bus (<b>4.16 kV<\/b>, 10 switches) are tested on IEEE 123-bus and transferred unchanged to unseen IEEE 34-bus (<b>24.9 kV<\/b>, 7 switches) and underground delta IEEE 37-bus (<b>4.8 kV<\/b>, 10 switches), first on passive radial graphs and then on active grids with <b>0–50%<\/b> inverter DER, reconfiguration/loops, HIFs and non-fault switching transients.", "read": "On passive radial 34-bus, per-node GBDT (<b>99.8%<\/b>) and tree GNN (<b>99.3%<\/b>) both transfer zero-shot above FPI (<b>55.5%<\/b>). On active grids with DER and loops, FPI drops to <b>40.7%<\/b> (123-bus) and <b>47.6%<\/b> (34-bus), while bidirectional ActiveGridGATv2 leads on 123-bus (<b>95.8%<\/b> vs <b>93.9%<\/b>, cutting false trips in half to <b>6.5%<\/b>) and at <b>20%<\/b> few-shot on 34-bus (<b>89.1%<\/b> vs <b>83.1%<\/b>). On underground delta IEEE 37-bus (<b>4.8 kV<\/b>), passive zero-shot drops to <b>56.4%<\/b> (GBDT) / <b>46.7%<\/b> (GNN) vs <b>43.0%<\/b> (FPI) because ungrounded SLG returns only capacitive current, though phase faults stay <b>100.0%<\/b> / <b>99.7%<\/b>. Active 37-bus: FPI <b>44.5%<\/b>, zero-shot GBDT <b>55.4%<\/b> / GATv2 <b>46.2%<\/b>.", "why": "Testing across three different feeders (including ungrounded delta cables) shows both where relative graph features generalize and where grounding physics sets a hard boundary."}, "vi": {"title": "Chuyển lưới & GNN trên lưới có DER / vòng kín", "what": "Độ chính xác tìm zone khi các model CHỈ học trên IEEE 123-bus (<b>4.16 kV<\/b>, 10 dao) được kiểm tra trên 123-bus và thử thẳng sang IEEE 34-bus (<b>24.9 kV<\/b>, 7 dao) cùng lưới cáp ngầm delta IEEE 37-bus (<b>4.8 kV<\/b>, 10 dao) chưa từng thấy, từ lưới hình tia thụ động tới lưới hiện đại có <b>0–50%<\/b> điện mặt trời DER, đổi cấu trúc/vòng kín, sự cố trở kháng cao và quá độ đóng cắt không phải sự cố.", "read": "Trên lưới hình tia thụ động 34-bus, cả GBDT theo nút (<b>99.8%<\/b>) và GNN cây (<b>99.3%<\/b>) đều chuyển lưới zero-shot vượt xa FPI (<b>55.5%<\/b>). Trên lưới có DER và vòng kín, FPI sụp xuống <b>40.7%<\/b> (123-bus) và <b>47.6%<\/b> (34-bus), còn ActiveGridGATv2 hai chiều dẫn đầu trên 123-bus (<b>95.8%<\/b> so với <b>93.9%<\/b>, giảm một nửa báo động giả còn <b>6.5%<\/b>) và ở chế độ tinh chỉnh <b>20%<\/b> trên 34-bus (<b>89.1%<\/b> so với <b>83.1%<\/b>). Trên cáp ngầm delta IEEE 37-bus (<b>4.8 kV<\/b>), zero-shot thụ động giảm còn <b>56.4%<\/b> (GBDT) / <b>46.7%<\/b> (GNN) so với <b>43.0%<\/b> (FPI) do SLG trên lưới delta không nối đất chỉ có dòng điện dung, dù sự cố pha vẫn đạt <b>100.0%<\/b> / <b>99.7%<\/b>. Lưới 37-bus chủ động: FPI <b>44.5%<\/b>, zero-shot GBDT <b>55.4%<\/b> / GATv2 <b>46.2%<\/b>.", "why": "Kiểm tra trên cả ba lưới khác nhau (gồm cả cáp ngầm delta không nối đất) cho thấy rõ nơi đặc trưng đồ thị tương đối tổng quát hóa được và nơi vật lý nối đất tạo ra giới hạn cứng."}}, "table-bus-stage": {"en": {"title": "Stage 2: from zone down to bus", "what": "Inside the predicted zone, ranking individual buses by 3-phase Takagi reactance (using OpenDSS 3×3 line impedances, zero training) versus a bus-graph GNN and random selection.", "read": "Physics beats ML on grounded overhead feeders: Takagi reactance reaches <b>46.9%<\/b> top-1 / <b>69.0%<\/b> top-3 on 123-bus (vs <b>26.4%<\/b> random top-3) and <b>57.5%<\/b> / <b>87.4%<\/b> on 34-bus (vs <b>50.8%<\/b>). Confused buses sit at the same electrical distance (ΔX₁ ≈ <b>0 Ω<\/b>). On underground delta 37-bus, Takagi hits <b>94.4%<\/b> and zero-shot GNN <b>95.2%<\/b> top-3 on phase faults (vs <b>69.4%<\/b> random), while overall top-3 is <b>53.4%<\/b> / <b>53.9%<\/b> because ungrounded SLG breaks the grounded-loop equation.", "why": "Naming the top-3 candidate buses cuts crew search inside a multi-lateral zone while honestly showing the physical observability limit of boundary-only sensors."}, "vi": {"title": "Stage 2: từ zone xuống tới từng bus", "what": "Bên trong zone dự đoán, xếp hạng từng bus bằng phương pháp điện kháng Takagi 3 pha (dùng ma trận đường dây 3×3 của OpenDSS, không cần học) so với mạng GNN đồ thị bus và chọn ngẫu nhiên.", "read": "Ở lưới trên không nối đất, vật lý thắng ML: điện kháng Takagi đạt <b>46.9%<\/b> top-1 / <b>69.0%<\/b> top-3 trên 123-bus (ngẫu nhiên top-3 là <b>26.4%<\/b>) và <b>57.5%<\/b> / <b>87.4%<\/b> trên 34-bus (ngẫu nhiên <b>50.8%<\/b>). Các bus bị nhầm có cùng khoảng cách điện (ΔX₁ ≈ <b>0 Ω<\/b>). Trên cáp ngầm delta 37-bus, Takagi đạt <b>94.4%<\/b> và GNN zero-shot <b>95.2%<\/b> top-3 trên sự cố pha (ngẫu nhiên <b>69.4%<\/b>), còn top-3 tổng thể là <b>53.4%<\/b> / <b>53.9%<\/b> vì SLG trên lưới delta phá vỡ phương trình vòng đất.", "why": "Chỉ ra top-3 bus khả nghi giúp thu hẹp phạm vi tìm kiếm trong zone nhiều nhánh, đồng thời chỉ rõ giới hạn quan sát vật lý khi chỉ đặt cảm biến ở đầu zone."}}, "table-conformal": {"en": {"title": "Split Conformal Prediction: pre-registered vs post-hoc", "what": "A conformal set lists every zone (or NO_FAULT) the model cannot rule out, sized so that it holds the true answer for <b>95%<\/b> of events. A one-label set is the only case where switching could be automatic; anything larger goes to an operator. Rows compare the pre-registered score with a randomized APS score tried afterwards on the same probabilities.", "read": "Pre-registered APS: <b>100.0%<\/b> coverage but 6.37 labels per set, so only <b>22.6%<\/b> of events get one label. Randomized APS: <b>95.0%<\/b> coverage with 1.09 labels per set on 123-bus, but only <b>81.4%<\/b> on the unseen 34-bus feeder with the 123-bus threshold. Active 37-bus randomized APS covers <b>47.4%<\/b> zero-shot and <b>94.1%<\/b> recalibrated.", "why": "It shows how far the coverage target holds: on the feeder it was calibrated on, not on a new one."}, "vi": {"title": "Split Conformal Prediction: đăng ký trước so với kiểm tra sau", "what": "Tập conformal liệt kê mọi zone (hoặc NO_FAULT) mà model chưa loại được, chọn cỡ sao cho chứa đáp án đúng ở <b>95%<\/b> số ca. Chỉ khi tập có 1 nhãn mới có thể tự đóng cắt; tập lớn hơn thì chuyển cho điều độ viên. Các hàng so cách tính đã đăng ký trước với APS ngẫu nhiên thử sau trên cùng xác suất.", "read": "APS đăng ký trước: phủ <b>100.0%<\/b> nhưng mỗi tập có 6.37 nhãn, nên chỉ <b>22.6%<\/b> số ca có tập 1 nhãn. APS ngẫu nhiên: phủ <b>95.0%<\/b> với 1.09 nhãn mỗi tập trên 123-bus, nhưng chỉ phủ <b>81.4%<\/b> trên lưới 34-bus chưa thấy khi dùng ngưỡng của 123-bus. Trên 37-bus chủ động, APS ngẫu nhiên phủ <b>47.4%<\/b> zero-shot và <b>94.1%<\/b> sau hiệu chỉnh.", "why": "Cho thấy mục tiêu độ phủ giữ được tới đâu: đúng trên lưới đã hiệu chỉnh, không đúng trên lưới mới."}}, "table-hif-fusion": {"en": {"title": "Two-tier Edge HIF-Sensor → Graph FLISR", "what": "Paired ablation on identical OpenDSS events comparing 60 Hz phasor features alone against adding two scalar outputs (p_hif, hif_alarm) from a frozen 504-byte int8 Edge HIF-Sensor at each switch, across passive (PerNodeGBDT, ZoneTreeGNN) and active DER/looped grids (ActivePerNodeGBDT, ActiveGridGATv2).", "read": "Passive 123-bus SLG <b>400 Ω<\/b>: GBDT <b>78.1%<\/b> → <b>97.7%<\/b>, ZoneTreeGNN <b>79.6%<\/b> → <b>96.0%<\/b>. Active 123-bus GATv2: SLG <b>400 Ω<\/b> <b>73.5%<\/b> → <b>87.5%<\/b>, NO_FAULT FPR <b>6.5%<\/b> → <b>1.2%<\/b>.", "why": "At <b>400 Ω<\/b> on <b>4.16 kV<\/b>, the 60 Hz fault current (<b>6.2 A<\/b>) is buried in <b>1%<\/b> CT noise. Detecting arc harmonics locally at 15.36 kHz and passing compact scores into the graph targets that ceiling directly."}, "vi": {"title": "Kiến trúc 2 tầng Edge HIF-Sensor → Graph FLISR", "what": "So sánh đối chứng trên cùng tập sự cố OpenDSS giữa đặc trưng pha 60 Hz thuần với khi ghép thêm 2 đại lượng vô hướng (p_hif, hif_alarm) từ cảm biến hồ quang biên int8 504 byte đóng băng tại mỗi dao, trên cả lưới thụ động (PerNodeGBDT, ZoneTreeGNN) và lưới chủ động có DER/vòng kín (ActivePerNodeGBDT, ActiveGridGATv2).", "read": "123-bus thụ động SLG <b>400 Ω<\/b>: GBDT <b>78.1%<\/b> → <b>97.7%<\/b>, ZoneTreeGNN <b>79.6%<\/b> → <b>96.0%<\/b>. 123-bus chủ động GATv2: SLG <b>400 Ω<\/b> <b>73.5%<\/b> → <b>87.5%<\/b>, FPR không sự cố <b>6.5%<\/b> → <b>1.2%<\/b>.", "why": "Ở <b>400 Ω<\/b> trên lưới <b>4.16 kV<\/b>, dòng sự cố 60 Hz (<b>6.2 A<\/b>) chìm trong nhiễu CT <b>1%<\/b>. Phát hiện sóng hài hồ quang cục bộ ở 15.36 kHz rồi đưa điểm số gọn vào đồ thị nhắm thẳng vào giới hạn vật lý đó."}}, "table-hif-surfaces": {"en": {"title": "Breakdown across 5 Emanuel arc surfaces", "what": "Zone localization accuracy on arcing high-impedance ground faults split by the 5 simulated contact surfaces (wet grass, wet sand, concrete, dry grass, dry asphalt) from the two-diode Emanuel arc model.", "read": "Across the 5 simulated surfaces (+Edge), accuracy spans <b>90.0%<\/b> (dry_asphalt) to <b>95.1%<\/b> (wet_sand).", "why": "Higher ignition voltage and resistance (dry grass, dry asphalt) produce sparser, weaker arcs and test whether the two-tier detector holds beyond easy wet-ground cases. All 5 surfaces are simulated."}, "vi": {"title": "Phân rã theo 5 bề mặt hồ quang Emanuel", "what": "Độ chính xác định vị zone trên các sự cố chạm đất trở kháng cao có hồ quang, tách theo 5 bề mặt tiếp xúc mô phỏng (cỏ ướt, cát ướt, bê tông, cỏ khô, nhựa đường khô) của mô hình hồ quang hai diode Emanuel.", "read": "Trên 5 bề mặt mô phỏng (+Edge), độ chính xác từ <b>90.0%<\/b> (dry_asphalt) tới <b>95.1%<\/b> (wet_sand).", "why": "Điện áp đánh lửa và điện trở cao hơn (cỏ khô, nhựa đường khô) tạo hồ quang thưa và yếu hơn, kiểm tra xem hệ 2 tầng có giữ vững ngoài các ca đất ướt dễ hay không. Cả 5 bề mặt đều là mô phỏng."}}, "table-hif-disturbances": {"en": {"title": "False-alarm rate on 7 background disturbances", "what": "Share of active-grid NO_FAULT events wrongly flagged as a fault, broken down across 7 simulated time-domain disturbances including hard negatives (arc welder, transformer inrush, nonlinear loads).", "read": "On active 123-bus (+Edge GATv2), the highest disturbance FPR is <b>6.7%<\/b> on inrush.", "why": "Adding an edge arc score is only useful if harmonic-rich normal loads (welders, inrush, inverters) do not flood Graph FLISR with nuisance trips."}, "vi": {"title": "Tỉ lệ báo động giả trên 7 nhiễu nền", "what": "Tỉ lệ các sự kiện không sự cố (NO_FAULT) trên lưới chủ động bị báo nhầm là sự cố, tách theo 7 dạng nhiễu nền miền thời gian mô phỏng gồm cả âm tính khó (máy hàn hồ quang, dòng xung kích MBA, tải phi tuyến).", "read": "Trên 123-bus chủ động (+Edge GATv2), FPR cao nhất theo nhiễu nền là <b>6.7%<\/b> ở inrush.", "why": "Thêm điểm hồ quang từ cảm biến biên chỉ có ích khi các tải bình thường giàu sóng hài (máy hàn, dòng xung kích, nghịch lưu) không làm Graph FLISR cắt nhầm hàng loạt."}}, "table-hif-realistic": {"en": {"title": "Branch-10 Before/After: realistic arcing + CT/PT noise", "what": "Three-stage comparison on simulated feeders: legacy clean 60 Hz → Branch-10 realistic 60 Hz (intermittent Emanuel R_eff, per-zone load drift, CT/PT bias + <b>0.5 A<\/b> floor, where ml_full SLG <b>400 Ω<\/b> drops to <b>31.3%<\/b>) → paired Realistic + Edge 15.36 kHz (frozen 504 B int8 Tier-1 MLP) for ml_full, PerNodeGBDT, ZoneTreeGNN, and unseen 34-bus / active branches where run.", "read": "Branch-10 realistic 123-bus: ml_full SLG <b>400 Ω<\/b>: <b>35.0%<\/b> → <b>91.5%<\/b>; PerNodeGBDT SLG <b>400 Ω<\/b>: <b>35.6%<\/b> → <b>91.3%<\/b>; ZoneTreeGNN SLG <b>400 Ω<\/b>: <b>36.9%<\/b> → <b>90.8%<\/b>.", "why": "Tests whether the two-tier architecture still rescues high-impedance faults when Tier 1 receives genuinely attenuated r_eff fault current and intermittent arc extinction cycles, without cheating on clean linear currents. Simulation only."}, "vi": {"title": "Đối chứng Trước/Sau Nhánh 10: hồ quang chập chờn + nhiễu CT/PT", "what": "Bảng đối chứng 3 cột trên mô phỏng: 60 Hz sạch cũ → 60 Hz thực tế Nhánh 10 (hồ quang chập chờn Emanuel R_eff, trôi tải theo zone, sai số CT/PT + sàn <b>0.5 A<\/b> khiến ml_full SLG <b>400 Ω<\/b> tụt xuống <b>31.3%<\/b>) → ghép Thực tế + Edge 15.36 kHz (Tiny MLP int8 504 B đóng băng) cho ml_full, PerNodeGBDT, ZoneTreeGNN và nhánh 34-bus / lưới chủ động đã chạy thật.", "read": "123-bus thực tế Nhánh 10: ml_full SLG <b>400 Ω<\/b>: <b>35.0%<\/b> → <b>91.5%<\/b>; PerNodeGBDT SLG <b>400 Ω<\/b>: <b>35.6%<\/b> → <b>91.3%<\/b>; ZoneTreeGNN SLG <b>400 Ω<\/b>: <b>36.9%<\/b> → <b>90.8%<\/b>.", "why": "Kiểm tra xem kiến trúc 2 tầng có còn cứu được sự cố trở kháng cao khi Tầng 1 cũng phải chịu dòng suy giảm thực theo r_eff và các chu kỳ tắt/mồi chập chờn (không ăn gian bằng dòng tuyến tính sạch). Hoàn toàn là mô phỏng."}}, "table-hif-realistic-arc": {"en": {"title": "Intermittent vs. continuous arcs & 5 Emanuel surfaces (Branch 10)", "what": "Breakdown of Branch-10 realistic arcing ground faults (IEEE 123-bus) by conduction regime (intermittent arc_duty &lt; 1.0 vs. continuous arc_duty == 1.0) and across all 5 simulated Emanuel surfaces (wet grass, wet sand, concrete, dry grass, dry asphalt).", "read": "ZoneTreeGNN intermittent arcing moves <b>52.4%<\/b> → <b>95.1%<\/b>; across 5 Emanuel surfaces (+Edge), accuracy spans <b>93.5%<\/b> (concrete) to <b>96.7%<\/b> (dry_asphalt).", "why": "Intermittent extinction cycles (<b>15%<\/b>–<b>65%<\/b> off) directly stress the Tier-1 PERSIST = 3 consecutive-window counter; reporting every surface honestly shows whether hard dry surfaces still recover."}, "vi": {"title": "Hồ quang chập chờn vs. liên tục & 5 bề mặt Emanuel (Nhánh 10)", "what": "Phân rã sự cố chạm đất hồ quang thực tế Nhánh 10 (IEEE 123-bus) theo chế độ dẫn (chập chờn arc_duty &lt; 1.0 so với liên tục arc_duty == 1.0) và trên đủ 5 bề mặt Emanuel mô phỏng (cỏ ướt, cát ướt, bê tông, cỏ khô, nhựa đường khô).", "read": "ZoneTreeGNN trên hồ quang chập chờn đi từ <b>52.4%<\/b> → <b>95.1%<\/b>; trên 5 bề mặt Emanuel (+Edge), độ chính xác từ <b>93.5%<\/b> (concrete) tới <b>96.7%<\/b> (dry_asphalt).", "why": "Chu kỳ tắt/mồi chập chờn (tắt <b>15%<\/b>–<b>65%<\/b> số chu kỳ) thử thách trực tiếp bộ đếm duy trì PERSIST = 3 liên tiếp của Tầng 1; báo cáo đủ 5 bề mặt cho thấy trung thực các bề mặt khô khó vẫn hồi phục tới đâu."}}, "table-hif-realistic-miss": {"en": {"title": "1 sensor offline under Branch-10 realistic noise (R4)", "what": "Zone accuracy when any single switch loses both its 60 Hz phasor channels and its local Edge HIF (p_hif, hif_alarm) outputs simultaneously (worst-case, mean across devices, and mean on SLG <b>200–400 Ω<\/b>).", "read": "With simultaneous 60 Hz + Edge blanking on 123-bus, ZoneTreeGNN 1-sensor-offline mean moves <b>84.5%<\/b> → <b>90.6%<\/b> (SLG <b>200–400 Ω<\/b>: <b>45.9%<\/b> → <b>84.9%<\/b>).", "why": "Because the edge sensor shares the same IED enclosure as the 60 Hz CT/PT, an outage blanks both at once; R4 verifies that adding Edge features never makes single-sensor outages worse."}, "vi": {"title": "Mất 1 cảm biến dưới nhiễu thực tế Nhánh 10 (R4)", "what": "Độ chính xác định vị zone khi bất kỳ một thiết bị đóng cắt nào mất đồng thời cả kênh đo 60 Hz lẫn tín hiệu Edge HIF (p_hif, hif_alarm) tại chỗ (tệ nhất, trung bình mọi thiết bị và trung bình trên SLG <b>200–400 Ω<\/b>).", "read": "Khi xóa đồng thời 60 Hz + Edge trên 123-bus, trung bình mất 1 cảm biến của ZoneTreeGNN đi từ <b>84.5%<\/b> → <b>90.6%<\/b> (SLG <b>200–400 Ω<\/b>: <b>45.9%<\/b> → <b>84.9%<\/b>).", "why": "Vì cảm biến biên nằm cùng tủ IED với mạch đo 60 Hz, khi mất kết nối cả hai cùng mất; tiêu chí R4 kiểm chứng rằng ghép Edge không làm hệ thống yếu đi khi mất 1 cảm biến."}}, "evidence": {"en": {"title": "Verification, provenance & scientific honesty", "what": "A reviewer-ready audit panel read directly from all 25 SHA-256 manifests in results/provenance/ (59 result files), pairing cryptographic hashes with honest failures, simulation limits, and static-page security commitments.", "read": "Green ✓ means <b>100%<\/b> hash match (0 changed, 0 missing, 0 unrecorded). Red ✕ and amber ! chips highlight honest failures and physical limits right beside passing evidence.", "why": "Any lecturer or reviewer can verify every figure locally in two commands without trusting screenshots."}, "vi": {"title": "Chứng thực, kiểm chứng & độ tin cậy khoa học", "what": "Khối kiểm toán dành cho giảng viên và phản biện, đọc trực tiếp từ toàn bộ 25 manifest SHA-256 trong results/provenance/ (59 file kết quả), đặt mã băm mật mã ngay cạnh các ca thất bại trung thực, giới hạn mô phỏng và cam kết bảo mật trang tĩnh.", "read": "Nhãn ✓ xanh nghĩa là khớp băm <b>100%<\/b> (0 sửa đổi, 0 thiếu, 0 chưa ghi). Nhãn ✕ đỏ và ! vàng nêu rõ các ca thất bại trung thực và giới hạn vật lý ngay cạnh bằng chứng đạt.", "why": "Mọi giảng viên hay phản biện đều có thể tự kiểm chứng toàn bộ số liệu trên máy bằng 2 lệnh mà không cần tin vào ảnh chụp."}}, "table-provenance": {"en": {"title": "SHA-256 Provenance Ledger", "what": "All 25 manifests in results/provenance/*.json with producer ID, Local/Kaggle run source, event count, shortened SHA-256 with one-click copy, and live verification status.", "read": "Click Copy to copy the full 64-character SHA-256, or expand the full 59-file manifest below to download and verify any JSON or CSV directly.", "why": "Proves every result file matches the script run that produced it and was never edited by hand."}, "vi": {"title": "Sổ cái chứng thực SHA-256", "what": "Toàn bộ 25 manifest trong results/provenance/*.json gồm mã thí nghiệm, nguồn chạy Local/Kaggle, số sự kiện, SHA-256 rút gọn kèm nút sao chép và trạng thái khớp trực tiếp.", "read": "Bấm Sao chép để lấy đủ 64 ký tự SHA-256, hoặc mở danh sách đủ 59 file bên dưới để tải và đối chiếu trực tiếp từng file JSON/CSV.", "why": "Chứng minh mọi file kết quả đều khớp với lần chạy sinh ra nó và không bị chỉnh sửa thủ công."}}, "table-honesty": {"en": {"title": "Passed evidence vs. honest failures & limits", "what": "Side-by-side summary of passing criteria (Main FLISR, 10/11 unseen multi-feeder, H1–H4 HIF-Fusion) next to honest failures (IEEE 37-bus ungrounded delta SLG P1-Fail, BusGraphGNN vs Takagi, cross-feeder conformal coverage) and the VeHIF real-arc domain gap.", "read": "Every project metric comes directly from results/ (simulation only); the VeHIF domain-gap check is cited explicitly from research/hif-fusion/PLAN.md.", "why": "Reporting where a model breaks under real physics builds scientific trust far more than hiding failures."}, "vi": {"title": "Bằng chứng đạt vs. ca thất bại trung thực & giới hạn", "what": "Bảng đối chiếu song song giữa bằng chứng đạt tiêu chí (FLISR chính, 10/11 đa lưới, H1–H4 HIF-Fusion) với các ca thất bại trung thực (P1-Fail SLG lưới cáp ngầm delta IEEE 37-bus, BusGraphGNN thua Takagi, conformal liên lưới) và khoảng cách miền hồ quang thật VeHIF.", "read": "Mọi chỉ số của dự án đều đọc trực tiếp từ results/ (hoàn toàn là mô phỏng); đối chiếu khoảng cách miền VeHIF được trích nguồn rõ từ research/hif-fusion/PLAN.md.", "why": "Báo cáo trung thực nơi mô hình gãy vì giới hạn vật lý tạo độ tin cậy khoa học hơn nhiều so với việc giấu lỗi."}}, "table-comtrade": {"en": {"title": "COMTRADE ingest & parity check", "what": "Verification of the IEEE C37.111 COMTRADE reader and feature converter across 5 public open-source relay samples and 6 simulated round-trips (OpenDSS, LTspice, synthetic HIF).", "read": "11/11 checks passed; on 10-device OpenDSS round-trips, 3/3 zone predictions match direct simulation (max relative feature error <b>0.0118%<\/b>). A single device fills only 15/150 Tier-2 features.", "why": "Proves the waveform-to-feature bridge matches the exact schema the models expect, so real utility COMTRADE files can be fed directly once available (not yet tested on real utility faults)."}, "vi": {"title": "Kiểm chứng đọc COMTRADE & khớp đặc trưng", "what": "Kết quả kiểm thử bộ đọc và đổi đặc trưng COMTRADE (IEEE C37.111) trên 5 file mẫu công khai và 6 bản ghi sóng mô phỏng vòng kín (OpenDSS, LTspice, hồ quang HIF mô phỏng).", "read": "Đạt 11/11 ca kiểm thử; trên bộ OpenDSS đủ 10 thiết bị, 3/3 dự đoán zone khớp hoàn toàn với mô phỏng trực tiếp (sai số tương đối lớn nhất <b>0.0118%<\/b>). Một thiết bị đơn lẻ chỉ điền 15/150 đặc trưng Tier-2.", "why": "Chứng minh cầu nối từ dạng sóng sang đặc trưng khớp đúng khuôn của model, để khi xin được file COMTRADE thật từ điện lực chỉ cần đưa thẳng vào lệnh (hiện chưa thử trên dữ liệu sự cố lưới thật)."}}}</script>
<script type="application/json" id="mdata">{"geo": {"buses": {"1": [700.0, 1500.0], "2": [700.0, 1675.0], "3": [700.0, 1250.0], "4": [700.0, 1050.0], "5": [1025.0, 1250.0], "6": [1275.0, 1150.0], "7": [1000.0, 1500.0], "8": [1200.0, 1500.0], "9": [1200.0, 1725.0], "10": [1450.0, 2150.0], "11": [950.0, 2150.0], "12": [1200.0, 1275.0], "13": [1500.0, 1500.0], "14": [1200.0, 2150.0], "15": [1500.0, 1250.0], "16": [1500.0, 875.0], "17": [1850.0, 1250.0], "18": [1500.0, 2325.0], "19": [1250.0, 2325.0], "20": [925.0, 2325.0], "21": [1500.0, 2625.0], "22": [975.0, 2625.0], "23": [1500.0, 2875.0], "24": [950.0, 2875.0], "25": [1500.0, 3150.0], "26": [1150.0, 3150.0], "27": [875.0, 3150.0], "28": [1500.0, 3350.0], "29": [1500.0, 3650.0], "30": [1850.0, 3650.0], "31": [1150.0, 3375.0], "32": [1150.0, 3675.0], "33": [875.0, 3650.0], "34": [1500.0, 1350.0], "35": [1975.0, 2325.0], "36": [2075.0, 2000.0], "37": [1775.0, 2000.0], "38": [2325.0, 2000.0], "39": [2650.0, 2000.0], "40": [1975.0, 2575.0], "41": [2300.0, 2575.0], "42": [1975.0, 2825.0], "43": [2475.0, 2825.0], "44": [1975.0, 3025.0], "45": [2175.0, 3025.0], "46": [2475.0, 3025.0], "47": [1975.0, 3275.0], "48": [1825.0, 3275.0], "49": [2225.0, 3275.0], "50": [2475.0, 3275.0], "51": [2725.0, 3275.0], "52": [2000.0, 1500.0], "53": [2200.0, 1500.0], "54": [2325.0, 1500.0], "55": [2600.0, 1500.0], "56": [2875.0, 1500.0], "57": [2325.0, 1850.0], "58": [2075.0, 1850.0], "59": [1825.0, 1850.0], "60": [3075.0, 1850.0], "61": [3075.0, 1300.0], "62": [3075.0, 2100.0], "63": [3075.0, 2275.0], "64": [3075.0, 2625.0], "65": [2650.0, 2625.0], "66": [2650.0, 2300.0], "67": [3525.0, 1850.0], "68": [3725.0, 1850.0], "69": [4000.0, 1850.0], "70": [4325.0, 1850.0], "71": [4600.0, 1850.0], "72": [3525.0, 1575.0], "73": [3800.0, 1575.0], "74": [4150.0, 1575.0], "75": [4550.0, 1575.0], "76": [3525.0, 1375.0], "77": [3925.0, 1375.0], "78": [4025.0, 1375.0], "79": [4250.0, 1375.0], "80": [4025.0, 900.0], "81": [4025.0, 425.0], "82": [4025.0, 175.0], "83": [4275.0, 175.0], "84": [4700.0, 425.0], "85": [4700.0, 900.0], "86": [3255.0, 725.0], "87": [3050.0, 1125.0], "88": [2950.0, 1300.0], "89": [2775.0, 1125.0], "90": [2775.0, 900.0], "91": [2550.0, 1125.0], "92": [2550.0, 825.0], "93": [2325.0, 1125.0], "94": [2325.0, 850.0], "95": [2025.0, 1125.0], "96": [2025.0, 925.0], "97": [3525.0, 2100.0], "98": [3800.0, 2100.0], "99": [4350.0, 2100.0], "100": [4650.0, 2100.0], "101": [3525.0, 2450.0], "102": [3750.0, 2450.0], "103": [4075.0, 2450.0], "104": [4775.0, 2450.0], "105": [3525.0, 2725.0], "106": [3750.0, 2725.0], "107": [4325.0, 2725.0], "108": [3525.0, 3050.0], "109": [3975.0, 3050.0], "110": [4275.0, 3050.0], "111": [4275.0, 3625.0], "112": [4275.0, 2925.0], "113": [4800.0, 2925.0], "114": [5125.0, 2925.0], "135": [1600.0, 2325.0], "149": [300.0, 1500.0], "151": [3187.0, 3928.0], "152": [1600.0, 1500.0], "160": [3175.0, 1850.0], "197": [3525.0, 2200.0], "250": [2050.0, 3650.0], "300": [3245.0, 4010.0], "450": [5450.0, 2100.0]}, "bus_zone": {"1": "Sw1", "2": "Sw1", "3": "Sw1", "4": "Sw1", "5": "Sw1", "6": "Sw1", "7": "Sw1", "8": "Sw1", "9": "Sw1", "10": "Sw1", "11": "Sw1", "12": "Sw1", "13": "Sw1", "14": "Sw1", "15": "Sw1", "16": "Sw1", "17": "Sw1", "18": "L13", "19": "L13", "20": "L13", "21": "L13", "22": "L13", "23": "L13", "24": "L13", "25": "L13", "26": "L13", "27": "L13", "28": "L13", "29": "L13", "30": "L13", "31": "L13", "32": "L13", "33": "L13", "34": "Sw1", "35": "Sw3", "36": "Sw3", "37": "Sw3", "38": "Sw3", "39": "Sw3", "40": "Sw3", "41": "Sw3", "42": "Sw3", "43": "Sw3", "44": "Sw3", "45": "Sw3", "46": "Sw3", "47": "L45", "48": "L45", "49": "L45", "50": "L45", "51": "L45", "52": "Sw2", "53": "Sw2", "54": "Sw2", "55": "Sw2", "56": "Sw2", "57": "Sw2", "58": "Sw2", "59": "Sw2", "60": "Sw2", "61": "Sw2", "62": "L61", "63": "L61", "64": "L61", "65": "L61", "66": "L61", "67": "Sw4", "68": "Sw4", "69": "Sw4", "70": "Sw4", "71": "Sw4", "72": "Sw4", "73": "Sw4", "74": "Sw4", "75": "Sw4", "76": "Sw4", "77": "Sw4", "78": "Sw4", "79": "Sw4", "80": "Sw4", "81": "Sw4", "82": "Sw4", "83": "Sw4", "84": "Sw4", "85": "Sw4", "86": "L77", "87": "L77", "88": "L77", "89": "L77", "90": "L77", "91": "L77", "92": "L77", "93": "L77", "94": "L77", "95": "L77", "96": "L77", "97": "L68", "98": "L68", "99": "L68", "100": "L68", "101": "Sw5", "102": "Sw5", "103": "Sw5", "104": "Sw5", "105": "Sw5", "106": "Sw5", "107": "Sw5", "108": "Sw5", "109": "Sw5", "110": "Sw5", "111": "Sw5", "112": "Sw5", "113": "Sw5", "114": "Sw5", "135": "Sw3", "149": "Sw1", "151": "L45", "152": "Sw2", "160": "Sw4", "197": "Sw5", "250": "L13", "300": "Sw5", "450": "L68"}, "loads": {"1": 40.0, "2": 20.0, "4": 40.0, "5": 20.0, "6": 40.0, "7": 20.0, "9": 40.0, "10": 20.0, "11": 40.0, "12": 20.0, "16": 40.0, "17": 20.0, "19": 40.0, "20": 40.0, "22": 40.0, "24": 40.0, "28": 40.0, "29": 40.0, "30": 40.0, "31": 20.0, "32": 20.0, "33": 40.0, "34": 40.0, "35": 40.0, "37": 40.0, "38": 20.0, "39": 20.0, "41": 20.0, "42": 20.0, "43": 40.0, "45": 20.0, "46": 20.0, "47": 105.0, "48": 210.0, "49": 140.0, "50": 40.0, "51": 20.0, "52": 40.0, "53": 40.0, "55": 20.0, "56": 20.0, "58": 20.0, "59": 20.0, "60": 20.0, "62": 40.0, "63": 40.0, "64": 75.0, "65": 140.0, "66": 75.0, "68": 20.0, "69": 40.0, "70": 20.0, "71": 40.0, "73": 40.0, "74": 40.0, "75": 40.0, "76": 245.0, "77": 40.0, "79": 40.0, "80": 40.0, "82": 40.0, "83": 20.0, "84": 20.0, "85": 40.0, "86": 20.0, "87": 40.0, "88": 40.0, "90": 40.0, "92": 40.0, "94": 40.0, "95": 20.0, "96": 20.0, "98": 40.0, "99": 40.0, "100": 40.0, "102": 20.0, "103": 40.0, "104": 40.0, "106": 40.0, "107": 40.0, "109": 40.0, "111": 20.0, "112": 20.0, "113": 40.0, "114": 20.0}, "edges": [["149", "1", "Sw1", 3, 0], ["149", "150r", null, 3, 0], ["1", "2", "Sw1", 1, 0], ["1", "3", "Sw1", 1, 0], ["1", "7", "Sw1", 3, 0], ["3", "4", "Sw1", 1, 0], ["3", "5", "Sw1", 1, 0], ["7", "8", "Sw1", 3, 0], ["5", "6", "Sw1", 1, 0], ["8", "12", "Sw1", 1, 0], ["8", "9", "Sw1", 1, 0], ["8", "13", "Sw1", 3, 0], ["13", "34", "Sw1", 1, 0], ["13", "18", "L13", 3, 0], ["13", "152", "Sw2", 3, 0], ["9r", "14", "Sw1", 1, 0], ["14", "11", "Sw1", 1, 0], ["14", "10", "Sw1", 1, 0], ["34", "15", "Sw1", 1, 0], ["18", "19", "L13", 1, 0], ["18", "21", "L13", 3, 0], ["18", "135", "Sw3", 3, 0], ["15", "16", "Sw1", 1, 0], ["15", "17", "Sw1", 1, 0], ["19", "20", "L13", 1, 0], ["21", "22", "L13", 1, 0], ["21", "23", "L13", 3, 0], ["23", "24", "L13", 1, 0], ["23", "25", "L13", 3, 0], ["25", "28", "L13", 3, 0], ["25r", "26", "L13", 2, 0], ["26", "27", "L13", 2, 0], ["26", "31", "L13", 1, 0], ["28", "29", "L13", 3, 0], ["27", "33", "L13", 1, 0], ["31", "32", "L13", 1, 0], ["29", "30", "L13", 3, 0], ["30", "250", "L13", 3, 0], ["35", "36", "Sw3", 2, 0], ["35", "40", "Sw3", 3, 0], ["35", "135", "Sw3", 3, 0], ["36", "37", "Sw3", 1, 0], ["36", "38", "Sw3", 1, 0], ["40", "41", "Sw3", 1, 0], ["40", "42", "Sw3", 3, 0], ["38", "39", "Sw3", 1, 0], ["42", "43", "Sw3", 1, 0], ["42", "44", "Sw3", 3, 0], ["44", "45", "Sw3", 1, 0], ["44", "47", "L45", 3, 0], ["45", "46", "Sw3", 1, 0], ["47", "48", "L45", 3, 0], ["47", "49", "L45", 3, 0], ["49", "50", "L45", 3, 0], ["50", "51", "L45", 3, 0], ["51", "151", "L45", 3, 0], ["52", "53", "Sw2", 3, 0], ["52", "152", "Sw2", 3, 0], ["53", "54", "Sw2", 3, 0], ["54", "55", "Sw2", 3, 0], ["54", "57", "Sw2", 3, 0], ["55", "56", "Sw2", 3, 0], ["57", "58", "Sw2", 1, 0], ["57", "60", "Sw2", 3, 0], ["58", "59", "Sw2", 1, 0], ["60", "61", "Sw2", 3, 0], ["60", "62", "L61", 3, 1], ["60", "160", "Sw4", 3, 0], ["61", "61s", "Sw2", 3, 0], ["62", "63", "L61", 3, 1], ["63", "64", "L61", 3, 1], ["64", "65", "L61", 3, 1], ["65", "66", "L61", 3, 1], ["67", "68", "Sw4", 1, 0], ["67", "72", "Sw4", 3, 0], ["67", "97", "L68", 3, 0], ["67", "160r", "Sw4", 3, 0], ["68", "69", "Sw4", 1, 0], ["72", "73", "Sw4", 1, 0], ["72", "76", "Sw4", 3, 0], ["97", "98", "L68", 3, 0], ["97", "197", "Sw5", 3, 0], ["69", "70", "Sw4", 1, 0], ["70", "71", "Sw4", 1, 0], ["73", "74", "Sw4", 1, 0], ["76", "77", "Sw4", 3, 0], ["76", "86", "L77", 3, 0], ["74", "75", "Sw4", 1, 0], ["77", "78", "Sw4", 3, 0], ["86", "87", "L77", 3, 0], ["78", "79", "Sw4", 3, 0], ["78", "80", "Sw4", 3, 0], ["80", "81", "Sw4", 3, 0], ["81", "82", "Sw4", 3, 0], ["81", "84", "Sw4", 1, 0], ["82", "83", "Sw4", 3, 0], ["84", "85", "Sw4", 1, 0], ["87", "88", "L77", 1, 0], ["87", "89", "L77", 3, 0], ["89", "90", "L77", 1, 0], ["89", "91", "L77", 3, 0], ["91", "92", "L77", 1, 0], ["91", "93", "L77", 3, 0], ["93", "94", "L77", 1, 0], ["93", "95", "L77", 3, 0], ["95", "96", "L77", 1, 0], ["98", "99", "L68", 3, 0], ["99", "100", "L68", 3, 0], ["100", "450", "L68", 3, 0], ["197", "101", "Sw5", 3, 0], ["101", "102", "Sw5", 1, 0], ["101", "105", "Sw5", 3, 0], ["102", "103", "Sw5", 1, 0], ["105", "106", "Sw5", 1, 0], ["105", "108", "Sw5", 3, 0], ["103", "104", "Sw5", 1, 0], ["106", "107", "Sw5", 1, 0], ["108", "109", "Sw5", 1, 0], ["108", "300", "Sw5", 3, 0], ["109", "110", "Sw5", 1, 0], ["110", "111", "Sw5", 1, 0], ["110", "112", "Sw5", 1, 0], ["112", "113", "Sw5", 1, 0], ["113", "114", "Sw5", 1, 0]], "ties": [["Sw7", "151", "300"], ["Sw8", "54", "94"], ["Sw9", "450", null]], "devices": [["Sw1", "recloser", 240.0, 1500.0, "Sw1"], ["L13", "added", 1500.0, 1912.5, "L13"], ["Sw2", "ieee", 1550.0, 1500.0, "Sw2"], ["Sw3", "ieee", 1550.0, 2325.0, "Sw3"], ["L45", "added", 1975.0, 3150.0, "L45"], ["L61", "added", 3075.0, 1975.0, "L61"], ["Sw4", "ieee", 3125.0, 1850.0, "Sw4"], ["L68", "added", 3525.0, 1975.0, "L68"], ["Sw5", "ieee", 3525.0, 2150.0, "Sw5"], ["L77", "added", 3390.0, 1050.0, "L77"]], "regs": [["Reg 2", "9", 1200.0, 1725.0], ["Reg 3", "25", 1500.0, 3150.0], ["Reg 4", "160", 3175.0, 1850.0]], "caps": [["C83", "83", 600.0, 4275.0, 175.0], ["C88A", "88", 50.0, 2950.0, 1300.0], ["C90B", "90", 50.0, 2775.0, 900.0], ["C92C", "92", 50.0, 2550.0, 825.0]], "source": ["150", 100.0, 1500.0], "zones": [{"name": "Sw1", "color": "#1f77b4", "label": [420, 1900]}, {"name": "L13", "color": "#ff7f0e", "label": [1200, 2470]}, {"name": "Sw2", "color": "#2ca02c", "label": [2320, 1670]}, {"name": "Sw3", "color": "#d62728", "label": [2300, 2450]}, {"name": "L45", "color": "#9467bd", "label": [2470, 3420]}, {"name": "L61", "color": "#8c564b", "label": [2860, 2420]}, {"name": "Sw4", "color": "#e377c2", "label": [4370, 1110]}, {"name": "L68", "color": "#7f7f7f", "label": [4350, 2260]}, {"name": "Sw5", "color": "#bcbd22", "label": [3970, 3210]}, {"name": "L77", "color": "#17becf", "label": [2140, 580]}]}, "kw": {"Sw1": "400", "L13": "360", "Sw2": "180", "Sw3": "240", "L45": "515", "L61": "370", "Sw4": "725", "L68": "120", "Sw5": "320", "L77": "260"}, "text": {"zone": {"Sw1": {"en": {"title": "Zone Sw1", "what": "<b>400 kW<\/b> across 13 loads and <b>4.8 kft<\/b> of line, fed through recloser Sw1. Upstream: the substation.", "read": "The model finds faults in this zone <b>85.4%<\/b> of the time and wrongly blames it for <b>2.21%<\/b> of faults elsewhere.", "why": "If a fault hits here: <b>955 kW<\/b> of the <b>3,090 kW<\/b> left dark beyond it comes back through tie Sw9 and Sw7; L13, L61, L77, Sw2, Sw3 and Sw4 stay dark until the repair."}, "vi": {"title": "Zone Sw1", "what": "<b>400 kW<\/b> gồm 13 điểm tải và <b>4.8 kft<\/b> đường dây, được cấp qua recloser Sw1. Phía trên: trạm nguồn.", "read": "Model tìm đúng sự cố ở zone này <b>85.4%<\/b> số lần, và đổ nhầm cho zone này <b>2.21%<\/b> số sự cố ở nơi khác.", "why": "Nếu sự cố xảy ra ở đây: <b>955 kW<\/b> trên <b>3,090 kW<\/b> bị mất điện phía sau được cấp lại qua tie Sw9 và Sw7; L13, L61, L77, Sw2, Sw3 và Sw4 vẫn mất điện tới khi sửa xong."}}, "L13": {"en": {"title": "Zone L13", "what": "<b>360 kW<\/b> across 10 loads and <b>6.0 kft<\/b> of line, fed through automated switch L13 (added). Upstream: Sw1.", "read": "The model finds faults in this zone <b>91.6%<\/b> of the time and wrongly blames it for <b>1.73%<\/b> of faults elsewhere.", "why": "If a fault hits here: <b>515 kW<\/b> of the <b>755 kW<\/b> left dark beyond it comes back through tie Sw7; Sw3 stays dark until the repair."}, "vi": {"title": "Zone L13", "what": "<b>360 kW<\/b> gồm 10 điểm tải và <b>6.0 kft<\/b> đường dây, được cấp qua dao tự động L13 (thêm vào). Phía trên: Sw1.", "read": "Model tìm đúng sự cố ở zone này <b>91.6%<\/b> số lần, và đổ nhầm cho zone này <b>1.73%<\/b> số sự cố ở nơi khác.", "why": "Nếu sự cố xảy ra ở đây: <b>515 kW<\/b> trên <b>755 kW<\/b> bị mất điện phía sau được cấp lại qua tie Sw7; Sw3 vẫn mất điện tới khi sửa xong."}}, "Sw2": {"en": {"title": "Zone Sw2", "what": "<b>180 kW<\/b> across 7 loads and <b>3.4 kft<\/b> of line, fed through IEEE switch Sw2. Upstream: Sw1.", "read": "The model finds faults in this zone <b>86.5%<\/b> of the time and wrongly blames it for <b>1.59%<\/b> of faults elsewhere.", "why": "If a fault hits here: <b>440 kW<\/b> of the <b>1,795 kW<\/b> left dark beyond it comes back through tie Sw7; L61, L77 and Sw4 stay dark until the repair."}, "vi": {"title": "Zone Sw2", "what": "<b>180 kW<\/b> gồm 7 điểm tải và <b>3.4 kft<\/b> đường dây, được cấp qua dao IEEE Sw2. Phía trên: Sw1.", "read": "Model tìm đúng sự cố ở zone này <b>86.5%<\/b> số lần, và đổ nhầm cho zone này <b>1.59%<\/b> số sự cố ở nơi khác.", "why": "Nếu sự cố xảy ra ở đây: <b>440 kW<\/b> trên <b>1,795 kW<\/b> bị mất điện phía sau được cấp lại qua tie Sw7; L61, L77 và Sw4 vẫn mất điện tới khi sửa xong."}}, "Sw3": {"en": {"title": "Zone Sw3", "what": "<b>240 kW<\/b> across 9 loads and <b>3.9 kft<\/b> of line, fed through IEEE switch Sw3. Upstream: L13.", "read": "The model finds faults in this zone <b>90.4%<\/b> of the time and wrongly blames it for <b>0.54%<\/b> of faults elsewhere.", "why": "If a fault hits here: none of the <b>515 kW<\/b> left dark beyond it can be picked up within limits, so L45 waits for the repair."}, "vi": {"title": "Zone Sw3", "what": "<b>240 kW<\/b> gồm 9 điểm tải và <b>3.9 kft<\/b> đường dây, được cấp qua dao IEEE Sw3. Phía trên: L13.", "read": "Model tìm đúng sự cố ở zone này <b>90.4%<\/b> số lần, và đổ nhầm cho zone này <b>0.54%<\/b> số sự cố ở nơi khác.", "why": "Nếu sự cố xảy ra ở đây: không thể cấp lại <b>515 kW<\/b> bị mất điện phía sau mà vẫn giữ giới hạn, nên L45 phải chờ sửa xong."}}, "L45": {"en": {"title": "Zone L45", "what": "<b>515 kW<\/b> across 7 loads and <b>1.6 kft<\/b> of line, fed through automated switch L45 (added). Upstream: Sw3.", "read": "The model finds faults in this zone <b>94.1%<\/b> of the time and wrongly blames it for <b>0.17%<\/b> of faults elsewhere.", "why": "If a fault hits here: nothing beyond it loses power, so only this zone waits for the repair."}, "vi": {"title": "Zone L45", "what": "<b>515 kW<\/b> gồm 7 điểm tải và <b>1.6 kft<\/b> đường dây, được cấp qua dao tự động L45 (thêm vào). Phía trên: Sw3.", "read": "Model tìm đúng sự cố ở zone này <b>94.1%<\/b> số lần, và đổ nhầm cho zone này <b>0.17%<\/b> số sự cố ở nơi khác.", "why": "Nếu sự cố xảy ra ở đây: không có zone nào phía sau bị mất điện, nên chỉ zone này chờ sửa xong."}}, "L61": {"en": {"title": "Zone L61", "what": "<b>370 kW<\/b> across 7 loads and <b>1.5 kft<\/b> of line, fed through automated switch L61 (added). Upstream: Sw2.", "read": "The model finds faults in this zone <b>94.2%<\/b> of the time and wrongly blames it for <b>0.27%<\/b> of faults elsewhere.", "why": "If a fault hits here: nothing beyond it loses power, so only this zone waits for the repair."}, "vi": {"title": "Zone L61", "what": "<b>370 kW<\/b> gồm 7 điểm tải và <b>1.5 kft<\/b> đường dây, được cấp qua dao tự động L61 (thêm vào). Phía trên: Sw2.", "read": "Model tìm đúng sự cố ở zone này <b>94.2%<\/b> số lần, và đổ nhầm cho zone này <b>0.27%<\/b> số sự cố ở nơi khác.", "why": "Nếu sự cố xảy ra ở đây: không có zone nào phía sau bị mất điện, nên chỉ zone này chờ sửa xong."}}, "Sw4": {"en": {"title": "Zone Sw4", "what": "<b>725 kW<\/b> across 17 loads and <b>6.7 kft<\/b> of line, fed through IEEE switch Sw4. Upstream: Sw2.", "read": "The model finds faults in this zone <b>92.8%<\/b> of the time and wrongly blames it for <b>2.40%<\/b> of faults elsewhere.", "why": "If a fault hits here: <b>440 kW<\/b> of the <b>700 kW<\/b> left dark beyond it comes back through tie Sw7; L77 stays dark until the repair."}, "vi": {"title": "Zone Sw4", "what": "<b>725 kW<\/b> gồm 17 điểm tải và <b>6.7 kft<\/b> đường dây, được cấp qua dao IEEE Sw4. Phía trên: Sw2.", "read": "Model tìm đúng sự cố ở zone này <b>92.8%<\/b> số lần, và đổ nhầm cho zone này <b>2.40%<\/b> số sự cố ở nơi khác.", "why": "Nếu sự cố xảy ra ở đây: <b>440 kW<\/b> trên <b>700 kW<\/b> bị mất điện phía sau được cấp lại qua tie Sw7; L77 vẫn mất điện tới khi sửa xong."}}, "L68": {"en": {"title": "Zone L68", "what": "<b>120 kW<\/b> across 3 loads and <b>2.2 kft<\/b> of line, fed through automated switch L68 (added). Upstream: Sw4.", "read": "The model finds faults in this zone <b>91.9%<\/b> of the time and wrongly blames it for <b>0.18%<\/b> of faults elsewhere.", "why": "If a fault hits here: <b>320 kW<\/b> of the <b>320 kW<\/b> left dark beyond it comes back through tie Sw7; every healthy zone gets power back."}, "vi": {"title": "Zone L68", "what": "<b>120 kW<\/b> gồm 3 điểm tải và <b>2.2 kft<\/b> đường dây, được cấp qua dao tự động L68 (thêm vào). Phía trên: Sw4.", "read": "Model tìm đúng sự cố ở zone này <b>91.9%<\/b> số lần, và đổ nhầm cho zone này <b>0.18%<\/b> số sự cố ở nơi khác.", "why": "Nếu sự cố xảy ra ở đây: <b>320 kW<\/b> trên <b>320 kW<\/b> bị mất điện phía sau được cấp lại qua tie Sw7; mọi zone lành đều có điện lại."}}, "Sw5": {"en": {"title": "Zone Sw5", "what": "<b>320 kW<\/b> across 10 loads and <b>6.2 kft<\/b> of line, fed through IEEE switch Sw5. Upstream: L68.", "read": "The model finds faults in this zone <b>95.4%<\/b> of the time and wrongly blames it for <b>0.35%<\/b> of faults elsewhere.", "why": "If a fault hits here: nothing beyond it loses power, so only this zone waits for the repair."}, "vi": {"title": "Zone Sw5", "what": "<b>320 kW<\/b> gồm 10 điểm tải và <b>6.2 kft<\/b> đường dây, được cấp qua dao IEEE Sw5. Phía trên: L68.", "read": "Model tìm đúng sự cố ở zone này <b>95.4%<\/b> số lần, và đổ nhầm cho zone này <b>0.35%<\/b> số sự cố ở nơi khác.", "why": "Nếu sự cố xảy ra ở đây: không có zone nào phía sau bị mất điện, nên chỉ zone này chờ sửa xong."}}, "L77": {"en": {"title": "Zone L77", "what": "<b>260 kW<\/b> across 8 loads and <b>2.7 kft<\/b> of line, fed through automated switch L77 (added). Upstream: Sw4.", "read": "The model finds faults in this zone <b>96.0%<\/b> of the time and wrongly blames it for <b>0.26%<\/b> of faults elsewhere.", "why": "If a fault hits here: nothing beyond it loses power, so only this zone waits for the repair."}, "vi": {"title": "Zone L77", "what": "<b>260 kW<\/b> gồm 8 điểm tải và <b>2.7 kft<\/b> đường dây, được cấp qua dao tự động L77 (thêm vào). Phía trên: Sw4.", "read": "Model tìm đúng sự cố ở zone này <b>96.0%<\/b> số lần, và đổ nhầm cho zone này <b>0.26%<\/b> số sự cố ở nơi khác.", "why": "Nếu sự cố xảy ra ở đây: không có zone nào phía sau bị mất điện, nên chỉ zone này chờ sửa xong."}}}, "obj": {"src": {"en": {"title": "Substation · bus 150", "what": "The <b>4.16 kV<\/b> source that feeds the whole test feeder, with voltage regulator Reg 1.", "read": "Power flows outward from here through recloser Sw1.", "why": "“Upstream” on this page always means closer to the substation."}, "vi": {"title": "Trạm nguồn · bus 150", "what": "Nguồn <b>4.16 kV<\/b> cấp điện cho toàn bộ lưới thử nghiệm, kèm bộ điều áp Reg 1.", "read": "Điện đi từ đây ra ngoài qua recloser Sw1.", "why": "“Phía trên” trên trang này luôn có nghĩa là gần trạm nguồn hơn."}}, "dev:Sw1": {"en": {"title": "Sw1 · feeder-head recloser", "what": "The breaker at the start of the feeder. It trips on a fault, recloses a few times, and locks out if the fault is still there.", "read": "Every fault in this study starts with Sw1 locking out the whole feeder.", "why": "That lockout is what starts fault location, isolation and restoration."}, "vi": {"title": "Sw1 · recloser đầu tuyến", "what": "Máy cắt ở đầu tuyến. Nó cắt khi có sự cố, tự đóng lại vài lần, và mở hẳn (lockout) nếu sự cố vẫn còn.", "read": "Mọi sự cố trong nghiên cứu đều bắt đầu bằng việc Sw1 cắt hẳn toàn tuyến.", "why": "Lần cắt hẳn đó chính là thứ khởi động việc định vị, cô lập và khôi phục."}}, "dev:L13": {"en": {"title": "L13 · automated switch (added)", "what": "An automated switch added in this study on an existing line, so the feeder splits into smaller zones. It feeds zone L13.", "read": "It reports current and voltage just like the IEEE switches.", "why": "Smaller zones mean fewer customers out and a shorter patrol after a fault."}, "vi": {"title": "L13 · dao tự động (thêm vào)", "what": "Dao tự động được thêm vào trong nghiên cứu này trên một đoạn dây có sẵn, để chia tuyến thành các zone nhỏ hơn. Nó cấp điện cho zone L13.", "read": "Nó gửi số đo dòng và áp giống như các dao của IEEE.", "why": "Zone càng nhỏ thì sau sự cố càng ít khách hàng mất điện và quãng tuần tra càng ngắn."}}, "dev:Sw2": {"en": {"title": "Sw2 · sectionalizing switch", "what": "A switch from the IEEE test case that splits the feeder; it feeds zone Sw2.", "read": "Its current and voltage readings are part of what the fault-location model sees.", "why": "Opening it cuts zone Sw2 off from everything upstream."}, "vi": {"title": "Sw2 · dao phân đoạn", "what": "Dao có sẵn trong lưới thử nghiệm IEEE, chia tuyến thành nhiều đoạn; nó cấp điện cho zone Sw2.", "read": "Số đo dòng và áp của nó là một phần dữ liệu mà model định vị sự cố nhìn vào.", "why": "Mở dao này là tách zone Sw2 khỏi toàn bộ phần phía trên."}}, "dev:Sw3": {"en": {"title": "Sw3 · sectionalizing switch", "what": "A switch from the IEEE test case that splits the feeder; it feeds zone Sw3.", "read": "Its current and voltage readings are part of what the fault-location model sees.", "why": "Opening it cuts zone Sw3 off from everything upstream."}, "vi": {"title": "Sw3 · dao phân đoạn", "what": "Dao có sẵn trong lưới thử nghiệm IEEE, chia tuyến thành nhiều đoạn; nó cấp điện cho zone Sw3.", "read": "Số đo dòng và áp của nó là một phần dữ liệu mà model định vị sự cố nhìn vào.", "why": "Mở dao này là tách zone Sw3 khỏi toàn bộ phần phía trên."}}, "dev:L45": {"en": {"title": "L45 · automated switch (added)", "what": "An automated switch added in this study on an existing line, so the feeder splits into smaller zones. It feeds zone L45.", "read": "It reports current and voltage just like the IEEE switches.", "why": "Smaller zones mean fewer customers out and a shorter patrol after a fault."}, "vi": {"title": "L45 · dao tự động (thêm vào)", "what": "Dao tự động được thêm vào trong nghiên cứu này trên một đoạn dây có sẵn, để chia tuyến thành các zone nhỏ hơn. Nó cấp điện cho zone L45.", "read": "Nó gửi số đo dòng và áp giống như các dao của IEEE.", "why": "Zone càng nhỏ thì sau sự cố càng ít khách hàng mất điện và quãng tuần tra càng ngắn."}}, "dev:L61": {"en": {"title": "L61 · automated switch (added)", "what": "An automated switch added in this study on an existing line, so the feeder splits into smaller zones. It feeds zone L61.", "read": "It reports current and voltage just like the IEEE switches.", "why": "Smaller zones mean fewer customers out and a shorter patrol after a fault."}, "vi": {"title": "L61 · dao tự động (thêm vào)", "what": "Dao tự động được thêm vào trong nghiên cứu này trên một đoạn dây có sẵn, để chia tuyến thành các zone nhỏ hơn. Nó cấp điện cho zone L61.", "read": "Nó gửi số đo dòng và áp giống như các dao của IEEE.", "why": "Zone càng nhỏ thì sau sự cố càng ít khách hàng mất điện và quãng tuần tra càng ngắn."}}, "dev:Sw4": {"en": {"title": "Sw4 · sectionalizing switch", "what": "A switch from the IEEE test case that splits the feeder; it feeds zone Sw4.", "read": "Its current and voltage readings are part of what the fault-location model sees.", "why": "Opening it cuts zone Sw4 off from everything upstream."}, "vi": {"title": "Sw4 · dao phân đoạn", "what": "Dao có sẵn trong lưới thử nghiệm IEEE, chia tuyến thành nhiều đoạn; nó cấp điện cho zone Sw4.", "read": "Số đo dòng và áp của nó là một phần dữ liệu mà model định vị sự cố nhìn vào.", "why": "Mở dao này là tách zone Sw4 khỏi toàn bộ phần phía trên."}}, "dev:L68": {"en": {"title": "L68 · automated switch (added)", "what": "An automated switch added in this study on an existing line, so the feeder splits into smaller zones. It feeds zone L68.", "read": "It reports current and voltage just like the IEEE switches.", "why": "Smaller zones mean fewer customers out and a shorter patrol after a fault."}, "vi": {"title": "L68 · dao tự động (thêm vào)", "what": "Dao tự động được thêm vào trong nghiên cứu này trên một đoạn dây có sẵn, để chia tuyến thành các zone nhỏ hơn. Nó cấp điện cho zone L68.", "read": "Nó gửi số đo dòng và áp giống như các dao của IEEE.", "why": "Zone càng nhỏ thì sau sự cố càng ít khách hàng mất điện và quãng tuần tra càng ngắn."}}, "dev:Sw5": {"en": {"title": "Sw5 · sectionalizing switch", "what": "A switch from the IEEE test case that splits the feeder; it feeds zone Sw5.", "read": "Its current and voltage readings are part of what the fault-location model sees.", "why": "Opening it cuts zone Sw5 off from everything upstream."}, "vi": {"title": "Sw5 · dao phân đoạn", "what": "Dao có sẵn trong lưới thử nghiệm IEEE, chia tuyến thành nhiều đoạn; nó cấp điện cho zone Sw5.", "read": "Số đo dòng và áp của nó là một phần dữ liệu mà model định vị sự cố nhìn vào.", "why": "Mở dao này là tách zone Sw5 khỏi toàn bộ phần phía trên."}}, "dev:L77": {"en": {"title": "L77 · automated switch (added)", "what": "An automated switch added in this study on an existing line, so the feeder splits into smaller zones. It feeds zone L77.", "read": "It reports current and voltage just like the IEEE switches.", "why": "Smaller zones mean fewer customers out and a shorter patrol after a fault."}, "vi": {"title": "L77 · dao tự động (thêm vào)", "what": "Dao tự động được thêm vào trong nghiên cứu này trên một đoạn dây có sẵn, để chia tuyến thành các zone nhỏ hơn. Nó cấp điện cho zone L77.", "read": "Nó gửi số đo dòng và áp giống như các dao của IEEE.", "why": "Zone càng nhỏ thì sau sự cố càng ít khách hàng mất điện và quãng tuần tra càng ngắn."}}, "tie:Sw7": {"en": {"title": "Sw7 · tie switch (normally open)", "what": "A normally open link between two branches of this feeder (bus 151 to bus 300).", "read": "Restoration closes it only after a power flow confirms voltage, current and radial limits.", "why": "Ties are how healthy zones beyond a fault get power back before the repair."}, "vi": {"title": "Sw7 · dao liên lạc (thường mở)", "what": "Mối nối thường mở giữa hai nhánh của chính tuyến này (bus 151 tới bus 300).", "read": "Việc khôi phục chỉ đóng nó sau khi tính trào lưu xác nhận điện áp, dòng điện và hình tia đều đạt.", "why": "Dao liên lạc là cách để các zone lành phía sau chỗ sự cố có điện lại trước khi sửa xong."}}, "tie:Sw8": {"en": {"title": "Sw8 · tie switch (normally open)", "what": "A single-phase tie from the IEEE test case (bus 54 to bus 94).", "read": "It stays open in every case: one phase cannot pick up three-phase load.", "why": "Ties are how healthy zones beyond a fault get power back before the repair."}, "vi": {"title": "Sw8 · dao liên lạc (thường mở)", "what": "Dao liên lạc một pha có sẵn trong lưới IEEE (bus 54 tới bus 94).", "read": "Nó luôn mở trong mọi trường hợp: một pha không thể nhận tải ba pha.", "why": "Dao liên lạc là cách để các zone lành phía sau chỗ sự cố có điện lại trước khi sửa xong."}}, "tie:Sw9": {"en": {"title": "Sw9 · tie switch (normally open)", "what": "A normally open link from bus 450 to an adjacent feeder, modeled as a <b>4.16 kV<\/b> source.", "read": "Restoration closes it only after a power flow confirms voltage, current and radial limits.", "why": "Ties are how healthy zones beyond a fault get power back before the repair."}, "vi": {"title": "Sw9 · dao liên lạc (thường mở)", "what": "Mối nối thường mở từ bus 450 sang tuyến kế bên, mô phỏng như một nguồn <b>4.16 kV<\/b>.", "read": "Việc khôi phục chỉ đóng nó sau khi tính trào lưu xác nhận điện áp, dòng điện và hình tia đều đạt.", "why": "Dao liên lạc là cách để các zone lành phía sau chỗ sự cố có điện lại trước khi sửa xong."}}, "reg:9": {"en": {"title": "Reg 2 · voltage regulator", "what": "Raises or lowers voltage in small steps to keep customers within limits. It sits at bus 9; the substation has Reg 1.", "read": "During a fault study its taps are frozen, so the measurements reflect the fault, not the regulator.", "why": "Long feeders lose voltage along the way; regulators keep it within <b>0.95–1.05 pu<\/b>."}, "vi": {"title": "Reg 2 · bộ điều áp", "what": "Tăng hoặc giảm điện áp theo từng nấc nhỏ để giữ điện áp khách hàng trong giới hạn. Nó đặt ở bus 9; trạm nguồn có Reg 1.", "read": "Khi mô phỏng sự cố, nấc điều áp được giữ cố định, nên số đo phản ánh sự cố chứ không phải bộ điều áp.", "why": "Tuyến dài bị sụt áp dọc đường; bộ điều áp giữ điện áp trong khoảng <b>0.95–1.05 pu<\/b>."}}, "reg:25": {"en": {"title": "Reg 3 · voltage regulator", "what": "Raises or lowers voltage in small steps to keep customers within limits. It sits at bus 25; the substation has Reg 1.", "read": "During a fault study its taps are frozen, so the measurements reflect the fault, not the regulator.", "why": "Long feeders lose voltage along the way; regulators keep it within <b>0.95–1.05 pu<\/b>."}, "vi": {"title": "Reg 3 · bộ điều áp", "what": "Tăng hoặc giảm điện áp theo từng nấc nhỏ để giữ điện áp khách hàng trong giới hạn. Nó đặt ở bus 25; trạm nguồn có Reg 1.", "read": "Khi mô phỏng sự cố, nấc điều áp được giữ cố định, nên số đo phản ánh sự cố chứ không phải bộ điều áp.", "why": "Tuyến dài bị sụt áp dọc đường; bộ điều áp giữ điện áp trong khoảng <b>0.95–1.05 pu<\/b>."}}, "reg:160": {"en": {"title": "Reg 4 · voltage regulator", "what": "Raises or lowers voltage in small steps to keep customers within limits. It sits at bus 160; the substation has Reg 1.", "read": "During a fault study its taps are frozen, so the measurements reflect the fault, not the regulator.", "why": "Long feeders lose voltage along the way; regulators keep it within <b>0.95–1.05 pu<\/b>."}, "vi": {"title": "Reg 4 · bộ điều áp", "what": "Tăng hoặc giảm điện áp theo từng nấc nhỏ để giữ điện áp khách hàng trong giới hạn. Nó đặt ở bus 160; trạm nguồn có Reg 1.", "read": "Khi mô phỏng sự cố, nấc điều áp được giữ cố định, nên số đo phản ánh sự cố chứ không phải bộ điều áp.", "why": "Tuyến dài bị sụt áp dọc đường; bộ điều áp giữ điện áp trong khoảng <b>0.95–1.05 pu<\/b>."}}, "cap:C83": {"en": {"title": "C83 · capacitor bank", "what": "<b>600 kvar<\/b> of reactive power at bus 83.", "read": "It supplies reactive power locally, so less current has to flow from the substation.", "why": "That props up voltage and cuts losses, most of all at the end of long branches."}, "vi": {"title": "C83 · tụ bù", "what": "<b>600 kvar<\/b> công suất phản kháng ở bus 83.", "read": "Tụ cấp công suất phản kháng tại chỗ, nên dòng điện từ trạm phải tải ít hơn.", "why": "Nhờ vậy điện áp được nâng lên và tổn thất giảm, nhất là ở cuối các nhánh dài."}}, "cap:C88A": {"en": {"title": "C88A · capacitor bank", "what": "<b>50 kvar<\/b> of reactive power at bus 88.", "read": "It supplies reactive power locally, so less current has to flow from the substation.", "why": "That props up voltage and cuts losses, most of all at the end of long branches."}, "vi": {"title": "C88A · tụ bù", "what": "<b>50 kvar<\/b> công suất phản kháng ở bus 88.", "read": "Tụ cấp công suất phản kháng tại chỗ, nên dòng điện từ trạm phải tải ít hơn.", "why": "Nhờ vậy điện áp được nâng lên và tổn thất giảm, nhất là ở cuối các nhánh dài."}}, "cap:C90B": {"en": {"title": "C90B · capacitor bank", "what": "<b>50 kvar<\/b> of reactive power at bus 90.", "read": "It supplies reactive power locally, so less current has to flow from the substation.", "why": "That props up voltage and cuts losses, most of all at the end of long branches."}, "vi": {"title": "C90B · tụ bù", "what": "<b>50 kvar<\/b> công suất phản kháng ở bus 90.", "read": "Tụ cấp công suất phản kháng tại chỗ, nên dòng điện từ trạm phải tải ít hơn.", "why": "Nhờ vậy điện áp được nâng lên và tổn thất giảm, nhất là ở cuối các nhánh dài."}}, "cap:C92C": {"en": {"title": "C92C · capacitor bank", "what": "<b>50 kvar<\/b> of reactive power at bus 92.", "read": "It supplies reactive power locally, so less current has to flow from the substation.", "why": "That props up voltage and cuts losses, most of all at the end of long branches."}, "vi": {"title": "C92C · tụ bù", "what": "<b>50 kvar<\/b> công suất phản kháng ở bus 92.", "read": "Tụ cấp công suất phản kháng tại chỗ, nên dòng điện từ trạm phải tải ít hơn.", "why": "Nhờ vậy điện áp được nâng lên và tổn thất giảm, nhất là ở cuối các nhánh dài."}}}, "load": {"en": {"title": "Bus {bus} · load", "what": "{kw} kW of customer load at bus {bus}, in zone {zone}.", "read": "Column height is load size: the tallest columns are the biggest customers.", "why": "Loads are what restoration is trying to bring back; every kW restored early counts."}, "vi": {"title": "Bus {bus} · phụ tải", "what": "{kw} kW phụ tải khách hàng ở bus {bus}, thuộc zone {zone}.", "read": "Chiều cao cột là độ lớn phụ tải: cột cao nhất là khách hàng lớn nhất.", "why": "Phụ tải là thứ mà việc khôi phục muốn cấp điện lại; mỗi kW có điện sớm đều có giá trị."}}}, "glb": {"recloser": "models/recloser.glb", "auto_switch": "models/auto_switch.glb", "regulator": "models/regulator.glb", "capacitor": "models/capacitor.glb", "transformer": "models/transformer.glb", "substation": "models/substation.glb"}, "hif_demo": {"bus": "72", "Z": "Sw4", "P": "Sw4", "ftype": "SLG", "r": 200.0, "conf": 0.9366, "p_hif": 0.99809, "threshold": 0.982635, "persist": 3, "params": 417, "bytes": 504, "host_us": 0.5399}, "err": {"1": [144, 17, 86, 14, "Sw2", 5], "10": [27, 7, 22, 5, "Sw2", 5], "11": [27, 7, 18, 4, "Sw2", 3], "12": [27, 5, 23, 4, "Sw2", 2], "13": [144, 17, 90, 12, "L13", 6], "14": [27, 5, 24, 4, "L13", 2], "149": [144, 16, 79, 11, "Sw4", 4], "15": [27, 4, 21, 1, "Sw2", 2], "16": [27, 6, 23, 5, "Sw2", 3], "17": [27, 6, 22, 4, "L13", 3], "2": [27, 6, 22, 5, "L13", 3], "3": [27, 4, 23, 3, "Sw4", 2], "34": [27, 4, 21, 3, "Sw4", 2], "4": [27, 4, 21, 2, "Sw4", 2], "5": [27, 6, 19, 4, "L13", 4], "6": [27, 6, 20, 4, "Sw4", 4], "7": [144, 14, 86, 9, "Sw2", 5], "8": [144, 18, 90, 13, "Sw4", 6], "9": [54, 12, 42, 9, "Sw4", 5], "18": [144, 11, 84, 10, "Sw1", 3], "19": [27, 5, 18, 4, "L77", 2], "20": [27, 4, 19, 4, "Sw2", 2], "21": [144, 13, 78, 12, "Sw1", 4], "22": [27, 2, 19, 2, "Sw1", 1], "23": [144, 7, 83, 7, "Sw4", 2], "24": [27, 3, 19, 3, "Sw4", 1], "25": [216, 21, 116, 19, "Sw2", 5], "250": [144, 10, 69, 10, "Sw1", 4], "26": [72, 8, 41, 8, "Sw1", 2], "27": [72, 8, 47, 8, "Sw4", 4], "28": [144, 13, 81, 13, "Sw4", 6], "29": [144, 7, 75, 5, "Sw4", 2], "30": [144, 10, 70, 8, "Sw2", 3], "31": [27, 2, 21, 1, "Sw4", 1], "32": [27, 4, 20, 3, "Sw4", 2], "33": [27, 3, 16, 3, "Sw1", 3], "152": [144, 19, 79, 17, "Sw1", 9], "52": [144, 18, 85, 15, "Sw4", 8], "53": [144, 19, 85, 15, "Sw4", 11], "54": [144, 19, 83, 14, "Sw1", 8], "55": [144, 14, 77, 11, "Sw1", 5], "56": [144, 20, 76, 15, "Sw1", 12], "57": [144, 18, 82, 14, "Sw4", 9], "58": [27, 7, 20, 6, "Sw4", 4], "59": [27, 7, 20, 5, "Sw1", 3], "60": [144, 20, 88, 18, "Sw4", 10], "61": [288, 40, 169, 34, "Sw4", 7], "135": [144, 13, 76, 11, "Sw1", 4], "35": [144, 12, 74, 11, "L13", 6], "36": [72, 8, 41, 8, "Sw4", 3], "37": [27, 2, 17, 2, "Sw1", 1], "38": [27, 5, 17, 5, "Sw1", 2], "39": [27, 3, 15, 3, "Sw1", 2], "40": [144, 12, 73, 12, "Sw4", 4], "41": [27, 3, 18, 3, "L13", 1], "42": [144, 10, 78, 10, "L13", 4], "43": [27, 5, 16, 3, "Sw4", 1], "44": [144, 13, 75, 12, "Sw2", 6], "45": [27, 3, 17, 3, "Sw4", 2], "46": [27, 5, 17, 4, "Sw4", 2], "151": [144, 11, 59, 11, "Sw4", 4], "47": [144, 10, 43, 10, "L13", 5], "48": [144, 9, 57, 9, "Sw3", 3], "49": [144, 10, 50, 10, "Sw1", 4], "50": [144, 5, 48, 5, "Sw4", 1], "51": [144, 6, 47, 5, "L61", 2], "62": [144, 10, 61, 9, "Sw2", 4], "63": [144, 6, 65, 6, "Sw2", 2], "64": [144, 8, 62, 8, "Sw1", 2], "65": [144, 8, 63, 8, "L13", 2], "66": [144, 10, 54, 9, "L13", 4], "160": [288, 16, 153, 14, "Sw1", 4], "67": [144, 13, 84, 13, "Sw2", 5], "68": [27, 5, 18, 5, "L45", 2], "69": [27, 1, 17, 1, "L13", 1], "70": [27, 5, 17, 4, "Sw1", 5], "71": [27, 4, 15, 3, "Sw3", 2], "72": [144, 7, 78, 7, "Sw1", 4], "73": [27, 4, 19, 3, "Sw1", 3], "74": [27, 3, 23, 3, "L77", 1], "75": [27, 1, 22, 1, "L13", 1], "76": [144, 15, 77, 14, "Sw1", 6], "77": [144, 9, 83, 9, "Sw2", 4], "78": [144, 10, 80, 9, "Sw3", 3], "79": [144, 7, 76, 6, "L13", 3], "80": [144, 5, 76, 3, "Sw2", 3], "81": [144, 11, 77, 11, "Sw2", 6], "82": [144, 14, 77, 13, "Sw2", 5], "83": [144, 7, 73, 7, "L77", 1], "84": [27, 1, 19, 1, "Sw1", 1], "85": [27, 3, 18, 3, "Sw1", 2], "100": [144, 12, 61, 12, "Sw2", 5], "450": [144, 14, 48, 13, "Sw1", 3], "97": [144, 12, 62, 11, "Sw4", 4], "98": [144, 8, 68, 7, "Sw4", 4], "99": [144, 12, 67, 11, "Sw4", 3], "101": [144, 7, 22, 5, "L68", 3], "102": [27, 2, 9, 2, "Sw4", 1], "103": [27, 1, 10, 1, "Sw4", 1], "104": [27, 0, 8, 0, "", 0], "105": [144, 3, 24, 3, "Sw1", 1], "106": [27, 1, 9, 1, "Sw1", 1], "107": [27, 2, 9, 2, "Sw4", 1], "108": [144, 11, 23, 11, "Sw1", 5], "109": [27, 2, 3, 2, "Sw4", 1], "110": [27, 0, 5, 0, "", 0], "111": [27, 2, 9, 2, "L13", 1], "112": [27, 2, 8, 2, "Sw1", 1], "113": [27, 2, 7, 2, "Sw3", 1], "114": [27, 2, 7, 2, "Sw1", 2], "197": [144, 4, 23, 4, "Sw2", 1], "300": [144, 6, 23, 6, "Sw1", 3], "86": [144, 7, 47, 6, "Sw1", 3], "87": [144, 5, 55, 5, "Sw4", 2], "88": [27, 1, 13, 1, "Sw4", 1], "89": [144, 4, 49, 4, "L13", 2], "90": [27, 3, 9, 3, "Sw4", 2], "91": [144, 8, 44, 7, "Sw1", 5], "92": [27, 1, 17, 1, "Sw4", 1], "93": [144, 2, 48, 2, "Sw4", 1], "94": [27, 3, 13, 3, "Sw1", 3], "95": [144, 4, 45, 4, "L13", 2], "96": [27, 2, 13, 2, "L13", 1]}, "missed": [["1", "Sw1", "Sw2", "SLG", 200.0, 0.431, "predicted child (1 zone downstream)"], ["1", "Sw1", "Sw5", "SLG", 400.0, 0.6051, "further downstream"], ["1", "Sw1", "Sw4", "SLG", 100.0, 0.4215, "further downstream"], ["1", "Sw1", "L68", "SLG", 400.0, 0.8689, "further downstream"], ["1", "Sw1", "L13", "SLG", 200.0, 0.5863, "predicted child (1 zone downstream)"], ["1", "Sw1", "Sw2", "SLG", 400.0, 0.8801, "predicted child (1 zone downstream)"], ["10", "Sw1", "L61", "SLG", 200.0, 0.7128, "further downstream"], ["10", "Sw1", "Sw2", "SLG", 400.0, 0.9564, "predicted child (1 zone downstream)"], ["11", "Sw1", "Sw2", "SLG", 100.0, 0.7708, "predicted child (1 zone downstream)"], ["11", "Sw1", "Sw4", "SLG", 400.0, 0.9901, "further downstream"], ["12", "Sw1", "L13", "SLG", 100.0, 0.6119, "predicted child (1 zone downstream)"], ["12", "Sw1", "L45", "SLG", 200.0, 0.8189, "further downstream"], ["13", "Sw1", "Sw4", "SLG", 100.0, 0.4507, "further downstream"], ["13", "Sw1", "Sw4", "SLG", 200.0, 0.9597, "further downstream"], ["13", "Sw1", "L45", "SLG", 400.0, 0.3943, "further downstream"], ["13", "Sw1", "Sw5", "SLG", 100.0, 0.7941, "further downstream"], ["13", "Sw1", "L13", "SLG", 200.0, 0.9392, "predicted child (1 zone downstream)"], ["13", "Sw1", "L13", "SLG", 200.0, 0.9961, "predicted child (1 zone downstream)"], ["14", "Sw1", "Sw4", "SLG", 200.0, 0.9255, "further downstream"], ["149", "Sw1", "Sw4", "SLG", 100.0, 0.9503, "further downstream"], ["149", "Sw1", "Sw4", "SLG", 200.0, 0.5522, "further downstream"], ["149", "Sw1", "Sw2", "SLG", 200.0, 0.8618, "predicted child (1 zone downstream)"], ["149", "Sw1", "L61", "SLG", 400.0, 0.4804, "further downstream"], ["149", "Sw1", "Sw4", "SLG", 50.0, 0.4739, "further downstream"], ["149", "Sw1", "L13", "SLG", 100.0, 0.4745, "predicted child (1 zone downstream)"], ["15", "Sw1", "Sw2", "SLG", 100.0, 0.6416, "predicted child (1 zone downstream)"], ["16", "Sw1", "L13", "SLG", 100.0, 0.9897, "predicted child (1 zone downstream)"], ["16", "Sw1", "Sw2", "SLG", 400.0, 0.6884, "predicted child (1 zone downstream)"], ["17", "Sw1", "L13", "SLG", 400.0, 0.9151, "predicted child (1 zone downstream)"], ["2", "Sw1", "Sw2", "SLG", 200.0, 0.3095, "predicted child (1 zone downstream)"], ["3", "Sw1", "Sw4", "SLG", 200.0, 0.8222, "further downstream"], ["5", "Sw1", "L13", "SLG", 200.0, 0.5755, "predicted child (1 zone downstream)"], ["5", "Sw1", "L77", "SLG", 400.0, 0.745, "further downstream"], ["6", "Sw1", "L13", "SLG", 200.0, 0.8939, "predicted child (1 zone downstream)"], ["6", "Sw1", "Sw4", "SLG", 400.0, 0.3403, "further downstream"], ["7", "Sw1", "Sw2", "SLG", 400.0, 0.592, "predicted child (1 zone downstream)"], ["7", "Sw1", "Sw4", "SLG", 200.0, 0.9768, "further downstream"], ["8", "Sw1", "Sw3", "SLG", 200.0, 0.8044, "further downstream"], ["8", "Sw1", "L13", "SLG", 200.0, 0.9839, "predicted child (1 zone downstream)"], ["8", "Sw1", "Sw2", "SLG", 200.0, 0.609, "predicted child (1 zone downstream)"], ["8", "Sw1", "Sw4", "SLG", 400.0, 0.5219, "further downstream"], ["9", "Sw1", "Sw2", "SLG", 100.0, 0.5825, "predicted child (1 zone downstream)"], ["9", "Sw1", "Sw4", "SLG", 200.0, 0.9975, "further downstream"], ["9", "Sw1", "Sw4", "SLG", 400.0, 0.5111, "further downstream"], ["9", "Sw1", "Sw4", "SLG", 100.0, 0.4598, "further downstream"], ["9", "Sw1", "Sw2", "SLG", 200.0, 0.8939, "predicted child (1 zone downstream)"], ["9", "Sw1", "Sw4", "SLG", 400.0, 0.7051, "further downstream"], ["18", "L13", "Sw2", "SLG", 400.0, 0.6534, "sibling (same parent)"], ["18", "L13", "L61", "SLG", 200.0, 0.3863, "unrelated branch"], ["18", "L13", "Sw1", "SLG", 400.0, 0.9879, "predicted parent (1 zone upstream)"], ["19", "L13", "Sw4", "SLG", 100.0, 0.8788, "unrelated branch"], ["19", "L13", "L77", "SLG", 200.0, 0.786, "unrelated branch"], ["20", "L13", "Sw2", "SLG", 400.0, 0.3632, "sibling (same parent)"], ["21", "L13", "Sw3", "SLG", 200.0, 0.6149, "predicted child (1 zone downstream)"], ["21", "L13", "L61", "SLG", 400.0, 0.8437, "unrelated branch"], ["21", "L13", "Sw2", "SLG", 400.0, 0.8521, "sibling (same parent)"], ["21", "L13", "Sw4", "SLG", 200.0, 0.9835, "unrelated branch"], ["21", "L13", "Sw1", "SLG", 400.0, 0.903, "predicted parent (1 zone upstream)"], ["22", "L13", "Sw1", "SLG", 400.0, 0.4651, "predicted parent (1 zone upstream)"], ["23", "L13", "Sw4", "SLG", 200.0, 0.4933, "unrelated branch"], ["23", "L13", "Sw2", "SLG", 400.0, 0.7554, "sibling (same parent)"], ["23", "L13", "L77", "SLG", 400.0, 0.8955, "unrelated branch"], ["24", "L13", "Sw4", "SLG", 200.0, 0.5, "unrelated branch"], ["24", "L13", "Sw1", "SLG", 400.0, 0.5139, "predicted parent (1 zone upstream)"], ["25", "L13", "Sw1", "SLG", 400.0, 0.7977, "predicted parent (1 zone upstream)"], ["25", "L13", "Sw1", "SLG", 100.0, 0.5079, "predicted parent (1 zone upstream)"], ["25", "L13", "Sw4", "SLG", 200.0, 0.9018, "unrelated branch"], ["25", "L13", "Sw1", "SLG", 400.0, 0.6245, "predicted parent (1 zone upstream)"], ["25", "L13", "Sw2", "SLG", 400.0, 0.5515, "sibling (same parent)"], ["250", "L13", "Sw1", "SLG", 400.0, 0.3125, "predicted parent (1 zone upstream)"], ["250", "L13", "Sw5", "SLG", 200.0, 0.8494, "unrelated branch"], ["250", "L13", "Sw3", "SLG", 400.0, 0.4907, "predicted child (1 zone downstream)"], ["25", "L13", "Sw1", "SLG", 200.0, 0.8222, "predicted parent (1 zone upstream)"], ["25", "L13", "Sw1", "SLG", 400.0, 0.9432, "predicted parent (1 zone upstream)"], ["26", "L13", "Sw1", "SLG", 400.0, 0.7371, "predicted parent (1 zone upstream)"], ["26", "L13", "Sw4", "SLG", 400.0, 0.7586, "unrelated branch"], ["27", "L13", "L61", "SLG", 200.0, 0.8898, "unrelated branch"], ["27", "L13", "Sw4", "SLG", 400.0, 0.7772, "unrelated branch"], ["27", "L13", "Sw1", "SLG", 200.0, 0.6993, "predicted parent (1 zone upstream)"], ["27", "L13", "Sw2", "SLG", 400.0, 0.7182, "sibling (same parent)"], ["28", "L13", "Sw4", "SLG", 200.0, 0.483, "unrelated branch"], ["28", "L13", "Sw1", "SLG", 400.0, 0.5469, "predicted parent (1 zone upstream)"], ["28", "L13", "Sw3", "SLG", 200.0, 0.9237, "predicted child (1 zone downstream)"], ["28", "L13", "Sw4", "SLG", 200.0, 0.7844, "unrelated branch"], ["28", "L13", "L45", "SLG", 400.0, 0.7169, "further downstream"], ["29", "L13", "L77", "SLG", 400.0, 0.9991, "unrelated branch"], ["29", "L13", "Sw4", "SLG", 100.0, 0.6894, "unrelated branch"], ["30", "L13", "Sw4", "SLG", 200.0, 0.8996, "unrelated branch"], ["30", "L13", "Sw3", "SLG", 400.0, 0.3974, "predicted child (1 zone downstream)"], ["32", "L13", "Sw4", "SLG", 100.0, 0.5747, "unrelated branch"], ["32", "L13", "L61", "SLG", 200.0, 0.5633, "unrelated branch"], ["33", "L13", "Sw1", "SLG", 200.0, 0.978, "predicted parent (1 zone upstream)"], ["33", "L13", "Sw1", "SLG", 400.0, 0.7391, "predicted parent (1 zone upstream)"], ["152", "Sw2", "Sw1", "SLG", 200.0, 0.9902, "predicted parent (1 zone upstream)"], ["152", "Sw2", "Sw4", "SLG", 400.0, 0.8969, "predicted child (1 zone downstream)"], ["152", "Sw2", "L61", "SLG", 100.0, 0.6115, "predicted child (1 zone downstream)"], ["152", "Sw2", "Sw1", "SLG", 200.0, 0.8032, "predicted parent (1 zone upstream)"], ["152", "Sw2", "Sw1", "SLG", 400.0, 0.3265, "predicted parent (1 zone upstream)"], ["152", "Sw2", "Sw1", "SLG", 200.0, 0.5892, "predicted parent (1 zone upstream)"], ["152", "Sw2", "Sw4", "SLG", 400.0, 0.8217, "predicted child (1 zone downstream)"], ["52", "Sw2", "L61", "SLG", 100.0, 0.3705, "predicted child (1 zone downstream)"], ["52", "Sw2", "Sw4", "SLG", 200.0, 0.9912, "predicted child (1 zone downstream)"], ["52", "Sw2", "L13", "SLG", 400.0, 0.8332, "sibling (same parent)"], ["52", "Sw2", "Sw1", "SLG", 200.0, 0.6107, "predicted parent (1 zone upstream)"], ["52", "Sw2", "L13", "SLG", 400.0, 0.9383, "sibling (same parent)"], ["52", "Sw2", "Sw4", "SLG", 400.0, 0.8094, "predicted child (1 zone downstream)"], ["53", "Sw2", "Sw5", "SLG", 100.0, 0.9375, "further downstream"], ["53", "Sw2", "Sw4", "SLG", 400.0, 0.9351, "predicted child (1 zone downstream)"], ["53", "Sw2", "Sw1", "SLG", 100.0, 0.9711, "predicted parent (1 zone upstream)"], ["53", "Sw2", "L68", "SLG", 200.0, 0.9992, "further downstream"], ["53", "Sw2", "L13", "SLG", 400.0, 0.6165, "sibling (same parent)"], ["53", "Sw2", "Sw4", "SLG", 400.0, 0.9649, "predicted child (1 zone downstream)"], ["54", "Sw2", "Sw3", "SLG", 100.0, 0.9895, "unrelated branch"], ["54", "Sw2", "Sw4", "SLG", 400.0, 0.7175, "predicted child (1 zone downstream)"], ["54", "Sw2", "L68", "SLG", 200.0, 0.9952, "further downstream"], ["54", "Sw2", "L13", "SLG", 400.0, 0.9872, "sibling (same parent)"], ["54", "Sw2", "L68", "SLG", 100.0, 0.9129, "further downstream"], ["54", "Sw2", "L13", "SLG", 200.0, 0.9209, "sibling (same parent)"], ["54", "Sw2", "Sw1", "SLG", 400.0, 0.7378, "predicted parent (1 zone upstream)"], ["55", "Sw2", "Sw1", "SLG", 400.0, 0.4764, "predicted parent (1 zone upstream)"], ["55", "Sw2", "Sw4", "SLG", 200.0, 0.9283, "predicted child (1 zone downstream)"], ["55", "Sw2", "L77", "SLG", 200.0, 0.4262, "further downstream"], ["56", "Sw2", "Sw4", "SLG", 100.0, 0.9869, "predicted child (1 zone downstream)"], ["56", "Sw2", "L13", "SLG", 200.0, 0.8956, "sibling (same parent)"], ["56", "Sw2", "Sw1", "SLG", 400.0, 0.8091, "predicted parent (1 zone upstream)"], ["56", "Sw2", "Sw4", "SLG", 100.0, 0.4071, "predicted child (1 zone downstream)"], ["56", "Sw2", "Sw4", "SLG", 200.0, 0.4321, "predicted child (1 zone downstream)"], ["56", "Sw2", "Sw1", "SLG", 400.0, 0.7009, "predicted parent (1 zone upstream)"], ["56", "Sw2", "Sw1", "SLG", 400.0, 0.8137, "predicted parent (1 zone upstream)"], ["57", "Sw2", "Sw4", "SLG", 200.0, 0.7753, "predicted child (1 zone downstream)"], ["57", "Sw2", "Sw4", "SLG", 400.0, 0.808, "predicted child (1 zone downstream)"], ["57", "Sw2", "Sw4", "SLG", 200.0, 0.8927, "predicted child (1 zone downstream)"], ["57", "Sw2", "Sw1", "SLG", 400.0, 0.7102, "predicted parent (1 zone upstream)"], ["57", "Sw2", "Sw1", "SLG", 100.0, 0.817, "predicted parent (1 zone upstream)"], ["57", "Sw2", "Sw3", "SLG", 200.0, 0.7093, "unrelated branch"], ["57", "Sw2", "Sw4", "SLG", 400.0, 0.6832, "predicted child (1 zone downstream)"], ["58", "Sw2", "Sw4", "SLG", 100.0, 0.57, "predicted child (1 zone downstream)"], ["58", "Sw2", "Sw5", "SLG", 200.0, 0.5176, "further downstream"], ["58", "Sw2", "L13", "SLG", 400.0, 0.7758, "sibling (same parent)"], ["59", "Sw2", "L45", "SLG", 100.0, 0.9003, "unrelated branch"], ["59", "Sw2", "L13", "SLG", 400.0, 0.8788, "sibling (same parent)"], ["60", "Sw2", "Sw4", "SLG", 200.0, 0.994, "predicted child (1 zone downstream)"], ["60", "Sw2", "Sw4", "SLG", 400.0, 0.9834, "predicted child (1 zone downstream)"], ["60", "Sw2", "L13", "SLG", 100.0, 0.7921, "sibling (same parent)"], ["60", "Sw2", "Sw4", "SLG", 200.0, 0.9945, "predicted child (1 zone downstream)"], ["60", "Sw2", "Sw1", "SLG", 400.0, 0.8153, "predicted parent (1 zone upstream)"], ["60", "Sw2", "Sw4", "SLG", 100.0, 0.583, "predicted child (1 zone downstream)"], ["60", "Sw2", "Sw4", "SLG", 200.0, 0.4634, "predicted child (1 zone downstream)"], ["60", "Sw2", "Sw1", "SLG", 400.0, 0.5804, "predicted parent (1 zone upstream)"], ["61", "Sw2", "Sw3", "SLG", 100.0, 0.647, "unrelated branch"], ["61", "Sw2", "Sw4", "SLG", 200.0, 0.4297, "predicted child (1 zone downstream)"], ["61", "Sw2", "Sw3", "SLG", 400.0, 0.6714, "unrelated branch"], ["61", "Sw2", "Sw1", "SLG", 200.0, 0.5033, "predicted parent (1 zone upstream)"], ["61", "Sw2", "Sw4", "SLG", 400.0, 0.8023, "predicted child (1 zone downstream)"], ["61", "Sw2", "L13", "SLG", 100.0, 0.6246, "sibling (same parent)"], ["61", "Sw2", "Sw4", "SLG", 200.0, 0.6389, "predicted child (1 zone downstream)"], ["61", "Sw2", "Sw1", "SLG", 400.0, 0.8943, "predicted parent (1 zone upstream)"], ["61", "Sw2", "L13", "SLG", 200.0, 0.5532, "sibling (same parent)"], ["61", "Sw2", "Sw4", "SLG", 400.0, 0.9614, "predicted child (1 zone downstream)"], ["61", "Sw2", "Sw4", "SLG", 200.0, 0.4787, "predicted child (1 zone downstream)"], ["61", "Sw2", "Sw4", "SLG", 400.0, 0.8919, "predicted child (1 zone downstream)"], ["61", "Sw2", "Sw1", "SLG", 200.0, 0.7057, "predicted parent (1 zone upstream)"], ["61", "Sw2", "L13", "SLG", 400.0, 0.5729, "sibling (same parent)"], ["135", "Sw3", "Sw5", "SLG", 400.0, 0.5212, "unrelated branch"], ["135", "Sw3", "Sw1", "SLG", 200.0, 0.6091, "further upstream"], ["135", "Sw3", "Sw1", "SLG", 400.0, 0.9121, "further upstream"], ["135", "Sw3", "L13", "SLG", 400.0, 0.9099, "predicted parent (1 zone upstream)"], ["35", "Sw3", "L13", "SLG", 400.0, 0.6952, "predicted parent (1 zone upstream)"], ["35", "Sw3", "L13", "SLG", 400.0, 0.7994, "predicted parent (1 zone upstream)"], ["35", "Sw3", "Sw1", "SLG", 200.0, 0.6997, "further upstream"], ["35", "Sw3", "L13", "SLG", 400.0, 0.4225, "predicted parent (1 zone upstream)"], ["36", "Sw3", "Sw4", "SLG", 400.0, 0.8829, "unrelated branch"], ["36", "Sw3", "L45", "SLG", 200.0, 0.9999, "predicted child (1 zone downstream)"], ["36", "Sw3", "Sw4", "SLG", 400.0, 0.9587, "unrelated branch"], ["37", "Sw3", "Sw1", "SLG", 200.0, 0.752, "further upstream"], ["37", "Sw3", "L13", "SLG", 400.0, 0.6892, "predicted parent (1 zone upstream)"], ["38", "Sw3", "Sw1", "SLG", 200.0, 0.9084, "further upstream"], ["38", "Sw3", "Sw2", "SLG", 400.0, 0.5873, "unrelated branch"], ["39", "Sw3", "Sw2", "SLG", 400.0, 0.3062, "unrelated branch"], ["40", "Sw3", "Sw4", "SLG", 200.0, 0.8738, "unrelated branch"], ["40", "Sw3", "Sw4", "SLG", 400.0, 0.9958, "unrelated branch"], ["40", "Sw3", "Sw2", "SLG", 400.0, 0.9869, "unrelated branch"], ["41", "Sw3", "L13", "SLG", 200.0, 0.9174, "predicted parent (1 zone upstream)"], ["42", "Sw3", "L13", "SLG", 400.0, 0.7348, "predicted parent (1 zone upstream)"], ["42", "Sw3", "L13", "SLG", 400.0, 0.4221, "predicted parent (1 zone upstream)"], ["42", "Sw3", "Sw1", "SLG", 400.0, 0.8897, "further upstream"], ["43", "Sw3", "Sw4", "SLG", 100.0, 0.6667, "unrelated branch"], ["43", "Sw3", "L77", "SLG", 400.0, 0.9923, "unrelated branch"], ["44", "Sw3", "Sw2", "SLG", 400.0, 0.7812, "unrelated branch"], ["44", "Sw3", "Sw2", "SLG", 200.0, 0.8903, "unrelated branch"], ["44", "Sw3", "Sw2", "SLG", 400.0, 0.5745, "unrelated branch"], ["44", "Sw3", "L13", "SLG", 400.0, 0.6564, "predicted parent (1 zone upstream)"], ["45", "Sw3", "Sw4", "SLG", 400.0, 0.3615, "unrelated branch"], ["46", "Sw3", "Sw4", "SLG", 400.0, 0.6025, "unrelated branch"], ["151", "L45", "L13", "SLG", 200.0, 0.6813, "further upstream"], ["151", "L45", "Sw5", "SLG", 400.0, 0.5265, "unrelated branch"], ["151", "L45", "Sw4", "SLG", 200.0, 0.7485, "unrelated branch"], ["47", "L45", "L13", "SLG", 400.0, 0.7127, "further upstream"], ["47", "L45", "L13", "SLG", 400.0, 0.8975, "further upstream"], ["47", "L45", "L13", "SLG", 200.0, 0.9856, "further upstream"], ["47", "L45", "L61", "SLG", 400.0, 0.292, "unrelated branch"], ["48", "L45", "Sw3", "SLG", 200.0, 0.9864, "predicted parent (1 zone upstream)"], ["48", "L45", "Sw3", "SLG", 400.0, 0.9585, "predicted parent (1 zone upstream)"], ["48", "L45", "Sw1", "SLG", 400.0, 0.8856, "further upstream"], ["49", "L45", "Sw3", "SLG", 200.0, 0.985, "predicted parent (1 zone upstream)"], ["49", "L45", "L13", "SLG", 400.0, 0.9585, "further upstream"], ["49", "L45", "Sw1", "SLG", 400.0, 0.5493, "further upstream"], ["49", "L45", "L77", "SLG", 400.0, 0.8078, "unrelated branch"], ["50", "L45", "Sw4", "SLG", 400.0, 0.9664, "unrelated branch"], ["50", "L45", "Sw1", "SLG", 400.0, 0.5939, "further upstream"], ["51", "L45", "L13", "SLG", 100.0, 0.8045, "further upstream"], ["62", "L61", "Sw1", "SLG", 400.0, 0.6401, "further upstream"], ["62", "L61", "L13", "SLG", 200.0, 0.9495, "unrelated branch"], ["62", "L61", "Sw2", "SLG", 400.0, 0.8999, "predicted parent (1 zone upstream)"], ["63", "L61", "L77", "SLG", 400.0, 0.525, "unrelated branch"], ["64", "L61", "L45", "SLG", 400.0, 0.7496, "unrelated branch"], ["64", "L61", "Sw1", "SLG", 200.0, 0.4606, "further upstream"], ["64", "L61", "Sw1", "SLG", 400.0, 0.5577, "further upstream"], ["65", "L61", "L13", "SLG", 400.0, 0.9428, "unrelated branch"], ["66", "L61", "L68", "SLG", 200.0, 0.9472, "unrelated branch"], ["66", "L61", "L68", "SLG", 400.0, 0.5025, "unrelated branch"], ["66", "L61", "Sw1", "SLG", 400.0, 0.3176, "further upstream"], ["66", "L61", "Sw2", "SLG", 400.0, 0.4565, "predicted parent (1 zone upstream)"], ["160", "Sw4", "L77", "SLG", 100.0, 0.7011, "predicted child (1 zone downstream)"], ["160", "Sw4", "L68", "SLG", 400.0, 0.8746, "predicted child (1 zone downstream)"], ["160", "Sw4", "Sw2", "SLG", 100.0, 0.6621, "predicted parent (1 zone upstream)"], ["160", "Sw4", "Sw2", "SLG", 400.0, 0.5815, "predicted parent (1 zone upstream)"], ["160", "Sw4", "Sw1", "SLG", 200.0, 0.6749, "further upstream"], ["160", "Sw4", "Sw1", "SLG", 400.0, 0.7353, "further upstream"], ["160", "Sw4", "L13", "SLG", 200.0, 0.7753, "unrelated branch"], ["160", "Sw4", "Sw2", "SLG", 400.0, 0.9803, "predicted parent (1 zone upstream)"], ["67", "Sw4", "Sw2", "SLG", 400.0, 0.9653, "predicted parent (1 zone upstream)"], ["67", "Sw4", "L13", "SLG", 200.0, 0.688, "unrelated branch"], ["67", "Sw4", "L61", "SLG", 400.0, 0.4161, "sibling (same parent)"], ["67", "Sw4", "L13", "SLG", 400.0, 0.8028, "unrelated branch"], ["68", "Sw4", "Sw3", "SLG", 200.0, 0.6547, "unrelated branch"], ["68", "Sw4", "Sw1", "SLG", 400.0, 0.9931, "further upstream"], ["69", "Sw4", "L13", "SLG", 400.0, 0.6598, "unrelated branch"], ["70", "Sw4", "Sw1", "SLG", 400.0, 0.8356, "further upstream"], ["71", "Sw4", "Sw3", "SLG", 100.0, 0.7868, "unrelated branch"], ["71", "Sw4", "Sw2", "SLG", 400.0, 0.8804, "predicted parent (1 zone upstream)"], ["72", "Sw4", "Sw1", "SLG", 200.0, 0.6069, "further upstream"], ["72", "Sw4", "Sw2", "SLG", 400.0, 0.9246, "predicted parent (1 zone upstream)"], ["72", "Sw4", "Sw1", "SLG", 200.0, 0.9324, "further upstream"], ["73", "Sw4", "Sw2", "SLG", 100.0, 0.8815, "predicted parent (1 zone upstream)"], ["73", "Sw4", "Sw1", "SLG", 400.0, 0.6281, "further upstream"], ["74", "Sw4", "L77", "SLG", 400.0, 0.8647, "predicted child (1 zone downstream)"], ["76", "Sw4", "Sw5", "SLG", 200.0, 0.6755, "further downstream"], ["76", "Sw4", "Sw1", "SLG", 400.0, 0.4347, "further upstream"], ["76", "Sw4", "Sw1", "SLG", 100.0, 0.4127, "further upstream"], ["76", "Sw4", "L13", "SLG", 200.0, 0.9651, "unrelated branch"], ["76", "Sw4", "Sw2", "SLG", 400.0, 0.3327, "predicted parent (1 zone upstream)"], ["76", "Sw4", "Sw3", "SLG", 200.0, 0.5271, "unrelated branch"], ["76", "Sw4", "Sw1", "SLG", 400.0, 0.6969, "further upstream"], ["77", "Sw4", "Sw5", "SLG", 200.0, 0.4551, "further downstream"], ["77", "Sw4", "L13", "SLG", 400.0, 0.5332, "unrelated branch"], ["77", "Sw4", "Sw2", "SLG", 400.0, 0.6877, "predicted parent (1 zone upstream)"], ["78", "Sw4", "Sw2", "SLG", 100.0, 0.9929, "predicted parent (1 zone upstream)"], ["78", "Sw4", "Sw3", "SLG", 400.0, 0.4998, "unrelated branch"], ["78", "Sw4", "Sw3", "SLG", 200.0, 0.9971, "unrelated branch"], ["78", "Sw4", "Sw3", "SLG", 400.0, 0.8101, "unrelated branch"], ["78", "Sw4", "Sw1", "SLG", 400.0, 0.9926, "further upstream"], ["79", "Sw4", "Sw3", "SLG", 400.0, 0.9759, "unrelated branch"], ["79", "Sw4", "L13", "SLG", 200.0, 0.8265, "unrelated branch"], ["80", "Sw4", "Sw1", "SLG", 100.0, 0.5859, "further upstream"], ["80", "Sw4", "Sw3", "SLG", 200.0, 0.9586, "unrelated branch"], ["81", "Sw4", "Sw2", "SLG", 200.0, 0.4921, "predicted parent (1 zone upstream)"], ["81", "Sw4", "Sw1", "SLG", 400.0, 0.7841, "further upstream"], ["81", "Sw4", "Sw2", "SLG", 200.0, 0.8818, "predicted parent (1 zone upstream)"], ["82", "Sw4", "Sw2", "SLG", 100.0, 0.978, "predicted parent (1 zone upstream)"], ["82", "Sw4", "L13", "SLG", 400.0, 0.97, "unrelated branch"], ["82", "Sw4", "L13", "SLG", 200.0, 0.5759, "unrelated branch"], ["82", "Sw4", "Sw2", "SLG", 400.0, 0.4109, "predicted parent (1 zone upstream)"], ["83", "Sw4", "L77", "SLG", 200.0, 0.7793, "predicted child (1 zone downstream)"], ["83", "Sw4", "Sw1", "SLG", 400.0, 0.6711, "further upstream"], ["83", "Sw4", "Sw2", "SLG", 400.0, 0.5082, "predicted parent (1 zone upstream)"], ["83", "Sw4", "Sw5", "SLG", 400.0, 0.4824, "further downstream"], ["84", "Sw4", "Sw1", "SLG", 400.0, 0.7473, "further upstream"], ["85", "Sw4", "L61", "SLG", 400.0, 0.6689, "sibling (same parent)"], ["100", "L68", "Sw2", "SLG", 200.0, 0.6071, "further upstream"], ["100", "L68", "Sw2", "SLG", 400.0, 0.8665, "further upstream"], ["100", "L68", "Sw1", "SLG", 400.0, 0.7738, "further upstream"], ["450", "L68", "Sw5", "SLG", 400.0, 0.4567, "predicted child (1 zone downstream)"], ["450", "L68", "L61", "SLG", 200.0, 0.9035, "unrelated branch"], ["450", "L68", "Sw1", "SLG", 400.0, 0.8863, "further upstream"], ["450", "L68", "L13", "SLG", 400.0, 0.6452, "unrelated branch"], ["97", "L68", "Sw4", "SLG", 200.0, 0.9311, "predicted parent (1 zone upstream)"], ["97", "L68", "L13", "SLG", 400.0, 0.9568, "unrelated branch"], ["97", "L68", "Sw1", "SLG", 200.0, 0.9612, "further upstream"], ["97", "L68", "Sw1", "SLG", 400.0, 0.5233, "further upstream"], ["97", "L68", "Sw4", "SLG", 400.0, 0.6174, "predicted parent (1 zone upstream)"], ["98", "L68", "Sw4", "SLG", 400.0, 0.9961, "predicted parent (1 zone upstream)"], ["98", "L68", "L13", "SLG", 400.0, 0.9829, "unrelated branch"], ["98", "L68", "Sw5", "SLG", 100.0, 0.9911, "predicted child (1 zone downstream)"], ["99", "L68", "Sw4", "SLG", 200.0, 0.4778, "predicted parent (1 zone upstream)"], ["99", "L68", "Sw1", "SLG", 400.0, 0.4111, "further upstream"], ["99", "L68", "Sw1", "SLG", 400.0, 0.4914, "further upstream"], ["99", "L68", "Sw4", "SLG", 400.0, 0.9975, "predicted parent (1 zone upstream)"], ["101", "Sw5", "Sw1", "SLG", 400.0, 0.9069, "further upstream"], ["101", "Sw5", "Sw1", "SLG", 400.0, 0.6641, "further upstream"], ["101", "Sw5", "L68", "SLG", 400.0, 0.6092, "predicted parent (1 zone upstream)"], ["102", "Sw5", "Sw4", "SLG", 400.0, 0.998, "further upstream"], ["103", "Sw5", "Sw4", "SLG", 400.0, 0.5141, "further upstream"], ["105", "Sw5", "Sw1", "SLG", 400.0, 0.8659, "further upstream"], ["105", "Sw5", "Sw2", "SLG", 400.0, 0.4519, "further upstream"], ["108", "Sw5", "L68", "SLG", 400.0, 0.487, "predicted parent (1 zone upstream)"], ["108", "Sw5", "Sw4", "SLG", 400.0, 0.9639, "further upstream"], ["108", "Sw5", "Sw1", "SLG", 400.0, 0.6738, "further upstream"], ["109", "Sw5", "Sw4", "SLG", 400.0, 0.8873, "further upstream"], ["113", "Sw5", "Sw3", "SLG", 400.0, 0.7487, "unrelated branch"], ["197", "Sw5", "Sw2", "SLG", 400.0, 0.6243, "further upstream"], ["300", "Sw5", "Sw1", "SLG", 400.0, 0.7322, "further upstream"], ["86", "L77", "Sw1", "SLG", 200.0, 0.6615, "further upstream"], ["86", "L77", "Sw1", "SLG", 400.0, 0.9552, "further upstream"], ["86", "L77", "L61", "SLG", 400.0, 0.9938, "unrelated branch"], ["87", "L77", "Sw5", "SLG", 400.0, 0.5899, "unrelated branch"], ["87", "L77", "Sw1", "SLG", 400.0, 0.6564, "further upstream"], ["90", "L77", "Sw4", "SLG", 400.0, 0.7953, "predicted parent (1 zone upstream)"], ["91", "L77", "Sw1", "SLG", 200.0, 0.9954, "further upstream"], ["92", "L77", "Sw4", "SLG", 400.0, 0.7115, "predicted parent (1 zone upstream)"], ["93", "L77", "Sw4", "SLG", 400.0, 0.7318, "predicted parent (1 zone upstream)"], ["94", "L77", "Sw1", "SLG", 400.0, 0.882, "further upstream"], ["95", "L77", "L13", "SLG", 400.0, 0.9978, "unrelated branch"], ["95", "L77", "Sw1", "SLG", 400.0, 0.3585, "further upstream"], ["95", "L77", "Sw4", "SLG", 400.0, 0.2413, "predicted parent (1 zone upstream)"], ["96", "L77", "L13", "SLG", 400.0, 0.8547, "unrelated branch"], ["1", "Sw1", "Sw4", "SLG", 200.0, 0.4937, "further downstream"], ["1", "Sw1", "L13", "SLG", 400.0, 0.9091, "predicted child (1 zone downstream)"], ["1", "Sw1", "L13", "SLG", 400.0, 0.5066, "predicted child (1 zone downstream)"], ["10", "Sw1", "Sw4", "SLG", 100.0, 0.9015, "further downstream"], ["10", "Sw1", "Sw2", "SLG", 200.0, 0.5432, "predicted child (1 zone downstream)"], ["10", "Sw1", "Sw2", "SLG", 400.0, 0.544, "predicted child (1 zone downstream)"], ["11", "Sw1", "L13", "SLG", 100.0, 0.7671, "predicted child (1 zone downstream)"], ["11", "Sw1", "L68", "SLG", 200.0, 0.5848, "further downstream"], ["11", "Sw1", "Sw2", "SLG", 400.0, 0.5073, "predicted child (1 zone downstream)"], ["12", "Sw1", "Sw4", "SLG", 200.0, 0.9853, "further downstream"], ["12", "Sw1", "Sw2", "SLG", 400.0, 0.8466, "predicted child (1 zone downstream)"], ["13", "Sw1", "L13", "SLG", 400.0, 0.9739, "predicted child (1 zone downstream)"], ["13", "Sw1", "Sw2", "SLG", 100.0, 0.6314, "predicted child (1 zone downstream)"], ["13", "Sw1", "L13", "SLG", 200.0, 0.8128, "predicted child (1 zone downstream)"], ["13", "Sw1", "Sw4", "SLG", 400.0, 0.502, "further downstream"], ["14", "Sw1", "Sw3", "SLG", 100.0, 0.7286, "further downstream"], ["14", "Sw1", "L13", "SLG", 400.0, 0.7548, "predicted child (1 zone downstream)"], ["149", "Sw1", "Sw2", "SLG", 200.0, 0.3666, "predicted child (1 zone downstream)"], ["149", "Sw1", "Sw2", "SLG", 400.0, 0.3422, "predicted child (1 zone downstream)"], ["149", "Sw1", "L13", "SLG", 400.0, 0.4583, "predicted child (1 zone downstream)"], ["149", "Sw1", "Sw3", "SLG", 100.0, 0.5828, "further downstream"], ["149", "Sw1", "L45", "SLG", 400.0, 0.9556, "further downstream"], ["15", "Sw1", "L77", "SLG", 100.0, 0.9255, "further downstream"], ["16", "Sw1", "L13", "SLG", 200.0, 0.8871, "predicted child (1 zone downstream)"], ["16", "Sw1", "Sw2", "SLG", 400.0, 0.9883, "predicted child (1 zone downstream)"], ["17", "Sw1", "L13", "SLG", 100.0, 0.9177, "predicted child (1 zone downstream)"], ["17", "Sw1", "Sw4", "SLG", 200.0, 0.4695, "further downstream"], ["17", "Sw1", "Sw4", "SLG", 400.0, 0.9106, "further downstream"], ["2", "Sw1", "L13", "SLG", 200.0, 0.544, "predicted child (1 zone downstream)"], ["2", "Sw1", "L13", "SLG", 400.0, 0.9203, "predicted child (1 zone downstream)"], ["3", "Sw1", "L13", "SLG", 200.0, 0.5092, "predicted child (1 zone downstream)"], ["3", "Sw1", "Sw4", "SLG", 400.0, 0.5916, "further downstream"], ["34", "Sw1", "Sw4", "SLG", 100.0, 0.9975, "further downstream"], ["34", "Sw1", "L13", "SLG", 200.0, 0.4457, "predicted child (1 zone downstream)"], ["34", "Sw1", "L13", "SLG", 400.0, 0.8428, "predicted child (1 zone downstream)"], ["4", "Sw1", "Sw4", "SLG", 100.0, 0.3161, "further downstream"], ["4", "Sw1", "L77", "SLG", 200.0, 0.8464, "further downstream"], ["5", "Sw1", "L13", "SLG", 100.0, 0.7235, "predicted child (1 zone downstream)"], ["5", "Sw1", "L13", "SLG", 200.0, 0.5066, "predicted child (1 zone downstream)"], ["6", "Sw1", "Sw4", "SLG", 100.0, 0.7473, "further downstream"], ["6", "Sw1", "Sw3", "SLG", 400.0, 0.9817, "further downstream"], ["7", "Sw1", "Sw2", "SLG", 50.0, 0.6706, "predicted child (1 zone downstream)"], ["7", "Sw1", "Sw4", "SLG", 200.0, 0.9227, "further downstream"], ["7", "Sw1", "Sw2", "SLG", 400.0, 0.9514, "predicted child (1 zone downstream)"], ["7", "Sw1", "L13", "SLG", 100.0, 0.9172, "predicted child (1 zone downstream)"], ["7", "Sw1", "L45", "SLG", 400.0, 0.8626, "further downstream"], ["8", "Sw1", "Sw4", "SLG", 100.0, 0.4833, "further downstream"], ["8", "Sw1", "Sw4", "SLG", 200.0, 0.9767, "further downstream"], ["8", "Sw1", "Sw5", "SLG", 400.0, 0.8995, "further downstream"], ["8", "Sw1", "Sw2", "SLG", 100.0, 0.9822, "predicted child (1 zone downstream)"], ["8", "Sw1", "Sw2", "SLG", 200.0, 0.8889, "predicted child (1 zone downstream)"], ["8", "Sw1", "Sw4", "SLG", 400.0, 0.9889, "further downstream"], ["9", "Sw1", "Sw4", "SLG", 400.0, 0.9013, "further downstream"], ["9", "Sw1", "Sw4", "SLG", 400.0, 0.3542, "further downstream"], ["18", "L13", "Sw3", "SLG", 100.0, 0.9798, "predicted child (1 zone downstream)"], ["18", "L13", "Sw4", "SLG", 400.0, 0.9219, "unrelated branch"], ["18", "L13", "Sw1", "SLG", 400.0, 0.4659, "predicted parent (1 zone upstream)"], ["18", "L13", "Sw2", "SLG", 400.0, 0.8054, "sibling (same parent)"], ["19", "L13", "L77", "SLG", 200.0, 0.9898, "unrelated branch"], ["19", "L13", "Sw5", "SLG", 400.0, 0.9238, "unrelated branch"], ["20", "L13", "L77", "SLG", 400.0, 0.3275, "unrelated branch"], ["21", "L13", "Sw3", "SLG", 200.0, 0.4114, "predicted child (1 zone downstream)"], ["21", "L13", "Sw2", "SLG", 400.0, 0.6204, "sibling (same parent)"], ["21", "L13", "Sw2", "SLG", 200.0, 0.8577, "sibling (same parent)"], ["21", "L13", "Sw1", "SLG", 400.0, 0.6368, "predicted parent (1 zone upstream)"], ["21", "L13", "L77", "SLG", 200.0, 0.3979, "unrelated branch"], ["23", "L13", "Sw1", "SLG", 400.0, 0.5237, "predicted parent (1 zone upstream)"], ["23", "L13", "Sw4", "SLG", 200.0, 0.7663, "unrelated branch"], ["25", "L13", "Sw2", "SLG", 100.0, 0.7419, "sibling (same parent)"], ["25", "L13", "Sw2", "SLG", 400.0, 0.8446, "sibling (same parent)"], ["25", "L13", "Sw3", "SLG", 200.0, 0.6279, "predicted child (1 zone downstream)"], ["25", "L13", "L61", "SLG", 400.0, 0.3739, "unrelated branch"], ["250", "L13", "Sw2", "SLG", 200.0, 0.4194, "sibling (same parent)"], ["250", "L13", "Sw1", "SLG", 400.0, 0.5424, "predicted parent (1 zone upstream)"], ["250", "L13", "Sw1", "SLG", 200.0, 0.7604, "predicted parent (1 zone upstream)"], ["250", "L13", "Sw2", "SLG", 400.0, 0.6824, "sibling (same parent)"], ["25", "L13", "Sw5", "SLG", 400.0, 0.99, "unrelated branch"], ["25", "L13", "Sw1", "SLG", 400.0, 0.8304, "predicted parent (1 zone upstream)"], ["26", "L13", "Sw2", "SLG", 200.0, 0.5868, "sibling (same parent)"], ["26", "L13", "Sw2", "SLG", 200.0, 0.6118, "sibling (same parent)"], ["26", "L13", "L61", "SLG", 400.0, 0.5644, "unrelated branch"], ["27", "L13", "Sw4", "SLG", 200.0, 0.8898, "unrelated branch"], ["27", "L13", "Sw4", "SLG", 400.0, 0.9563, "unrelated branch"], ["27", "L13", "Sw4", "SLG", 400.0, 0.9709, "unrelated branch"], ["28", "L13", "Sw4", "SLG", 200.0, 0.9939, "unrelated branch"], ["28", "L13", "Sw4", "SLG", 400.0, 0.8398, "unrelated branch"], ["29", "L13", "Sw1", "SLG", 400.0, 0.603, "predicted parent (1 zone upstream)"], ["29", "L13", "Sw2", "SLG", 400.0, 0.8249, "sibling (same parent)"], ["30", "L13", "Sw5", "SLG", 200.0, 0.8521, "unrelated branch"], ["30", "L13", "Sw3", "SLG", 400.0, 0.9791, "predicted child (1 zone downstream)"], ["30", "L13", "Sw2", "SLG", 100.0, 0.5249, "sibling (same parent)"], ["30", "L13", "Sw1", "SLG", 400.0, 0.8766, "predicted parent (1 zone upstream)"], ["32", "L13", "Sw4", "SLG", 400.0, 0.6746, "unrelated branch"], ["152", "Sw2", "Sw5", "SLG", 100.0, 0.6262, "further downstream"], ["152", "Sw2", "Sw4", "SLG", 200.0, 0.9241, "predicted child (1 zone downstream)"], ["152", "Sw2", "L13", "SLG", 400.0, 0.9832, "sibling (same parent)"], ["152", "Sw2", "L61", "SLG", 200.0, 0.3877, "predicted child (1 zone downstream)"], ["152", "Sw2", "Sw3", "SLG", 400.0, 0.6639, "unrelated branch"], ["152", "Sw2", "Sw1", "SLG", 200.0, 0.8036, "predicted parent (1 zone upstream)"], ["152", "Sw2", "Sw1", "SLG", 400.0, 0.4892, "predicted parent (1 zone upstream)"], ["52", "Sw2", "Sw4", "SLG", 200.0, 0.8773, "predicted child (1 zone downstream)"], ["52", "Sw2", "L13", "SLG", 400.0, 0.7617, "sibling (same parent)"], ["52", "Sw2", "Sw1", "SLG", 100.0, 0.842, "predicted parent (1 zone upstream)"], ["52", "Sw2", "Sw4", "SLG", 200.0, 0.6946, "predicted child (1 zone downstream)"], ["52", "Sw2", "L13", "SLG", 400.0, 0.8981, "sibling (same parent)"], ["52", "Sw2", "L13", "SLG", 200.0, 0.9366, "sibling (same parent)"], ["52", "Sw2", "Sw4", "SLG", 400.0, 0.5936, "predicted child (1 zone downstream)"], ["53", "Sw2", "Sw4", "SLG", 200.0, 0.5579, "predicted child (1 zone downstream)"], ["53", "Sw2", "Sw1", "SLG", 400.0, 0.639, "predicted parent (1 zone upstream)"], ["53", "Sw2", "Sw1", "SLG", 200.0, 0.6553, "predicted parent (1 zone upstream)"], ["53", "Sw2", "Sw4", "SLG", 400.0, 0.5982, "predicted child (1 zone downstream)"], ["53", "Sw2", "Sw4", "SLG", 200.0, 0.7724, "predicted child (1 zone downstream)"], ["53", "Sw2", "Sw3", "SLG", 400.0, 0.8889, "unrelated branch"], ["54", "Sw2", "Sw1", "SLG", 200.0, 0.9455, "predicted parent (1 zone upstream)"], ["54", "Sw2", "Sw1", "SLG", 400.0, 0.4227, "predicted parent (1 zone upstream)"], ["54", "Sw2", "Sw1", "SLG", 200.0, 0.7782, "predicted parent (1 zone upstream)"], ["54", "Sw2", "Sw4", "SLG", 400.0, 0.8664, "predicted child (1 zone downstream)"], ["54", "Sw2", "Sw4", "SLG", 100.0, 0.7726, "predicted child (1 zone downstream)"], ["54", "Sw2", "Sw1", "SLG", 400.0, 0.4641, "predicted parent (1 zone upstream)"], ["55", "Sw2", "Sw4", "SLG", 100.0, 0.9931, "predicted child (1 zone downstream)"], ["55", "Sw2", "Sw1", "SLG", 200.0, 0.4343, "predicted parent (1 zone upstream)"], ["55", "Sw2", "Sw5", "SLG", 400.0, 0.8503, "further downstream"], ["55", "Sw2", "Sw1", "SLG", 100.0, 0.7401, "predicted parent (1 zone upstream)"], ["55", "Sw2", "L61", "SLG", 400.0, 0.5167, "predicted child (1 zone downstream)"], ["55", "Sw2", "L13", "SLG", 100.0, 0.9634, "sibling (same parent)"], ["55", "Sw2", "L13", "SLG", 400.0, 0.6505, "sibling (same parent)"], ["56", "Sw2", "Sw1", "SLG", 200.0, 0.5901, "predicted parent (1 zone upstream)"], ["56", "Sw2", "Sw1", "SLG", 400.0, 0.9269, "predicted parent (1 zone upstream)"], ["56", "Sw2", "L13", "SLG", 100.0, 0.682, "sibling (same parent)"], ["56", "Sw2", "Sw1", "SLG", 200.0, 0.5897, "predicted parent (1 zone upstream)"], ["56", "Sw2", "L13", "SLG", 400.0, 0.7569, "sibling (same parent)"], ["56", "Sw2", "Sw1", "SLG", 400.0, 0.8152, "predicted parent (1 zone upstream)"], ["57", "Sw2", "L13", "SLG", 100.0, 0.9856, "sibling (same parent)"], ["57", "Sw2", "L13", "SLG", 200.0, 0.4346, "sibling (same parent)"], ["57", "Sw2", "Sw4", "SLG", 400.0, 0.4141, "predicted child (1 zone downstream)"], ["57", "Sw2", "Sw4", "SLG", 400.0, 0.4454, "predicted child (1 zone downstream)"], ["57", "Sw2", "Sw4", "SLG", 400.0, 0.7883, "predicted child (1 zone downstream)"], ["58", "Sw2", "Sw4", "SLG", 200.0, 0.6177, "predicted child (1 zone downstream)"], ["58", "Sw2", "Sw5", "SLG", 400.0, 0.9143, "further downstream"], ["59", "Sw2", "Sw1", "SLG", 200.0, 0.6307, "predicted parent (1 zone upstream)"], ["59", "Sw2", "Sw1", "SLG", 400.0, 0.9976, "predicted parent (1 zone upstream)"], ["60", "Sw2", "Sw4", "SLG", 200.0, 0.5517, "predicted child (1 zone downstream)"], ["60", "Sw2", "Sw4", "SLG", 400.0, 0.7001, "predicted child (1 zone downstream)"], ["60", "Sw2", "Sw4", "SLG", 200.0, 0.6619, "predicted child (1 zone downstream)"], ["60", "Sw2", "Sw1", "SLG", 400.0, 0.8565, "predicted parent (1 zone upstream)"], ["60", "Sw2", "L13", "SLG", 200.0, 0.7621, "sibling (same parent)"], ["60", "Sw2", "Sw1", "SLG", 400.0, 0.9434, "predicted parent (1 zone upstream)"], ["61", "Sw2", "L77", "SLG", 100.0, 0.8899, "further downstream"], ["61", "Sw2", "L13", "SLG", 200.0, 0.9981, "sibling (same parent)"], ["61", "Sw2", "L13", "SLG", 400.0, 0.4956, "sibling (same parent)"], ["61", "Sw2", "Sw1", "SLG", 200.0, 0.6473, "predicted parent (1 zone upstream)"], ["61", "Sw2", "Sw4", "SLG", 400.0, 0.508, "predicted child (1 zone downstream)"], ["61", "Sw2", "Sw1", "SLG", 200.0, 0.8914, "predicted parent (1 zone upstream)"], ["61", "Sw2", "Sw4", "SLG", 400.0, 0.6673, "predicted child (1 zone downstream)"], ["61", "Sw2", "Sw4", "SLG", 200.0, 0.9904, "predicted child (1 zone downstream)"], ["61", "Sw2", "Sw1", "SLG", 400.0, 0.5665, "predicted parent (1 zone upstream)"], ["61", "Sw2", "Sw4", "SLG", 200.0, 0.8265, "predicted child (1 zone downstream)"], ["61", "Sw2", "Sw1", "SLG", 400.0, 0.5455, "predicted parent (1 zone upstream)"], ["61", "Sw2", "Sw4", "SLG", 400.0, 0.6627, "predicted child (1 zone downstream)"], ["135", "Sw3", "L13", "SLG", 400.0, 0.5251, "predicted parent (1 zone upstream)"], ["135", "Sw3", "Sw1", "SLG", 400.0, 0.5315, "further upstream"], ["135", "Sw3", "L13", "SLG", 100.0, 0.5336, "predicted parent (1 zone upstream)"], ["135", "Sw3", "Sw4", "SLG", 200.0, 0.6402, "unrelated branch"], ["135", "Sw3", "Sw1", "SLG", 400.0, 0.5159, "further upstream"], ["35", "Sw3", "L13", "SLG", 100.0, 0.9198, "predicted parent (1 zone upstream)"], ["35", "Sw3", "Sw4", "SLG", 200.0, 0.9793, "unrelated branch"], ["35", "Sw3", "Sw4", "SLG", 400.0, 0.8163, "unrelated branch"], ["36", "Sw3", "L13", "SLG", 200.0, 0.5915, "predicted parent (1 zone upstream)"], ["36", "Sw3", "L13", "SLG", 200.0, 0.8654, "predicted parent (1 zone upstream)"], ["36", "Sw3", "Sw1", "SLG", 400.0, 0.9001, "further upstream"], ["38", "Sw3", "Sw4", "SLG", 200.0, 0.7572, "unrelated branch"], ["38", "Sw3", "L13", "SLG", 400.0, 0.9866, "predicted parent (1 zone upstream)"], ["40", "Sw3", "Sw4", "SLG", 400.0, 0.999, "unrelated branch"], ["40", "Sw3", "Sw4", "SLG", 200.0, 0.7771, "unrelated branch"], ["40", "Sw3", "L13", "SLG", 400.0, 0.8708, "predicted parent (1 zone upstream)"], ["40", "Sw3", "Sw1", "SLG", 200.0, 0.5368, "further upstream"], ["40", "Sw3", "L13", "SLG", 400.0, 0.8381, "predicted parent (1 zone upstream)"], ["41", "Sw3", "Sw4", "SLG", 400.0, 0.9948, "unrelated branch"], ["42", "Sw3", "Sw4", "SLG", 400.0, 0.7205, "unrelated branch"], ["42", "Sw3", "L13", "SLG", 400.0, 0.9369, "predicted parent (1 zone upstream)"], ["42", "Sw3", "L13", "SLG", 200.0, 0.8028, "predicted parent (1 zone upstream)"], ["42", "Sw3", "Sw2", "SLG", 400.0, 0.6273, "unrelated branch"], ["43", "Sw3", "Sw2", "SLG", 400.0, 0.3416, "unrelated branch"], ["44", "Sw3", "L13", "SLG", 200.0, 0.9263, "predicted parent (1 zone upstream)"], ["44", "Sw3", "Sw2", "SLG", 400.0, 0.5269, "unrelated branch"], ["44", "Sw3", "L13", "SLG", 100.0, 0.6665, "predicted parent (1 zone upstream)"], ["44", "Sw3", "L13", "SLG", 200.0, 0.7593, "predicted parent (1 zone upstream)"], ["44", "Sw3", "Sw2", "SLG", 400.0, 0.7342, "unrelated branch"], ["44", "Sw3", "Sw4", "SLG", 400.0, 0.564, "unrelated branch"], ["45", "Sw3", "Sw4", "SLG", 200.0, 0.894, "unrelated branch"], ["45", "Sw3", "L13", "SLG", 400.0, 0.9772, "predicted parent (1 zone upstream)"], ["46", "Sw3", "L45", "SLG", 100.0, 0.5783, "predicted child (1 zone downstream)"], ["46", "Sw3", "Sw2", "SLG", 400.0, 0.9699, "unrelated branch"], ["151", "L45", "Sw4", "SLG", 400.0, 0.463, "unrelated branch"], ["151", "L45", "Sw1", "SLG", 200.0, 0.9164, "further upstream"], ["151", "L45", "Sw4", "SLG", 400.0, 0.7645, "unrelated branch"], ["151", "L45", "Sw4", "SLG", 200.0, 0.6257, "unrelated branch"], ["47", "L45", "Sw2", "SLG", 200.0, 0.6431, "unrelated branch"], ["47", "L45", "L13", "SLG", 400.0, 0.4146, "further upstream"], ["48", "L45", "L13", "SLG", 400.0, 0.4427, "further upstream"], ["48", "L45", "Sw4", "SLG", 200.0, 0.5713, "unrelated branch"], ["48", "L45", "L13", "SLG", 400.0, 0.854, "further upstream"], ["49", "L45", "Sw1", "SLG", 400.0, 0.9926, "further upstream"], ["49", "L45", "L13", "SLG", 400.0, 0.3681, "further upstream"], ["50", "L45", "L13", "SLG", 400.0, 0.9445, "further upstream"], ["50", "L45", "Sw5", "SLG", 400.0, 0.9858, "unrelated branch"], ["51", "L45", "L61", "SLG", 400.0, 0.9685, "unrelated branch"], ["51", "L45", "Sw1", "SLG", 400.0, 0.6764, "further upstream"], ["62", "L61", "Sw2", "SLG", 100.0, 0.6184, "predicted parent (1 zone upstream)"], ["62", "L61", "Sw1", "SLG", 400.0, 0.586, "further upstream"], ["62", "L61", "Sw2", "SLG", 200.0, 0.5253, "predicted parent (1 zone upstream)"], ["62", "L61", "Sw1", "SLG", 400.0, 0.8541, "further upstream"], ["63", "L61", "Sw2", "SLG", 400.0, 0.3444, "predicted parent (1 zone upstream)"], ["63", "L61", "Sw1", "SLG", 400.0, 0.3121, "further upstream"], ["64", "L61", "L13", "SLG", 400.0, 0.4204, "unrelated branch"], ["64", "L61", "Sw4", "SLG", 200.0, 0.5563, "sibling (same parent)"], ["65", "L61", "L45", "SLG", 400.0, 0.4818, "unrelated branch"], ["65", "L61", "Sw1", "SLG", 400.0, 0.3744, "further upstream"], ["65", "L61", "Sw4", "SLG", 200.0, 0.473, "sibling (same parent)"], ["65", "L61", "Sw3", "SLG", 400.0, 0.509, "unrelated branch"], ["66", "L61", "Sw1", "SLG", 400.0, 0.7703, "further upstream"], ["66", "L61", "L13", "SLG", 400.0, 0.7232, "unrelated branch"], ["66", "L61", "L13", "SLG", 100.0, 0.9603, "unrelated branch"], ["66", "L61", "L13", "SLG", 400.0, 0.9771, "unrelated branch"], ["160", "Sw4", "Sw2", "SLG", 400.0, 0.8262, "predicted parent (1 zone upstream)"], ["160", "Sw4", "Sw1", "SLG", 200.0, 0.6769, "further upstream"], ["160", "Sw4", "L61", "SLG", 400.0, 0.7022, "sibling (same parent)"], ["160", "Sw4", "Sw2", "SLG", 400.0, 0.9736, "predicted parent (1 zone upstream)"], ["160", "Sw4", "Sw2", "SLG", 400.0, 0.7018, "predicted parent (1 zone upstream)"], ["67", "Sw4", "Sw2", "SLG", 200.0, 0.948, "predicted parent (1 zone upstream)"], ["67", "Sw4", "Sw1", "SLG", 400.0, 0.549, "further upstream"], ["67", "Sw4", "Sw1", "SLG", 200.0, 0.7229, "further upstream"], ["67", "Sw4", "Sw2", "SLG", 400.0, 0.8548, "predicted parent (1 zone upstream)"], ["67", "Sw4", "Sw1", "SLG", 400.0, 0.7133, "further upstream"], ["68", "Sw4", "Sw2", "SLG", 200.0, 0.535, "predicted parent (1 zone upstream)"], ["68", "Sw4", "L45", "SLG", 400.0, 0.5192, "unrelated branch"], ["70", "Sw4", "Sw1", "SLG", 200.0, 0.6102, "further upstream"], ["70", "Sw4", "Sw1", "SLG", 400.0, 0.9965, "further upstream"], ["71", "Sw4", "Sw3", "SLG", 400.0, 0.5206, "unrelated branch"], ["72", "Sw4", "L45", "SLG", 400.0, 0.9648, "unrelated branch"], ["73", "Sw4", "Sw1", "SLG", 200.0, 0.7925, "further upstream"], ["74", "Sw4", "Sw2", "SLG", 400.0, 0.7876, "predicted parent (1 zone upstream)"], ["76", "Sw4", "Sw1", "SLG", 200.0, 0.4628, "further upstream"], ["76", "Sw4", "Sw1", "SLG", 400.0, 0.5312, "further upstream"], ["76", "Sw4", "Sw2", "SLG", 400.0, 0.945, "predicted parent (1 zone upstream)"], ["76", "Sw4", "L61", "SLG", 200.0, 0.7796, "sibling (same parent)"], ["76", "Sw4", "L77", "SLG", 400.0, 0.3326, "predicted child (1 zone downstream)"], ["77", "Sw4", "Sw2", "SLG", 400.0, 0.6023, "predicted parent (1 zone upstream)"], ["77", "Sw4", "Sw2", "SLG", 200.0, 0.6025, "predicted parent (1 zone upstream)"], ["77", "Sw4", "L13", "SLG", 400.0, 0.6165, "unrelated branch"], ["77", "Sw4", "Sw1", "SLG", 200.0, 0.8981, "further upstream"], ["78", "Sw4", "Sw1", "SLG", 400.0, 0.5362, "further upstream"], ["78", "Sw4", "L13", "SLG", 400.0, 0.4209, "unrelated branch"], ["79", "Sw4", "Sw1", "SLG", 400.0, 0.589, "further upstream"], ["79", "Sw4", "L13", "SLG", 400.0, 0.9492, "unrelated branch"], ["80", "Sw4", "Sw2", "SLG", 400.0, 0.7794, "predicted parent (1 zone upstream)"], ["80", "Sw4", "Sw2", "SLG", 100.0, 0.7048, "predicted parent (1 zone upstream)"], ["81", "Sw4", "Sw2", "SLG", 200.0, 0.8272, "predicted parent (1 zone upstream)"], ["81", "Sw4", "Sw2", "SLG", 400.0, 0.4018, "predicted parent (1 zone upstream)"], ["81", "Sw4", "Sw1", "SLG", 400.0, 0.6869, "further upstream"], ["81", "Sw4", "Sw2", "SLG", 200.0, 0.7833, "predicted parent (1 zone upstream)"], ["81", "Sw4", "L13", "SLG", 400.0, 0.3504, "unrelated branch"], ["82", "Sw4", "L13", "SLG", 200.0, 0.9987, "unrelated branch"], ["82", "Sw4", "Sw3", "SLG", 400.0, 0.7047, "unrelated branch"], ["82", "Sw4", "Sw2", "SLG", 200.0, 0.9681, "predicted parent (1 zone upstream)"], ["82", "Sw4", "Sw2", "SLG", 400.0, 0.9855, "predicted parent (1 zone upstream)"], ["82", "Sw4", "Sw1", "SLG", 400.0, 0.5845, "further upstream"], ["83", "Sw4", "Sw3", "SLG", 400.0, 0.7548, "unrelated branch"], ["85", "Sw4", "Sw1", "SLG", 200.0, 0.8578, "further upstream"], ["85", "Sw4", "Sw1", "SLG", 400.0, 0.8403, "further upstream"], ["100", "L68", "Sw2", "SLG", 200.0, 0.7653, "further upstream"], ["100", "L68", "Sw1", "SLG", 400.0, 0.5754, "further upstream"], ["100", "L68", "Sw2", "SLG", 400.0, 0.834, "further upstream"], ["100", "L68", "Sw3", "SLG", 400.0, 0.7226, "unrelated branch"], ["450", "L68", "Sw2", "SLG", 400.0, 0.6244, "further upstream"], ["450", "L68", "Sw5", "SLG", 200.0, 0.3929, "predicted child (1 zone downstream)"], ["450", "L68", "L13", "SLG", 400.0, 0.3981, "unrelated branch"], ["450", "L68", "Sw2", "SLG", 100.0, 0.8186, "further upstream"], ["450", "L68", "Sw4", "SLG", 200.0, 0.7396, "predicted parent (1 zone upstream)"], ["450", "L68", "L13", "SLG", 400.0, 0.5055, "unrelated branch"], ["97", "L68", "Sw5", "SLG", 200.0, 0.5446, "predicted child (1 zone downstream)"], ["97", "L68", "Sw5", "SLG", 400.0, 0.9973, "predicted child (1 zone downstream)"], ["97", "L68", "Sw4", "SLG", 400.0, 0.903, "predicted parent (1 zone upstream)"], ["97", "L68", "L13", "SLG", 400.0, 0.4638, "unrelated branch"], ["98", "L68", "Sw4", "SLG", 400.0, 0.8998, "predicted parent (1 zone upstream)"], ["98", "L68", "L13", "SLG", 400.0, 0.4355, "unrelated branch"], ["99", "L68", "Sw2", "SLG", 100.0, 0.5926, "further upstream"], ["99", "L68", "Sw5", "SLG", 200.0, 0.496, "predicted child (1 zone downstream)"], ["99", "L68", "Sw2", "SLG", 400.0, 0.5057, "further upstream"], ["99", "L68", "Sw2", "SLG", 200.0, 0.5006, "further upstream"], ["99", "L68", "Sw4", "SLG", 400.0, 0.8178, "predicted parent (1 zone upstream)"], ["101", "Sw5", "L68", "SLG", 400.0, 0.9999, "predicted parent (1 zone upstream)"], ["107", "Sw5", "Sw4", "SLG", 400.0, 0.8941, "further upstream"], ["108", "Sw5", "Sw2", "SLG", 400.0, 0.6539, "further upstream"], ["108", "Sw5", "L77", "SLG", 200.0, 0.6899, "unrelated branch"], ["108", "Sw5", "Sw1", "SLG", 400.0, 0.3947, "further upstream"], ["109", "Sw5", "L61", "SLG", 400.0, 0.7629, "unrelated branch"], ["111", "Sw5", "L13", "SLG", 400.0, 0.5659, "unrelated branch"], ["112", "Sw5", "Sw1", "SLG", 400.0, 0.4396, "further upstream"], ["113", "Sw5", "Sw2", "SLG", 400.0, 0.6536, "further upstream"], ["114", "Sw5", "Sw1", "SLG", 400.0, 0.9712, "further upstream"], ["197", "Sw5", "L61", "SLG", 400.0, 0.556, "unrelated branch"], ["197", "Sw5", "Sw1", "SLG", 400.0, 0.7697, "further upstream"], ["300", "Sw5", "Sw2", "SLG", 200.0, 0.6558, "further upstream"], ["300", "Sw5", "L13", "SLG", 400.0, 0.3983, "unrelated branch"], ["300", "Sw5", "Sw1", "SLG", 400.0, 0.9309, "further upstream"], ["86", "L77", "Sw1", "SLG", 100.0, 0.6018, "further upstream"], ["86", "L77", "Sw4", "SLG", 400.0, 0.7802, "predicted parent (1 zone upstream)"], ["87", "L77", "L13", "SLG", 400.0, 0.3477, "unrelated branch"], ["89", "L77", "Sw1", "SLG", 200.0, 0.9636, "further upstream"], ["89", "L77", "Sw5", "SLG", 400.0, 0.8231, "unrelated branch"], ["90", "L77", "Sw3", "SLG", 200.0, 0.9957, "unrelated branch"], ["91", "L77", "Sw2", "SLG", 200.0, 0.766, "further upstream"], ["91", "L77", "Sw1", "SLG", 100.0, 0.497, "further upstream"], ["91", "L77", "Sw4", "SLG", 400.0, 0.6481, "predicted parent (1 zone upstream)"], ["91", "L77", "Sw1", "SLG", 400.0, 0.9944, "further upstream"], ["94", "L77", "Sw1", "SLG", 200.0, 0.9772, "further upstream"], ["95", "L77", "L13", "SLG", 400.0, 0.9623, "unrelated branch"], ["1", "Sw1", "Sw2", "SLG", 100.0, 0.7567, "predicted child (1 zone downstream)"], ["1", "Sw1", "L45", "SLG", 200.0, 0.8698, "further downstream"], ["1", "Sw1", "Sw2", "SLG", 400.0, 0.9487, "predicted child (1 zone downstream)"], ["1", "Sw1", "Sw3", "SLG", 200.0, 0.8133, "further downstream"], ["1", "Sw1", "L13", "SLG", 400.0, 0.7339, "predicted child (1 zone downstream)"], ["1", "Sw1", "L13", "SLG", 100.0, 0.8235, "predicted child (1 zone downstream)"], ["1", "Sw1", "Sw4", "SLG", 200.0, 0.8441, "further downstream"], ["1", "Sw1", "Sw2", "SLG", 400.0, 0.9651, "predicted child (1 zone downstream)"], ["10", "Sw1", "Sw2", "SLG", 100.0, 0.3945, "predicted child (1 zone downstream)"], ["10", "Sw1", "Sw2", "SLG", 200.0, 0.652, "predicted child (1 zone downstream)"], ["11", "Sw1", "Sw3", "SLG", 100.0, 0.8351, "further downstream"], ["11", "Sw1", "Sw2", "SLG", 400.0, 0.7806, "predicted child (1 zone downstream)"], ["12", "Sw1", "Sw2", "SLG", 200.0, 0.3709, "predicted child (1 zone downstream)"], ["13", "Sw1", "Sw3", "SLG", 400.0, 0.7666, "further downstream"], ["13", "Sw1", "L13", "SLG", 100.0, 0.7227, "predicted child (1 zone downstream)"], ["13", "Sw1", "Sw4", "SLG", 200.0, 0.9831, "further downstream"], ["13", "Sw1", "L61", "SLG", 400.0, 0.4568, "further downstream"], ["13", "Sw1", "L13", "SLG", 100.0, 0.6154, "predicted child (1 zone downstream)"], ["13", "Sw1", "Sw4", "SLG", 200.0, 0.979, "further downstream"], ["13", "Sw1", "Sw2", "SLG", 400.0, 0.7295, "predicted child (1 zone downstream)"], ["14", "Sw1", "Sw2", "SLG", 200.0, 0.5552, "predicted child (1 zone downstream)"], ["14", "Sw1", "L13", "SLG", 400.0, 0.5228, "predicted child (1 zone downstream)"], ["149", "Sw1", "Sw4", "SLG", 200.0, 0.7542, "further downstream"], ["149", "Sw1", "Sw5", "SLG", 400.0, 0.8217, "further downstream"], ["149", "Sw1", "Sw2", "SLG", 100.0, 0.512, "predicted child (1 zone downstream)"], ["149", "Sw1", "L13", "SLG", 200.0, 0.3344, "predicted child (1 zone downstream)"], ["149", "Sw1", "L13", "SLG", 200.0, 0.8644, "predicted child (1 zone downstream)"], ["15", "Sw1", "Sw2", "SLG", 100.0, 0.5038, "predicted child (1 zone downstream)"], ["15", "Sw1", "L13", "SLG", 200.0, 0.3995, "predicted child (1 zone downstream)"], ["16", "Sw1", "Sw2", "SLG", 200.0, 0.8552, "predicted child (1 zone downstream)"], ["16", "Sw1", "Sw4", "SLG", 400.0, 0.989, "further downstream"], ["17", "Sw1", "L13", "SLG", 100.0, 0.8177, "predicted child (1 zone downstream)"], ["17", "Sw1", "Sw3", "SLG", 400.0, 0.6274, "further downstream"], ["2", "Sw1", "Sw3", "SLG", 100.0, 0.9042, "further downstream"], ["2", "Sw1", "Sw4", "SLG", 200.0, 0.4142, "further downstream"], ["2", "Sw1", "L13", "SLG", 400.0, 0.8942, "predicted child (1 zone downstream)"], ["3", "Sw1", "L13", "SLG", 100.0, 0.8163, "predicted child (1 zone downstream)"], ["34", "Sw1", "Sw4", "SLG", 400.0, 0.8881, "further downstream"], ["4", "Sw1", "Sw4", "SLG", 100.0, 0.5209, "further downstream"], ["4", "Sw1", "L13", "SLG", 400.0, 0.8667, "predicted child (1 zone downstream)"], ["5", "Sw1", "Sw2", "SLG", 100.0, 0.5847, "predicted child (1 zone downstream)"], ["5", "Sw1", "L13", "SLG", 400.0, 0.9842, "predicted child (1 zone downstream)"], ["6", "Sw1", "Sw4", "SLG", 100.0, 0.9862, "further downstream"], ["6", "Sw1", "Sw4", "SLG", 400.0, 0.6388, "further downstream"], ["7", "Sw1", "Sw2", "SLG", 100.0, 0.9755, "predicted child (1 zone downstream)"], ["7", "Sw1", "Sw4", "SLG", 200.0, 0.787, "further downstream"], ["7", "Sw1", "L13", "SLG", 100.0, 0.8441, "predicted child (1 zone downstream)"], ["7", "Sw1", "Sw5", "SLG", 200.0, 0.9952, "further downstream"], ["7", "Sw1", "Sw3", "SLG", 400.0, 0.6953, "further downstream"], ["7", "Sw1", "Sw2", "SLG", 100.0, 0.7227, "predicted child (1 zone downstream)"], ["7", "Sw1", "L45", "SLG", 200.0, 0.7142, "further downstream"], ["8", "Sw1", "L13", "SLG", 100.0, 0.5234, "predicted child (1 zone downstream)"], ["8", "Sw1", "L13", "SLG", 200.0, 0.5691, "predicted child (1 zone downstream)"], ["8", "Sw1", "L13", "SLG", 400.0, 0.257, "predicted child (1 zone downstream)"], ["8", "Sw1", "Sw2", "SLG", 100.0, 0.886, "predicted child (1 zone downstream)"], ["8", "Sw1", "Sw4", "SLG", 200.0, 0.6891, "further downstream"], ["8", "Sw1", "Sw4", "SLG", 400.0, 0.8982, "further downstream"], ["8", "Sw1", "L61", "SLG", 100.0, 0.7872, "further downstream"], ["8", "Sw1", "Sw2", "SLG", 400.0, 0.583, "predicted child (1 zone downstream)"], ["9", "Sw1", "Sw4", "SLG", 200.0, 0.9652, "further downstream"], ["9", "Sw1", "Sw4", "SLG", 400.0, 0.2965, "further downstream"], ["9", "Sw1", "Sw2", "SLG", 100.0, 0.6191, "predicted child (1 zone downstream)"], ["9", "Sw1", "L13", "SLG", 400.0, 0.5838, "predicted child (1 zone downstream)"], ["18", "L13", "L68", "SLG", 400.0, 0.4654, "unrelated branch"], ["18", "L13", "Sw4", "SLG", 200.0, 0.979, "unrelated branch"], ["18", "L13", "Sw1", "SLG", 400.0, 0.5022, "predicted parent (1 zone upstream)"], ["18", "L13", "L68", "SLG", 400.0, 0.6744, "unrelated branch"], ["19", "L13", "Sw3", "SLG", 400.0, 0.5741, "predicted child (1 zone downstream)"], ["20", "L13", "Sw2", "SLG", 200.0, 0.4845, "sibling (same parent)"], ["20", "L13", "L61", "SLG", 400.0, 0.502, "unrelated branch"], ["21", "L13", "Sw4", "SLG", 100.0, 0.9613, "unrelated branch"], ["21", "L13", "Sw1", "SLG", 400.0, 0.6361, "predicted parent (1 zone upstream)"], ["21", "L13", "Sw1", "SLG", 400.0, 0.9699, "predicted parent (1 zone upstream)"], ["22", "L13", "Sw4", "SLG", 200.0, 0.6455, "unrelated branch"], ["23", "L13", "L77", "SLG", 200.0, 0.9999, "unrelated branch"], ["23", "L13", "Sw2", "SLG", 400.0, 0.7499, "sibling (same parent)"], ["24", "L13", "Sw3", "SLG", 400.0, 0.7952, "predicted child (1 zone downstream)"], ["25", "L13", "Sw2", "SLG", 200.0, 0.7996, "sibling (same parent)"], ["25", "L13", "Sw2", "SLG", 200.0, 0.7866, "sibling (same parent)"], ["25", "L13", "Sw3", "SLG", 400.0, 0.5112, "predicted child (1 zone downstream)"], ["25", "L13", "Sw1", "SLG", 200.0, 0.9652, "predicted parent (1 zone upstream)"], ["25", "L13", "Sw4", "SLG", 400.0, 0.6448, "unrelated branch"], ["250", "L13", "Sw1", "SLG", 400.0, 0.5272, "predicted parent (1 zone upstream)"], ["250", "L13", "Sw4", "SLG", 400.0, 0.9097, "unrelated branch"], ["250", "L13", "Sw4", "SLG", 400.0, 0.9836, "unrelated branch"], ["25", "L13", "Sw2", "SLG", 200.0, 0.6405, "sibling (same parent)"], ["25", "L13", "Sw4", "SLG", 400.0, 0.3641, "unrelated branch"], ["25", "L13", "Sw3", "SLG", 400.0, 0.9969, "predicted child (1 zone downstream)"], ["26", "L13", "L45", "SLG", 200.0, 0.6884, "further downstream"], ["26", "L13", "L77", "SLG", 400.0, 0.6561, "unrelated branch"], ["26", "L13", "Sw1", "SLG", 400.0, 0.8834, "predicted parent (1 zone upstream)"], ["27", "L13", "Sw3", "SLG", 400.0, 0.4521, "predicted child (1 zone downstream)"], ["28", "L13", "Sw3", "SLG", 200.0, 0.6797, "predicted child (1 zone downstream)"], ["28", "L13", "Sw2", "SLG", 400.0, 0.5739, "sibling (same parent)"], ["28", "L13", "Sw2", "SLG", 200.0, 0.9409, "sibling (same parent)"], ["28", "L13", "Sw1", "SLG", 400.0, 0.6913, "predicted parent (1 zone upstream)"], ["28", "L13", "Sw4", "SLG", 200.0, 0.9649, "unrelated branch"], ["28", "L13", "Sw4", "SLG", 400.0, 0.9831, "unrelated branch"], ["29", "L13", "Sw4", "SLG", 400.0, 0.4107, "unrelated branch"], ["29", "L13", "Sw5", "SLG", 100.0, 0.9994, "unrelated branch"], ["29", "L13", "Sw2", "SLG", 400.0, 0.4113, "sibling (same parent)"], ["30", "L13", "Sw4", "SLG", 200.0, 0.8591, "unrelated branch"], ["30", "L13", "Sw2", "SLG", 100.0, 0.6098, "sibling (same parent)"], ["30", "L13", "Sw1", "SLG", 400.0, 0.7918, "predicted parent (1 zone upstream)"], ["30", "L13", "Sw2", "SLG", 400.0, 0.6296, "sibling (same parent)"], ["31", "L13", "Sw4", "SLG", 100.0, 0.9847, "unrelated branch"], ["31", "L13", "Sw2", "SLG", 400.0, 0.7255, "sibling (same parent)"], ["32", "L13", "Sw1", "SLG", 200.0, 0.556, "predicted parent (1 zone upstream)"], ["33", "L13", "Sw1", "SLG", 200.0, 0.5516, "predicted parent (1 zone upstream)"], ["152", "Sw2", "Sw1", "SLG", 200.0, 0.9913, "predicted parent (1 zone upstream)"], ["152", "Sw2", "Sw4", "SLG", 400.0, 0.7966, "predicted child (1 zone downstream)"], ["152", "Sw2", "Sw1", "SLG", 400.0, 0.5224, "predicted parent (1 zone upstream)"], ["152", "Sw2", "Sw4", "SLG", 200.0, 0.5602, "predicted child (1 zone downstream)"], ["152", "Sw2", "Sw1", "SLG", 400.0, 0.4861, "predicted parent (1 zone upstream)"], ["52", "Sw2", "Sw4", "SLG", 100.0, 0.9706, "predicted child (1 zone downstream)"], ["52", "Sw2", "L13", "SLG", 200.0, 0.9798, "sibling (same parent)"], ["52", "Sw2", "Sw4", "SLG", 400.0, 0.9728, "predicted child (1 zone downstream)"], ["52", "Sw2", "L68", "SLG", 400.0, 0.8008, "further downstream"], ["52", "Sw2", "Sw4", "SLG", 400.0, 0.8767, "predicted child (1 zone downstream)"], ["53", "Sw2", "Sw4", "SLG", 100.0, 0.9972, "predicted child (1 zone downstream)"], ["53", "Sw2", "Sw4", "SLG", 200.0, 0.998, "predicted child (1 zone downstream)"], ["53", "Sw2", "Sw4", "SLG", 400.0, 0.6866, "predicted child (1 zone downstream)"], ["53", "Sw2", "Sw4", "SLG", 100.0, 0.9952, "predicted child (1 zone downstream)"], ["53", "Sw2", "Sw1", "SLG", 200.0, 0.9814, "predicted parent (1 zone upstream)"], ["53", "Sw2", "Sw4", "SLG", 200.0, 0.5474, "predicted child (1 zone downstream)"], ["53", "Sw2", "Sw4", "SLG", 400.0, 0.46, "predicted child (1 zone downstream)"], ["54", "Sw2", "Sw1", "SLG", 100.0, 0.803, "predicted parent (1 zone upstream)"], ["54", "Sw2", "Sw4", "SLG", 400.0, 0.7864, "predicted child (1 zone downstream)"], ["54", "Sw2", "Sw1", "SLG", 100.0, 0.4277, "predicted parent (1 zone upstream)"], ["54", "Sw2", "L77", "SLG", 200.0, 0.916, "further downstream"], ["54", "Sw2", "Sw5", "SLG", 400.0, 0.9405, "further downstream"], ["54", "Sw2", "Sw1", "SLG", 400.0, 0.9733, "predicted parent (1 zone upstream)"], ["55", "Sw2", "L13", "SLG", 400.0, 0.5791, "sibling (same parent)"], ["55", "Sw2", "Sw1", "SLG", 200.0, 0.8459, "predicted parent (1 zone upstream)"], ["55", "Sw2", "Sw5", "SLG", 200.0, 0.9983, "further downstream"], ["55", "Sw2", "Sw1", "SLG", 400.0, 0.9921, "predicted parent (1 zone upstream)"], ["56", "Sw2", "Sw1", "SLG", 100.0, 0.938, "predicted parent (1 zone upstream)"], ["56", "Sw2", "Sw1", "SLG", 200.0, 0.85, "predicted parent (1 zone upstream)"], ["56", "Sw2", "Sw1", "SLG", 400.0, 0.9625, "predicted parent (1 zone upstream)"], ["56", "Sw2", "Sw1", "SLG", 200.0, 0.6592, "predicted parent (1 zone upstream)"], ["56", "Sw2", "Sw4", "SLG", 100.0, 0.4196, "predicted child (1 zone downstream)"], ["56", "Sw2", "L13", "SLG", 200.0, 0.5132, "sibling (same parent)"], ["56", "Sw2", "Sw1", "SLG", 400.0, 0.582, "predicted parent (1 zone upstream)"], ["57", "Sw2", "L61", "SLG", 100.0, 0.8549, "predicted child (1 zone downstream)"], ["57", "Sw2", "L13", "SLG", 200.0, 0.9996, "sibling (same parent)"], ["57", "Sw2", "Sw4", "SLG", 200.0, 0.9957, "predicted child (1 zone downstream)"], ["57", "Sw2", "Sw4", "SLG", 100.0, 0.7972, "predicted child (1 zone downstream)"], ["57", "Sw2", "L13", "SLG", 200.0, 0.9886, "sibling (same parent)"], ["57", "Sw2", "L13", "SLG", 400.0, 1.0, "sibling (same parent)"], ["58", "Sw2", "Sw4", "SLG", 200.0, 0.7286, "predicted child (1 zone downstream)"], ["58", "Sw2", "Sw4", "SLG", 400.0, 0.9032, "predicted child (1 zone downstream)"], ["59", "Sw2", "Sw1", "SLG", 100.0, 0.6745, "predicted parent (1 zone upstream)"], ["59", "Sw2", "Sw4", "SLG", 200.0, 0.7163, "predicted child (1 zone downstream)"], ["59", "Sw2", "L77", "SLG", 400.0, 0.9775, "further downstream"], ["60", "Sw2", "L13", "SLG", 200.0, 0.8462, "sibling (same parent)"], ["60", "Sw2", "L13", "SLG", 400.0, 0.9166, "sibling (same parent)"], ["60", "Sw2", "Sw4", "SLG", 200.0, 0.654, "predicted child (1 zone downstream)"], ["60", "Sw2", "Sw3", "SLG", 400.0, 0.58, "unrelated branch"], ["60", "Sw2", "Sw1", "SLG", 200.0, 0.9336, "predicted parent (1 zone upstream)"], ["60", "Sw2", "Sw4", "SLG", 400.0, 0.5447, "predicted child (1 zone downstream)"], ["61", "Sw2", "Sw1", "SLG", 100.0, 0.8289, "predicted parent (1 zone upstream)"], ["61", "Sw2", "L61", "SLG", 200.0, 0.9373, "predicted child (1 zone downstream)"], ["61", "Sw2", "Sw4", "SLG", 400.0, 0.632, "predicted child (1 zone downstream)"], ["61", "Sw2", "L13", "SLG", 200.0, 0.8259, "sibling (same parent)"], ["61", "Sw2", "L13", "SLG", 400.0, 0.9294, "sibling (same parent)"], ["61", "Sw2", "Sw1", "SLG", 100.0, 0.8369, "predicted parent (1 zone upstream)"], ["61", "Sw2", "Sw4", "SLG", 200.0, 0.5009, "predicted child (1 zone downstream)"], ["61", "Sw2", "L13", "SLG", 400.0, 0.846, "sibling (same parent)"], ["61", "Sw2", "Sw1", "SLG", 200.0, 0.9707, "predicted parent (1 zone upstream)"], ["61", "Sw2", "Sw4", "SLG", 400.0, 0.9158, "predicted child (1 zone downstream)"], ["61", "Sw2", "Sw1", "SLG", 400.0, 0.4297, "predicted parent (1 zone upstream)"], ["61", "Sw2", "L13", "SLG", 100.0, 0.5684, "sibling (same parent)"], ["61", "Sw2", "L61", "SLG", 200.0, 0.4081, "predicted child (1 zone downstream)"], ["61", "Sw2", "Sw3", "SLG", 400.0, 0.8061, "unrelated branch"], ["135", "Sw3", "Sw4", "SLG", 400.0, 0.4951, "unrelated branch"], ["135", "Sw3", "Sw4", "SLG", 400.0, 0.9858, "unrelated branch"], ["135", "Sw3", "Sw4", "SLG", 400.0, 0.8769, "unrelated branch"], ["135", "Sw3", "L13", "3PH", 2.0, 0.8839, "predicted parent (1 zone upstream)"], ["35", "Sw3", "L13", "SLG", 200.0, 0.9095, "predicted parent (1 zone upstream)"], ["35", "Sw3", "L13", "SLG", 400.0, 0.4586, "predicted parent (1 zone upstream)"], ["35", "Sw3", "Sw4", "SLG", 400.0, 0.9119, "unrelated branch"], ["35", "Sw3", "Sw4", "SLG", 200.0, 0.6099, "unrelated branch"], ["35", "Sw3", "Sw1", "SLG", 400.0, 0.6522, "further upstream"], ["36", "Sw3", "L13", "SLG", 400.0, 0.977, "predicted parent (1 zone upstream)"], ["36", "Sw3", "Sw4", "SLG", 400.0, 0.8664, "unrelated branch"], ["38", "Sw3", "Sw1", "SLG", 400.0, 0.7868, "further upstream"], ["39", "Sw3", "Sw1", "SLG", 200.0, 0.9965, "further upstream"], ["39", "Sw3", "Sw1", "SLG", 400.0, 0.5134, "further upstream"], ["40", "Sw3", "Sw1", "SLG", 200.0, 0.5247, "further upstream"], ["40", "Sw3", "Sw1", "SLG", 400.0, 0.4382, "further upstream"], ["40", "Sw3", "L13", "SLG", 200.0, 0.5427, "predicted parent (1 zone upstream)"], ["40", "Sw3", "Sw2", "SLG", 400.0, 0.2463, "unrelated branch"], ["41", "Sw3", "L45", "SLG", 400.0, 0.8976, "predicted child (1 zone downstream)"], ["42", "Sw3", "Sw4", "SLG", 400.0, 0.6438, "unrelated branch"], ["42", "Sw3", "Sw1", "SLG", 400.0, 0.724, "further upstream"], ["42", "Sw3", "L77", "SLG", 400.0, 0.9874, "unrelated branch"], ["43", "Sw3", "Sw1", "SLG", 100.0, 0.612, "further upstream"], ["43", "Sw3", "L13", "SLG", 400.0, 0.5231, "predicted parent (1 zone upstream)"], ["44", "Sw3", "Sw4", "SLG", 200.0, 0.5666, "unrelated branch"], ["44", "Sw3", "Sw2", "SLG", 400.0, 0.5578, "unrelated branch"], ["44", "Sw3", "L13", "SLG", 400.0, 0.9071, "predicted parent (1 zone upstream)"], ["46", "Sw3", "Sw4", "SLG", 200.0, 0.4984, "unrelated branch"], ["46", "Sw3", "Sw1", "SLG", 400.0, 0.3645, "further upstream"], ["151", "L45", "Sw3", "SLG", 400.0, 0.3527, "predicted parent (1 zone upstream)"], ["151", "L45", "Sw1", "SLG", 200.0, 0.6081, "further upstream"], ["151", "L45", "Sw5", "SLG", 400.0, 0.5019, "unrelated branch"], ["151", "L45", "Sw2", "SLG", 400.0, 0.8259, "unrelated branch"], ["47", "L45", "L13", "SLG", 200.0, 0.4051, "further upstream"], ["47", "L45", "Sw1", "SLG", 400.0, 0.5813, "further upstream"], ["47", "L45", "Sw2", "SLG", 400.0, 0.5452, "unrelated branch"], ["47", "L45", "Sw4", "SLG", 400.0, 0.4732, "unrelated branch"], ["48", "L45", "Sw2", "SLG", 200.0, 0.5376, "unrelated branch"], ["48", "L45", "Sw4", "SLG", 400.0, 0.3948, "unrelated branch"], ["48", "L45", "Sw3", "SLG", 400.0, 0.4172, "predicted parent (1 zone upstream)"], ["49", "L45", "Sw1", "SLG", 400.0, 0.6691, "further upstream"], ["49", "L45", "Sw1", "SLG", 200.0, 0.9451, "further upstream"], ["49", "L45", "L13", "SLG", 400.0, 0.884, "further upstream"], ["49", "L45", "Sw4", "SLG", 200.0, 0.957, "unrelated branch"], ["50", "L45", "Sw3", "SLG", 400.0, 0.9827, "predicted parent (1 zone upstream)"], ["51", "L45", "Sw2", "SLG", 200.0, 0.8129, "unrelated branch"], ["51", "L45", "Sw1", "SLG", 400.0, 0.8564, "further upstream"], ["51", "L45", "L61", "SLG", 400.0, 0.4539, "unrelated branch"], ["62", "L61", "L13", "SLG", 400.0, 0.4695, "unrelated branch"], ["62", "L61", "L13", "SLG", 400.0, 0.4558, "unrelated branch"], ["62", "L61", "Sw2", "SLG", 400.0, 0.7436, "predicted parent (1 zone upstream)"], ["63", "L61", "Sw4", "SLG", 400.0, 0.5519, "sibling (same parent)"], ["63", "L61", "Sw4", "SLG", 400.0, 0.916, "sibling (same parent)"], ["63", "L61", "Sw2", "SLG", 400.0, 0.7989, "predicted parent (1 zone upstream)"], ["64", "L61", "L13", "SLG", 400.0, 0.5185, "unrelated branch"], ["64", "L61", "Sw4", "SLG", 200.0, 0.561, "sibling (same parent)"], ["64", "L61", "Sw2", "SLG", 400.0, 0.601, "predicted parent (1 zone upstream)"], ["65", "L61", "Sw4", "SLG", 400.0, 0.5481, "sibling (same parent)"], ["65", "L61", "L13", "SLG", 400.0, 0.639, "unrelated branch"], ["65", "L61", "Sw2", "SLG", 400.0, 0.886, "predicted parent (1 zone upstream)"], ["66", "L61", "L13", "SLG", 400.0, 0.3774, "unrelated branch"], ["66", "L61", "Sw1", "SLG", 400.0, 0.985, "further upstream"], ["160", "Sw4", "L68", "SLG", 400.0, 0.5573, "predicted child (1 zone downstream)"], ["160", "Sw4", "Sw2", "SLG", 400.0, 0.7868, "predicted parent (1 zone upstream)"], ["160", "Sw4", "Sw1", "SLG", 400.0, 0.7626, "further upstream"], ["67", "Sw4", "Sw2", "SLG", 200.0, 0.5141, "predicted parent (1 zone upstream)"], ["67", "Sw4", "Sw1", "SLG", 400.0, 0.9643, "further upstream"], ["67", "Sw4", "Sw1", "SLG", 200.0, 0.6746, "further upstream"], ["67", "Sw4", "Sw2", "SLG", 400.0, 0.8084, "predicted parent (1 zone upstream)"], ["68", "Sw4", "L45", "SLG", 400.0, 0.9388, "unrelated branch"], ["70", "Sw4", "Sw1", "SLG", 100.0, 0.6607, "further upstream"], ["70", "Sw4", "Sw1", "SLG", 400.0, 0.4141, "further upstream"], ["71", "Sw4", "Sw1", "SLG", 400.0, 0.7005, "further upstream"], ["72", "Sw4", "Sw1", "SLG", 400.0, 0.7704, "further upstream"], ["72", "Sw4", "Sw1", "SLG", 200.0, 0.3641, "further upstream"], ["72", "Sw4", "Sw2", "SLG", 400.0, 0.3337, "predicted parent (1 zone upstream)"], ["73", "Sw4", "Sw1", "SLG", 400.0, 0.4424, "further upstream"], ["74", "Sw4", "Sw1", "SLG", 200.0, 0.4646, "further upstream"], ["75", "Sw4", "L13", "SLG", 200.0, 0.328, "unrelated branch"], ["76", "Sw4", "L45", "SLG", 200.0, 0.8927, "unrelated branch"], ["76", "Sw4", "Sw1", "SLG", 400.0, 0.5179, "further upstream"], ["76", "Sw4", "Sw2", "SLG", 400.0, 0.6905, "predicted parent (1 zone upstream)"], ["77", "Sw4", "Sw2", "SLG", 400.0, 0.7624, "predicted parent (1 zone upstream)"], ["77", "Sw4", "L13", "SLG", 400.0, 0.5979, "unrelated branch"], ["78", "Sw4", "Sw1", "SLG", 400.0, 0.7842, "further upstream"], ["78", "Sw4", "Sw2", "SLG", 200.0, 0.4507, "predicted parent (1 zone upstream)"], ["78", "Sw4", "Sw5", "SLG", 200.0, 0.6388, "further downstream"], ["79", "Sw4", "Sw3", "SLG", 200.0, 0.6368, "unrelated branch"], ["79", "Sw4", "Sw1", "SLG", 400.0, 0.5463, "further upstream"], ["79", "Sw4", "L13", "SLG", 100.0, 0.8628, "unrelated branch"], ["80", "Sw4", "Sw2", "SLG", 200.0, 0.7976, "predicted parent (1 zone upstream)"], ["81", "Sw4", "Sw1", "SLG", 400.0, 0.4081, "further upstream"], ["81", "Sw4", "Sw2", "SLG", 400.0, 0.7687, "predicted parent (1 zone upstream)"], ["81", "Sw4", "Sw1", "SLG", 400.0, 0.5264, "further upstream"], ["82", "Sw4", "Sw1", "SLG", 200.0, 0.9452, "further upstream"], ["82", "Sw4", "L77", "SLG", 400.0, 0.4982, "predicted child (1 zone downstream)"], ["82", "Sw4", "Sw1", "SLG", 200.0, 0.9402, "further upstream"], ["82", "Sw4", "Sw2", "SLG", 400.0, 0.8641, "predicted parent (1 zone upstream)"], ["82", "Sw4", "Sw1", "SLG", 400.0, 0.915, "further upstream"], ["83", "Sw4", "L68", "SLG", 400.0, 0.5128, "predicted child (1 zone downstream)"], ["83", "Sw4", "L13", "SLG", 400.0, 0.524, "unrelated branch"], ["100", "L68", "Sw2", "SLG", 400.0, 0.3682, "further upstream"], ["100", "L68", "Sw5", "SLG", 200.0, 0.9534, "predicted child (1 zone downstream)"], ["100", "L68", "Sw5", "SLG", 400.0, 0.9403, "predicted child (1 zone downstream)"], ["100", "L68", "Sw1", "SLG", 200.0, 0.9871, "further upstream"], ["100", "L68", "L77", "SLG", 400.0, 0.9901, "sibling (same parent)"], ["450", "L68", "Sw1", "SLG", 400.0, 0.7193, "further upstream"], ["450", "L68", "Sw4", "SLG", 400.0, 0.6934, "predicted parent (1 zone upstream)"], ["450", "L68", "Sw1", "SLG", 200.0, 0.9074, "further upstream"], ["450", "L68", "Sw4", "SLG", 400.0, 0.9864, "predicted parent (1 zone upstream)"], ["97", "L68", "L13", "SLG", 400.0, 0.5271, "unrelated branch"], ["97", "L68", "Sw1", "SLG", 400.0, 0.5709, "further upstream"], ["97", "L68", "Sw4", "3PH", 2.0, 0.779, "predicted parent (1 zone upstream)"], ["98", "L68", "Sw2", "SLG", 400.0, 0.6631, "further upstream"], ["98", "L68", "Sw4", "SLG", 400.0, 0.9938, "predicted parent (1 zone upstream)"], ["98", "L68", "Sw4", "SLG", 400.0, 0.9213, "predicted parent (1 zone upstream)"], ["99", "L68", "L13", "SLG", 400.0, 0.6397, "unrelated branch"], ["99", "L68", "Sw5", "SLG", 200.0, 0.816, "predicted child (1 zone downstream)"], ["99", "L68", "Sw1", "SLG", 400.0, 0.9042, "further upstream"], ["101", "Sw5", "Sw4", "SLG", 100.0, 0.9853, "further upstream"], ["101", "Sw5", "Sw4", "SLG", 400.0, 0.535, "further upstream"], ["101", "Sw5", "L68", "SLG", 100.0, 0.7996, "predicted parent (1 zone upstream)"], ["102", "Sw5", "L68", "SLG", 400.0, 0.3883, "predicted parent (1 zone upstream)"], ["105", "Sw5", "L68", "SLG", 200.0, 0.5716, "predicted parent (1 zone upstream)"], ["106", "Sw5", "Sw1", "SLG", 400.0, 0.8583, "further upstream"], ["107", "Sw5", "Sw1", "SLG", 400.0, 0.977, "further upstream"], ["108", "Sw5", "Sw1", "SLG", 400.0, 0.9651, "further upstream"], ["108", "Sw5", "Sw4", "SLG", 200.0, 0.3952, "further upstream"], ["108", "Sw5", "Sw1", "SLG", 400.0, 0.8397, "further upstream"], ["108", "Sw5", "Sw4", "SLG", 200.0, 0.723, "further upstream"], ["108", "Sw5", "Sw1", "SLG", 400.0, 0.6598, "further upstream"], ["111", "Sw5", "Sw1", "SLG", 400.0, 0.7238, "further upstream"], ["112", "Sw5", "L77", "SLG", 400.0, 0.6536, "unrelated branch"], ["114", "Sw5", "Sw1", "SLG", 200.0, 0.921, "further upstream"], ["197", "Sw5", "Sw4", "SLG", 400.0, 0.6714, "further upstream"], ["300", "Sw5", "Sw4", "SLG", 200.0, 0.4481, "further upstream"], ["300", "Sw5", "Sw1", "SLG", 200.0, 0.8466, "further upstream"], ["86", "L77", "Sw3", "SLG", 400.0, 0.9482, "unrelated branch"], ["86", "L77", "Sw2", "SLG", 400.0, 0.7487, "further upstream"], ["87", "L77", "Sw4", "SLG", 400.0, 0.4565, "predicted parent (1 zone upstream)"], ["87", "L77", "Sw4", "SLG", 400.0, 0.7793, "predicted parent (1 zone upstream)"], ["88", "L77", "Sw4", "SLG", 400.0, 0.4183, "predicted parent (1 zone upstream)"], ["89", "L77", "L13", "SLG", 200.0, 0.4712, "unrelated branch"], ["89", "L77", "L13", "SLG", 400.0, 0.5188, "unrelated branch"], ["90", "L77", "Sw4", "SLG", 400.0, 0.9981, "predicted parent (1 zone upstream)"], ["91", "L77", "Sw1", "SLG", 400.0, 0.8757, "further upstream"], ["91", "L77", "Sw2", "SLG", 400.0, 0.498, "further upstream"], ["91", "L77", "Sw1", "SLG", 400.0, 0.9608, "further upstream"], ["93", "L77", "Sw3", "SLG", 400.0, 0.7697, "unrelated branch"], ["94", "L77", "Sw1", "SLG", 400.0, 0.9246, "further upstream"], ["96", "L77", "Sw1", "SLG", 400.0, 0.6131, "further upstream"]], "pairs": [["Sw2", "Sw4", 72], ["Sw2", "Sw1", 61], ["Sw4", "Sw1", 49], ["Sw1", "Sw4", 47], ["Sw1", "L13", 45], ["Sw1", "Sw2", 42], ["Sw4", "Sw2", 42], ["Sw2", "L13", 37], ["L13", "Sw1", 33], ["L13", "Sw4", 32], ["Sw3", "L13", 30], ["L13", "Sw2", 28], ["Sw3", "Sw4", 26], ["Sw3", "Sw1", 19], ["Sw4", "L13", 18], ["Sw5", "Sw1", 18], ["L77", "Sw1", 15], ["L13", "Sw3", 14], ["L68", "Sw4", 14], ["L45", "L13", 13], ["Sw3", "Sw2", 13], ["L68", "Sw1", 12], ["Sw4", "Sw3", 12], ["L45", "Sw1", 11], ["L61", "L13", 11], ["L68", "Sw2", 11], ["Sw5", "Sw4", 11], ["L61", "Sw1", 10], ["L77", "Sw4", 10], ["Sw1", "Sw3", 10], ["L45", "Sw4", 9], ["L61", "Sw2", 9], ["L68", "L13", 9], ["L68", "Sw5", 9], ["L13", "L77", 8], ["Sw2", "Sw3", 8]], "rest": {"Sw1": {"ties": ["Sw9", "Sw7"], "back": ["L45", "L68", "Sw5"], "dark": ["L13", "L61", "L77", "Sw2", "Sw3", "Sw4"], "kw_back": "955", "kw_dark": "3,090"}, "L13": {"ties": ["Sw7"], "back": ["L45"], "dark": ["Sw3"], "kw_back": "515", "kw_dark": "755"}, "Sw2": {"ties": ["Sw7"], "back": ["L68", "Sw5"], "dark": ["L61", "L77", "Sw4"], "kw_back": "440", "kw_dark": "1,795"}, "Sw3": {"ties": [], "back": [], "dark": ["L45"], "kw_back": "0", "kw_dark": "515"}, "L45": {"ties": [], "back": [], "dark": [], "kw_back": "0", "kw_dark": "0"}, "L61": {"ties": [], "back": [], "dark": [], "kw_back": "0", "kw_dark": "0"}, "Sw4": {"ties": ["Sw7"], "back": ["L68", "Sw5"], "dark": ["L77"], "kw_back": "440", "kw_dark": "700"}, "L68": {"ties": ["Sw7"], "back": ["Sw5"], "dark": [], "kw_back": "320", "kw_dark": "320"}, "Sw5": {"ties": [], "back": [], "dark": [], "kw_back": "0", "kw_dark": "0"}, "L77": {"ties": [], "back": [], "dark": [], "kw_back": "0", "kw_dark": "0"}}, "tree": {"Sw1": null, "L13": "Sw1", "Sw2": "Sw1", "Sw3": "L13", "L45": "Sw3", "L61": "Sw2", "Sw4": "Sw2", "L68": "Sw4", "Sw5": "L68", "L77": "Sw4"}, "zkw": {"Sw1": 400.0, "L13": 360.0, "Sw2": 180.0, "Sw3": 240.0, "L45": 515.0, "L61": 370.0, "Sw4": 725.0, "L68": 120.0, "Sw5": 320.0, "L77": 260.0}, "kft": {"Sw1": 4.751, "L13": 6.0, "Sw2": 3.427, "Sw3": 3.926, "L45": 1.65, "L61": 1.525, "Sw4": 6.651, "L68": 2.175, "Sw5": 6.202, "L77": 2.676}, "patrol_none": "39.0"}</script>
<div class="xdock" id="xdock" aria-hidden="true"></div>
<div class="xhint" id="xhint" hidden><span data-l="en">Hi! Explain mode is on: click any card, chart, table or the 3D model and I will explain it.</span><span data-l="vi">Chào bạn! Nhấp vào bất kỳ thẻ, biểu đồ, bảng hay mô hình 3D nào, mình sẽ giải thích.</span></div>
<div class="buddy" id="buddy" aria-hidden="true" hidden><span class="face"><i></i><i></i></span></div>
<div class="xring" id="xring" hidden></div>
<svg class="xscribble" id="xscribble" aria-hidden="true" hidden><path pathLength="1"/></svg>
<div class="xbubble" id="xbubble" role="dialog" aria-labelledby="xb-title" tabindex="-1" hidden>
  <div class="xb-head"><span class="face" aria-hidden="true"><i></i><i></i></span><b id="xb-title"></b><button type="button" class="xb-x" id="xb-close">×</button></div>
  <dl class="xb-body"><dt id="xk-what"></dt><dd id="xb-what"></dd><dt id="xk-read"></dt><dd id="xb-read"></dd><dt id="xk-why"></dt><dd id="xb-why"></dd></dl>
  <div class="xb-foot"><button type="button" class="xb-nav" id="xb-prev"></button><span class="muted" id="xb-count"></span><button type="button" class="xb-nav" id="xb-next"></button></div>
</div>
<div id="tip" role="tooltip" hidden></div>
<script>
(() => {
  const root = document.documentElement;
  const store = {
    get(k) { try { return localStorage.getItem(k); } catch (e) { return null; } },
    set(k, v) { try { localStorage.setItem(k, v); } catch (e) {} },
  };
  const L = () => (root.lang === "vi" ? "vi" : "en");
  const TEXT = {
    en: { title: "Self-Healing Feeder Report", copied: "Link copied", copiedHash: "SHA-256 copied", copiedCmd: "Command copied", theme: { auto: "◐ Auto", light: "☀ Light", dark: "☾ Dark" } },
    vi: { title: "Báo cáo Self-Healing Feeder", copied: "Đã sao chép link", copiedHash: "Đã sao chép SHA-256", copiedCmd: "Đã sao chép lệnh", theme: { auto: "◐ Tự động", light: "☀ Sáng", dark: "☾ Tối" } },
  };

  // ---- theme: auto -> light -> dark (?theme= in the URL wins, e.g. for screenshots)
  const params = new URLSearchParams(location.search);
  const themeBtn = document.getElementById("theme");
  let theme = ["auto", "light", "dark"].includes(params.get("theme")) ? params.get("theme")
    : (store.get("shf-theme") || "auto");
  const themeHooks = [];   // the 3D model re-reads its colours here
  const applyTheme = () => {
    if (theme === "auto") root.removeAttribute("data-theme"); else root.dataset.theme = theme;
    themeBtn.textContent = TEXT[L()].theme[theme];
    themeHooks.forEach(f => f());
  };
  themeBtn.addEventListener("click", () => {
    theme = { auto: "light", light: "dark", dark: "auto" }[theme];
    store.set("shf-theme", theme); applyTheme();
  });

  // ---- tooltips (mouse hover, keyboard focus, tap on touch screens)
  const tip = document.getElementById("tip");
  let guide = null, tipEl = null;
  const move = (x, y) => {
    const w = tip.offsetWidth, h = tip.offsetHeight;
    tip.style.left = Math.max(8, Math.min(x + 14, innerWidth - w - 8)) + "px";
    tip.style.top = (y + h + 22 > innerHeight ? y - h - 14 : y + 16) + "px";
  };
  const show = (el, x, y) => {
    tipEl = el;
    tip.innerHTML = L() === "vi" && el.dataset.tipVi ? el.dataset.tipVi : el.dataset.tip;
    tip.hidden = false;
    if (el.dataset.guide) {
      const parts = el.dataset.guide.split(":");
      guide = document.getElementById(parts[0]);
      guide.setAttribute("x1", parts[1]); guide.setAttribute("x2", parts[1]); guide.style.opacity = 1;
    }
    move(x, y);
  };
  const hide = () => {
    if (tip.hidden) return;   // no DOM write when nothing is shown: this runs on every scroll event
    tip.hidden = true; tipEl = null; if (guide) guide.style.opacity = 0; guide = null;
  };
  document.addEventListener("pointerover", e => {
    if (e.pointerType === "touch") return;
    const el = e.target.closest("[data-tip]"); if (el) show(el, e.clientX, e.clientY);
  });
  document.addEventListener("pointermove", e => { if (!tip.hidden && e.pointerType !== "touch") move(e.clientX, e.clientY); });
  document.addEventListener("pointerout", e => { if (e.pointerType !== "touch" && e.target.closest("[data-tip]")) hide(); });
  document.addEventListener("click", e => {
    const el = e.target.closest("[data-tip]");
    if (!el) { hide(); return; }
    if (el === tipEl && e.pointerType === "touch") { hide(); return; }
    show(el, e.clientX, e.clientY);
  });
  document.addEventListener("focusin", e => {
    const el = e.target.closest("[data-tip]");
    if (el) { const r = el.getBoundingClientRect(); show(el, r.left + r.width / 2, r.top); }
  });
  document.addEventListener("keydown", e => { if (e.key === "Escape") hide(); });
  addEventListener("scroll", hide, { passive: true });

  // ---- questions & answers: search (accent-insensitive), topic filter, open/close all, copy link
  const search = document.getElementById("faq-search");
  const items = [...document.querySelectorAll(".faq-item")];
  const norm = s => s.toLowerCase().normalize("NFD").replace(/[\u0300-\u036f]/g, "").replace(/đ/g, "d");
  let cat = "all";
  const filterFaq = () => {
    if (!search) return;
    const words = norm(search.value).split(/\s+/).filter(Boolean);
    let shown = 0;
    items.forEach(it => {
      const text = norm([...it.querySelectorAll('[data-l="' + L() + '"]')].map(n => n.textContent).join(" "));
      const ok = (cat === "all" || it.dataset.cat === cat) && words.every(w => text.includes(w));
      it.hidden = !ok;
      if (ok) { shown++; if (words.length) it.open = true; }
    });
    document.querySelectorAll(".faq-n").forEach(n => { n.textContent = shown; });
    document.getElementById("faq-empty").hidden = shown > 0;
  };
  if (search) search.addEventListener("input", filterFaq);
  document.querySelectorAll(".fchip").forEach(b => b.addEventListener("click", () => {
    cat = b.dataset.cat;
    document.querySelectorAll(".fchip").forEach(x => x.setAttribute("aria-pressed", String(x === b)));
    filterFaq();
  }));
  document.querySelectorAll("[data-all]").forEach(b => b.addEventListener("click", () => {
    items.forEach(it => { if (!it.hidden) it.open = b.dataset.all === "open"; });
  }));
  const toast = msg => {
    const t = document.createElement("div"); t.className = "toast"; t.textContent = msg;
    document.body.appendChild(t); setTimeout(() => t.remove(), 1600);
  };
  document.querySelectorAll("[data-copy]").forEach(b => b.addEventListener("click", () => {
    const url = location.href.split("#")[0] + b.dataset.copy;
    const fallback = () => { try { history.replaceState(null, "", b.dataset.copy); } catch (e) {} toast(TEXT[L()].copied); };
    if (navigator.clipboard) navigator.clipboard.writeText(url).then(() => toast(TEXT[L()].copied), fallback);
    else fallback();
  }));
  const copyPlain = (txt, msg) => {
    const fallback = () => {
      const ta = document.createElement("textarea");
      ta.value = txt; ta.style.cssText = "position:fixed;opacity:0";
      document.body.appendChild(ta); ta.select();
      try { document.execCommand("copy"); } catch (e) {}
      ta.remove(); toast(msg);
    };
    if (navigator.clipboard) navigator.clipboard.writeText(txt).then(() => toast(msg), fallback);
    else fallback();
  };
  document.querySelectorAll("[data-copy-text]").forEach(b => b.addEventListener("click", e => {
    e.stopPropagation();
    const key = b.dataset.copyKind === "cmd" ? "copiedCmd" : "copiedHash";
    copyPlain(b.dataset.copyText, TEXT[L()][key]);
  }));
  const openParents = el => {
    let p = el;
    while (p) { if (p.tagName === "DETAILS") p.open = true; p = p.parentElement; }
  };
  const openHash = () => {
    const el = location.hash && document.getElementById(location.hash.slice(1));
    if (el) { openParents(el); if (el.closest("details")) el.scrollIntoView(); }
  };
  addEventListener("hashchange", openHash);
  document.addEventListener("click", e => {
    const a = e.target.closest('a[href^="#"]');
    if (!a) return;
    const id = a.getAttribute("href").slice(1);
    const el = id && document.getElementById(id);
    if (el) openParents(el);
  });
  const viewBtn = document.getElementById("view-all");
  if (viewBtn) {
    const setFull = on => {
      document.querySelectorAll("details.deep").forEach(d => { d.open = on; });
      viewBtn.setAttribute("aria-pressed", String(on));
      viewBtn.innerHTML = on
        ? '<span data-l="en">⊟ Quick scan</span><span data-l="vi">⊟ Thu gọn</span>'
        : '<span data-l="en">⊞ Full view</span><span data-l="vi">⊞ Mở tất cả</span>';
    };
    viewBtn.addEventListener("click", () => setFull(viewBtn.getAttribute("aria-pressed") !== "true"));
    if (params.get("full") === "1") setFull(true);
  }

  // ---- explain guide (heyclicky-style): click a card, chart or table, or its "?" button; the buddy
  // flies there, circles it and explains it. Text: EXPLAIN in shf/dashboard_text.py, via #xdata.
  const XD = JSON.parse(document.getElementById("xdata").textContent);
  const XL = {
    en: { what: "What it is", read: "How to read it", why: "Why it matters", prev: "← Prev", next: "Next →",
          close: "Close", ask: "Explain this", on: "Explain mode on: click any card, chart or table", off: "Explain mode off" },
    vi: { what: "Đây là gì", read: "Đọc thế nào", why: "Vì sao quan trọng", prev: "← Trước", next: "Tiếp →",
          close: "Đóng", ask: "Giải thích phần này", on: "Đã bật giải thích: nhấp vào bất kỳ thẻ, biểu đồ hay bảng nào",
          off: "Đã tắt chế độ giải thích" },
  };
  const byId = id => document.getElementById(id);
  const dockBtn = byId("xdock"), buddy = byId("buddy"), ring = byId("xring"), scrib = byId("xscribble");
  const bub = byId("xbubble"), xhint = byId("xhint");
  const reduce = matchMedia("(prefers-reduced-motion: reduce)").matches;
  const xt = [...document.querySelectorAll("[data-x]")].filter(el => XD[el.dataset.x]);
  // an "item" is anything the guide can explain: the element it circles, its text in the current
  // language, and optional enter/leave hooks (the 3D model uses them to lift the clicked zone)
  const parts = xt.map(el => ({ el, text: () => XD[el.dataset.x][L()] }));
  let xmode = false, xlist = parts, xi = -1;
  xt.forEach((el, i) => {
    const b = document.createElement("button");
    b.type = "button"; b.className = "xq"; b.textContent = "?";
    b.addEventListener("click", e => { e.stopPropagation(); explain(parts, i, true); });
    el.appendChild(b);
  });
  const xRelabel = () => {
    const t = XL[L()];
    document.querySelectorAll(".xq").forEach(b => { b.title = t.ask; b.setAttribute("aria-label", t.ask); });
    byId("xb-close").setAttribute("aria-label", t.close);
    if (xi >= 0) render();
  };
  const render = () => {
    const t = XL[L()], d = xlist[xi].text(), many = xlist.length > 1;
    byId("xb-title").textContent = d.title;
    // what/read/why arrive as escaped HTML with the key numbers in <b> (built in shf/dashboard.py)
    ["what", "read", "why"].forEach(k => { byId("xk-" + k).textContent = t[k]; byId("xb-" + k).innerHTML = d[k]; });
    byId("xb-prev").textContent = t.prev; byId("xb-next").textContent = t.next;
    byId("xb-prev").hidden = byId("xb-next").hidden = !many;
    byId("xb-count").textContent = many ? (xi + 1) + " / " + xlist.length : "";
  };
  const place = el => {
    const r = el.getBoundingClientRect(), x = r.left + scrollX, y = r.top + scrollY, p = 8;
    const w = r.width + 2 * p, h = r.height + 2 * p;
    Object.assign(ring.style, { left: x - p + "px", top: y - p + "px", width: w + "px", height: h + "px" });
    // a hand-drawn loop: rounded box with slightly wobbly sides that overshoots where the pen started
    const m = 10, W = w + 2 * m, H = h + 2 * m, c = Math.min(18, h / 3), a = m, R = W - m, B = H - m;
    scrib.setAttribute("width", W); scrib.setAttribute("height", H);
    Object.assign(scrib.style, { left: x - p - m + "px", top: y - p - m + "px" });
    scrib.firstElementChild.setAttribute("d", [
      "M", a + c + 24, a + 3, "L", R - c, a - 1, "Q", R + 2, a - 2, R + 1, a + c,
      "L", R - 1, B - c, "Q", R - 1, B + 2, R - c, B + 1, "L", a + c, B - 1, "Q", a - 2, B - 1, a - 1, B - c,
      "L", a + 1, a + c, "Q", a, a - 2, a + c + 4, a + 1, "L", a + c + 46, a + 7].join(" "));
    buddy.style.left = Math.max(4, x - p - 22) + "px";
    buddy.style.top = Math.max(4, y - p - 30) + "px";
  };
  const explain = (list, i, smooth) => {
    if (xi >= 0 && xlist[xi].leave) xlist[xi].leave();
    xlist = list; xi = (i + list.length) % list.length;
    const it = xlist[xi], el = it.el;
    openParents(el);
    const r = el.getBoundingClientRect();
    hide(); xhint.hidden = true;
    // bring it under the top bar, keeping room for the buddy (not for clicks inside the 3D model: it is on screen)
    if (!it.noScroll && (r.top < 100 || r.top > innerHeight * 0.4))
      scrollTo({ top: Math.max(0, r.top + scrollY - 120), behavior: smooth && !reduce ? "smooth" : "auto" });
    if (buddy.hidden) {   // first explanation: take off from the dock button
      const dk = dockBtn.getBoundingClientRect();
      buddy.style.transition = "none";
      buddy.style.left = dk.left + scrollX + "px"; buddy.style.top = dk.top + scrollY + "px";
      buddy.hidden = false; void buddy.offsetWidth;
      buddy.style.transition = "";
    }
    place(el);
    ring.hidden = false; scrib.hidden = false;
    scrib.classList.remove("draw"); void scrib.getBoundingClientRect(); scrib.classList.add("draw");
    buddy.classList.remove("arrive"); setTimeout(() => buddy.classList.add("arrive"), reduce ? 0 : 600);
    render();
    if (it.enter) it.enter();
    if (bub.hidden) { bub.hidden = false; bub.focus({ preventScroll: true }); }
    document.body.classList.add("xopen");
  };
  const closeX = () => {
    if (xi < 0) return;
    if (xlist[xi].leave) xlist[xi].leave();
    const done = xlist[xi].close;   // e.g. the fault replay resets the model when its bubble is closed
    xi = -1;
    if (done) done();
    bub.hidden = true; ring.hidden = true; scrib.hidden = true;
    document.body.classList.remove("xopen");
    const dk = dockBtn.getBoundingClientRect();   // fly home, then disappear
    buddy.style.left = dk.left + scrollX + "px"; buddy.style.top = dk.top + scrollY + "px";
    setTimeout(() => { if (xi < 0) buddy.hidden = true; }, reduce ? 0 : 600);
  };
  byId("xb-close").addEventListener("click", closeX);
  byId("xb-prev").addEventListener("click", () => explain(xlist, xi - 1, true));
  byId("xb-next").addEventListener("click", () => explain(xlist, xi + 1, true));
  const xlaunch = byId("xlaunch");
  if (xlaunch) xlaunch.addEventListener("click", () => { if (xi >= 0) closeX(); else if (parts.length) explain(parts, 0, true); });
  const setXmode = (on, save) => {
    xmode = on;
    document.body.classList.toggle("xmode", on);
  };
  document.addEventListener("click", e => {   // capture phase: in explain mode a click explains instead
    if (!xmode || e.target.closest(".xq, .xbubble, .xdock, a, button, summary, input, .term, .m3d")) return;
    const el = e.target.closest("[data-x]");
    if (!el || xt.indexOf(el) < 0) return;
    e.stopPropagation(); e.preventDefault();
    explain(parts, xt.indexOf(el), true);
  }, true);
  document.addEventListener("keydown", e => {
    if (xi < 0 || (e.target.matches && e.target.matches("input, textarea"))) return;
    if (e.key === "Escape") closeX();
    else if (e.key === "ArrowRight") explain(xlist, xi + 1, true);
    else if (e.key === "ArrowLeft") explain(xlist, xi - 1, true);
  });
  let reflow = false;
  const repositionSoon = () => {
    if (xi < 0 || reflow) return;
    reflow = true;
    requestAnimationFrame(() => { reflow = false; if (xi >= 0) place(xlist[xi].el); });
  };
  addEventListener("resize", repositionSoon);
  // the language switch, an opened table or answer can move things: keep the circle on its target
  new ResizeObserver(repositionSoon).observe(document.querySelector("main"));

  // ---- 3D feeder model. three.js comes from a CDN, loaded only when the section nears the screen,
  // and draws the feeder from results/feeder_geometry.json. Clicking a zone, switch, tie, regulator,
  // capacitor or load column lifts it out and hands it to the guide; without WebGL the 2D map shows.
  const loadJs = s => new Promise((ok, bad) => {
    const el = document.createElement("script"); el.src = s; el.onload = ok; el.onerror = bad; document.head.appendChild(el);
  });
  const THREE_URL = "https://cdnjs.cloudflare.com/ajax/libs/three.js/r128/three.min.js";
  const ORBIT_URL = "https://cdn.jsdelivr.net/npm/three@0.128.0/examples/js/controls/OrbitControls.js";
  const mbox = byId("m3d");
  const MD = mbox ? JSON.parse(byId("mdata").textContent) : null;
  let model = null;
  const lift = z => ({ noScroll: true, enter: () => model && model.focus(z), leave: () => model && model.focus(null) });
  const zoneIdx = {};
  const zoneItems = MD ? MD.geo.zones.map((z, i) => {
    zoneIdx[z.name] = i;
    return { el: mbox, text: () => MD.text.zone[z.name][L()], ...lift(z.name) };
  }) : [];
  const objItem = (key, zone) => ({ el: mbox, text: () => MD.text.obj[key][L()], ...lift(zone) });
  const loadItem = (bus, kw, zone) => ({ el: mbox, ...lift(zone), text: () => {
    const t = MD.text.load[L()];
    const f = s => s.split("{kw} kW").join("<b>" + kw + " kW</b>").split("{bus}").join(bus).split("{zone}").join(zone);
    return { title: f(t.title), what: f(t.what), read: t.read, why: t.why };
  } });
  const setView = v => {
    mbox.classList.toggle("view2d", v === "2d");
    byId("m3d-3d").setAttribute("aria-pressed", String(v === "3d"));
    byId("m3d-2d").setAttribute("aria-pressed", String(v === "2d"));
    const img = mbox.querySelector(".m3d-map img");
    if (v === "2d" && !img.getAttribute("src")) img.src = img.dataset.src;
  };
  const noModel = () => { mbox.classList.add("nogl"); setView("2d"); };
  const hintOff = () => { const h = mbox && mbox.querySelector(".m3d-hint"); if (h) h.classList.add("off"); };

  const buildModel = () => {
    const T3 = window.THREE, G = MD.geo, stage = mbox.querySelector(".m3d-stage"), labelBox = mbox.querySelector(".m3d-labels");
    const renderer = new T3.WebGLRenderer({ antialias: true, alpha: true });
    renderer.setPixelRatio(Math.min(window.devicePixelRatio || 1, 2));
    stage.appendChild(renderer.domElement);
    const scene = new T3.Scene(), cam = new T3.PerspectiveCamera(36, 1, 0.5, 600);
    const css = n => getComputedStyle(root).getPropertyValue(n).trim();
    const all = Object.values(G.buses), xs = all.map(p => p[0]), ys = all.map(p => p[1]);
    const cx = (Math.min(...xs) + Math.max(...xs)) / 2, cy = (Math.min(...ys) + Math.max(...ys)) / 2;
    const span = Math.max(Math.max(...xs) - Math.min(...xs), Math.max(...ys) - Math.min(...ys)) / 100;
    const P = (x, y, h) => new T3.Vector3((x - cx) / 100, h || 0, (cy - y) / 100);   // feeder ft/100 -> scene
    const HP = 1.0, UP = new T3.Vector3(0, 1, 0), k = reduce ? 1 : 0.12;          // pole height, easing step
    scene.add(new T3.HemisphereLight(0xffffff, 0x667788, 0.95));
    const sun = new T3.DirectionalLight(0xffffff, 0.6); sun.position.set(-20, 40, 25); scene.add(sun);
    const ground = new T3.Mesh(new T3.PlaneGeometry(span + 18, span + 18),
                               new T3.MeshStandardMaterial({ color: css("--soft"), roughness: 1 }));
    ground.rotation.x = -Math.PI / 2; scene.add(ground);
    themeHooks.push(() => ground.material.color.set(css("--soft")));

    // one group and one material pair per zone, so a clicked zone can rise while the rest fade
    const zm = {};
    G.zones.forEach(z => {
      const c = new T3.Color(z.color), group = new T3.Group();
      const lc = c.clone().lerp(new T3.Color(0xffffff), .35);
      zm[z.name] = { group, lift: 0, liftGoal: 0, fadeGoal: 1, base: c.clone(), loadBase: lc.clone(),
        line: new T3.MeshStandardMaterial({ color: c, roughness: .45, transparent: true }),
        load: new T3.MeshStandardMaterial({ color: lc, roughness: .6, transparent: true }) };
      scene.add(group);
    });
    const other = new T3.Group(); scene.add(other);
    const pick = [], reveal = [];   // clickable meshes; meshes that grow in when the model first appears
    const src = P(G.source[1], G.source[2]);
    const order = (x, y) => Math.min(1, P(x, y).distanceTo(src) / span);
    const add = (mesh, z, o) => {
      (zm[z] ? zm[z].group : other).add(mesh);
      if (mesh.userData.click) pick.push(mesh);
      reveal.push([mesh, o, mesh.scale.clone()]);
    };
    const cyl = (a, b, r, m) => {
      const d = new T3.Vector3().subVectors(b, a), len = d.length() || 0.01;
      const mesh = new T3.Mesh(new T3.CylinderGeometry(r, r, len, 8), m);
      mesh.position.copy(a).addScaledVector(d, 0.5);
      mesh.quaternion.setFromUnitVectors(UP, d.normalize());
      return mesh;
    };
    const edges = (mesh, color) => {
      mesh.add(new T3.LineSegments(new T3.EdgesGeometry(mesh.geometry), new T3.LineBasicMaterial({ color })));
      return mesh;
    };
    const zoneClick = z => () => explain(zoneItems, zoneIdx[z], false);

    // materials shared by the hardware
    const hitMat = new T3.MeshBasicMaterial({ visible: false });
    const grey = new T3.MeshStandardMaterial({ color: 0x8a8f96, roughness: .8 });
    const wood = new T3.MeshStandardMaterial({ color: 0x8b6f4e, roughness: .9 });
    const porcelain = new T3.MeshStandardMaterial({ color: 0xece7dc, roughness: .3 });
    const steel = new T3.MeshStandardMaterial({ color: 0x5d636a, roughness: .5, metalness: .35 });
    const tank = new T3.MeshStandardMaterial({ color: 0x9aa3ab, roughness: .45, metalness: .25 });
    const white = new T3.MeshStandardMaterial({ color: 0xffffff, roughness: .4 });
    const black = new T3.MeshStandardMaterial({ color: 0x1b1b1b, roughness: .4 });
    const m4 = new T3.Matrix4(), q = new T3.Quaternion(), X = new T3.Vector3(1, 0, 0);

    // line sections: one wire per phase, spread across the crossarm; underground cable just above
    // the ground. Each section also gets a fat invisible twin that takes the clicks.
    const OFF = { 3: [-.24, 0, .24], 2: [-.13, .13], 1: [0] };
    const poleDir = {}, polePh = {};   // per bus: direction of its first overhead line, most phases seen
    G.edges.forEach(([u, v, z, ph, ug]) => {
      const a = G.buses[u], b = G.buses[v];
      if (!a || !b) return;
      const A0 = P(a[0], a[1]), B0 = P(b[0], b[1]), d = new T3.Vector3().subVectors(B0, A0).normalize();
      const n = new T3.Vector3(-d.z, 0, d.x), o = order((a[0] + b[0]) / 2, (a[1] + b[1]) / 2), mat = zm[z] ? zm[z].line : grey;
      if (ug) add(cyl(A0.clone().setY(.06), B0.clone().setY(.06), .07, mat), z, o);
      else {
        [u, v].forEach(bus => { if (!poleDir[bus]) poleDir[bus] = d; polePh[bus] = Math.max(polePh[bus] || 0, ph); });
        (OFF[ph] || [0]).forEach(s => add(cyl(A0.clone().addScaledVector(n, s).setY(HP), B0.clone().addScaledVector(n, s).setY(HP), .05, mat), z, o));
      }
      const twin = cyl(A0.clone().setY(ug ? .06 : HP), B0.clone().setY(ug ? .06 : HP), .45, hitMat);
      twin.userData = { label: "Zone " + z, click: zoneClick(z), bus: u };
      add(twin, z, o);
    });

    // wooden poles, crossarms turned across the line, one porcelain insulator per phase,
    // and a pole-top distribution transformer wherever a load is connected (all instanced)
    const pb = Object.keys(poleDir);
    const poleGeo = new T3.CylinderGeometry(.03, .045, HP + .15, 6); poleGeo.translate(0, (HP + .15) / 2, 0);
    const poles = new T3.InstancedMesh(poleGeo, wood, pb.length);
    const arms = new T3.InstancedMesh(new T3.BoxGeometry(1, .045, .06), wood, pb.length);
    const ins = new T3.InstancedMesh(new T3.CylinderGeometry(.028, .034, .1, 8), porcelain,
                                     pb.reduce((s, b) => s + (OFF[polePh[b]] || [0]).length, 0));
    const loadPoles = Object.keys(G.loads).filter(b => poleDir[b]);
    const cans = new T3.InstancedMesh(new T3.CylinderGeometry(.09, .09, .22, 12), tank, loadPoles.length);
    let ii = 0;
    pb.forEach((b, i) => {
      const p = G.buses[b], d = poleDir[b], n = new T3.Vector3(-d.z, 0, d.x), base = P(p[0], p[1]), offs = OFF[polePh[b]] || [0];
      m4.makeTranslation(base.x, 0, base.z); poles.setMatrixAt(i, m4);
      q.setFromUnitVectors(X, n);
      m4.compose(base.clone().setY(HP - .06), q, new T3.Vector3(Math.max(.32, offs[offs.length - 1] * 2 + .22), 1, 1));
      arms.setMatrixAt(i, m4);
      offs.forEach(s => { m4.makeTranslation(base.x + n.x * s, HP - .02, base.z + n.z * s); ins.setMatrixAt(ii++, m4); });
    });
    loadPoles.forEach((b, i) => {
      const p = G.buses[b], c = P(p[0], p[1]).addScaledVector(poleDir[b], .14);
      m4.makeTranslation(c.x, HP - .42, c.z); cans.setMatrixAt(i, m4);
    });
    other.add(poles, arms, ins, cans);

    // loads: one column per bus, height = kW
    const boxGeo = new T3.BoxGeometry(.34, 1, .34); boxGeo.translate(0, .5, 0);
    Object.entries(G.loads).forEach(([b, kw]) => {
      const p = G.buses[b], z = G.bus_zone[b];
      if (!p) return;
      const mesh = new T3.Mesh(boxGeo, zm[z] ? zm[z].load : grey);
      mesh.position.copy(P(p[0], p[1])).add(new T3.Vector3(.28, 0, .28));
      mesh.scale.y = Math.max(.15, kw * .014);
      mesh.userData = { label: "Bus " + b + " · " + kw + " kW", click: () => explain([loadItem(b, kw, z)], 0, false), bus: b };
      add(mesh, z, order(p[0], p[1]));
    });

    // equipment is built from parts in a group; the group carries the label and the click
    const bushingGeo = new T3.CylinderGeometry(.022, .034, .16, 8);
    const part = (geo, mat, x, y, z, g) => { const m = new T3.Mesh(geo, mat); m.position.set(x, y, z); g.add(m); return m; };
    const group = (pos, label, click) => { const g = new T3.Group(); g.position.copy(pos); g.userData = { label, click }; return g; };
    const bushings = (g, xs, y, z) => xs.forEach(x => part(bushingGeo, porcelain, x, y, z || 0, g));
    // air-break switch: insulator posts with a blade per phase; an open one has its blades raised
    // blades hinge at one post: rotation.x = 0 is closed, -1.05 is open (the fault replay flips them)
    const airBreak = (g, phases, open, bladeMat) => {
      part(new T3.BoxGeometry(.08 + .24 * (phases - 1) + .1, .04, .3), steel, 0, 0, 0, g);
      g.userData.blades = (OFF[phases] || [0]).map(s => {
        part(bushingGeo, porcelain, s, .1, -.11, g); part(bushingGeo, porcelain, s, .1, .11, g);
        const blade = part(new T3.BoxGeometry(.035, .025, .26), bladeMat, s, .2, -.11, g);
        blade.geometry.translate(0, 0, .13);
        if (open) blade.rotation.x = -1.05;
        return blade;
      });
    };
    const devG = {}, tieG = {};   // switch groups by name, for the fault replay

    G.devices.forEach(([name, kind, x, y, zone]) => {
      const click = () => explain([objItem("dev:" + name, zone)], 0, false), at = P(x, y);
      let g;
      if (kind === "recloser") {        // oil/vacuum recloser tank with bushings, control cabinet lower on the pole
        g = group(at.setY(HP - .2), name + " · recloser", click);
        part(new T3.CylinderGeometry(.17, .17, .42, 16), black, 0, 0, 0, g);
        bushings(g, [-.1, 0, .1], .29);
        part(new T3.BoxGeometry(.2, .26, .12), grey, 0, -.55, .16, g);
      } else if (kind === "ieee") {     // gang-operated air-break switch on the crossarm
        g = group(at.setY(HP + .08), name + " · switch", click);
        airBreak(g, 3, false, steel);
      } else {                          // automated switch added in this study: enclosure + radio antenna
        g = group(at.setY(HP - .12), name + " · automated switch", click);
        edges(part(new T3.BoxGeometry(.36, .3, .26), white, 0, 0, 0, g), 0x1f4e9c);
        bushings(g, [-.1, 0, .1], .23);
        part(new T3.CylinderGeometry(.012, .012, .38, 6), steel, .15, .34, 0, g);
        part(new T3.SphereGeometry(.035, 10, 8), new T3.MeshStandardMaterial({ color: 0x1f4e9c }), .15, .54, 0, g);
      }
      devG[name] = g;
      add(g, zone, order(x, y));
    });

    const dash = new T3.LineDashedMaterial({ color: 0x333333, dashSize: .3, gapSize: .2 });
    const openBlade = new T3.MeshStandardMaterial({ color: 0xd03b3b, roughness: .4 });
    G.ties.forEach(([name, u, v]) => {
      const a = G.buses[u], b = v ? G.buses[v] : a && [a[0] + 700, a[1]];
      if (!a || !b) return;
      const A = P(a[0], a[1], HP), B = P(b[0], b[1], HP);
      const line = new T3.Line(new T3.BufferGeometry().setFromPoints([A, B]), dash);
      line.computeLineDistances(); other.add(line);
      const click = () => explain([objItem("tie:" + name, null)], 0, false);
      const g = group(A.clone().lerp(B, .5).setY(HP + .05), name + " · open tie", click);
      airBreak(g, name === "Sw8" ? 1 : 3, true, openBlade);   // red raised blades = normally open
      tieG[name] = g;
      add(g, null, order(a[0], a[1]));
      if (!v) {   // the adjacent feeder that Sw9 reaches: a small substation block
        const s = group(B.clone().setY(0), "Adjacent feeder", click);
        part(new T3.BoxGeometry(.9, .7, .9), tank, 0, .35, 0, s);
        bushings(s, [-.2, 0, .2], .78);
        add(s, null, 1);
      }
    });

    // regulators: one single-phase tank per regulated phase on a platform (Reg 2 has 1, Reg 3 has 2, Reg 4 has 3)
    const regTank = new T3.MeshStandardMaterial({ color: 0xe7c34a, roughness: .5 });
    const PH_REG = { "Reg 2": 1, "Reg 3": 2, "Reg 4": 3 };
    const regG = [], capG = [], subX = [], subR = [];   // stand-ins a SolidWorks model may replace
    G.regs.forEach(([name, bus, x, y]) => {
      const n = PH_REG[name] || 3;
      const g = group(P(x, y, HP - .3).add(new T3.Vector3(-.45, 0, -.45)), name + " · regulator",
                      () => explain([objItem("reg:" + bus, G.bus_zone[bus])], 0, false));
      part(new T3.BoxGeometry(.24 * n + .14, .05, .3), steel, 0, -.23, 0, g);
      for (let i = 0; i < n; i++) {
        const xi = (i - (n - 1) / 2) * .24;
        part(new T3.CylinderGeometry(.1, .1, .4, 14), regTank, xi, 0, 0, g);
        part(bushingGeo, porcelain, xi, .28, 0, g);
      }
      regG.push(g);
      add(g, G.bus_zone[bus], order(x, y));
    });

    // capacitor banks: a rack of cans (3 for the 3-phase C83, 1 for the single-phase banks)
    const capCan = new T3.MeshStandardMaterial({ color: 0xcfe3ea, roughness: .35 });
    G.caps.forEach(([name, bus, kvar, x, y]) => {
      const n = kvar >= 300 ? 3 : 1;
      const g = group(P(x, y, HP - .38).add(new T3.Vector3(-.3, 0, .3)), name + " · " + kvar + " kvar",
                      () => explain([objItem("cap:" + name, G.bus_zone[bus])], 0, false));
      part(new T3.BoxGeometry(.16 * n + .12, .04, .18), steel, 0, -.16, 0, g);
      for (let i = 0; i < n; i++) {
        const xi = (i - (n - 1) / 2) * .16;
        part(new T3.BoxGeometry(.11, .26, .08), capCan, xi, 0, 0, g);
        part(bushingGeo, porcelain, xi, .2, 0, g);
      }
      capG.push({ g, n });
      add(g, G.bus_zone[bus], order(x, y));
    });

    // substation yard west of bus 150: pad, fence, power transformer with radiators and bushings,
    // regulator Reg 1 and the bus structure the feeder leaves from
    const sub = group(src.clone().add(new T3.Vector3(-1.75, 0, 0)), "Substation",
                      () => explain([objItem("src", "Sw1")], 0, false));
    part(new T3.BoxGeometry(3.3, .06, 2.5), new T3.MeshStandardMaterial({ color: 0xc4c7cb, roughness: 1 }), 0, .03, 0, sub);
    const fence = new T3.LineSegments(new T3.EdgesGeometry(new T3.BoxGeometry(3.4, .7, 2.6)), new T3.LineBasicMaterial({ color: 0x6b6f75 }));
    fence.position.y = .35; sub.add(fence);
    subX.push(part(new T3.BoxGeometry(.85, .8, .7), new T3.MeshStandardMaterial({ color: 0x4d5359, roughness: .5, metalness: .3 }), -.7, .46, 0, sub));
    for (let i = 0; i < 5; i++) subX.push(part(new T3.BoxGeometry(.035, .62, .55), steel, -.2 + i * .07, .46, 0, sub));   // radiator fins
    [-.2, 0, .2].forEach(z => {
      subX.push(part(new T3.CylinderGeometry(.03, .045, .46, 8), porcelain, -.92, 1.08, z, sub));   // high-voltage bushings
      subX.push(part(new T3.CylinderGeometry(.025, .035, .26, 8), porcelain, -.48, .98, z, sub));   // 4.16 kV bushings
    });
    [-.3, 0, .3].forEach(z => {   // Reg 1: three single-phase regulators
      subR.push([part(new T3.CylinderGeometry(.11, .11, .44, 14), regTank, .45, .3, z, sub), part(bushingGeo, porcelain, .45, .6, z, sub)]);
    });
    [-.55, .55].forEach(z => part(new T3.CylinderGeometry(.04, .04, 1.3, 8), steel, 1.25, .65, z, sub));   // bus structure
    part(new T3.BoxGeometry(.07, .07, 1.25), steel, 1.25, 1.3, 0, sub);
    add(sub, null, 0);

    // ---- SolidWorks equipment (docs/models/*.glb, published only while their exports are fresh).
    // Each model replaces its drawn stand-in inside the same clickable group, scaled to the
    // stand-in's height; the pole segment in pole-mounted models is dropped (it is the brown body).
    // Without the network or the files (a page opened from disk), the drawn stand-ins stay.
    const GLB = MD.glb || {};
    if (Object.keys(GLB).length) {
      const GLTF_URL = "https://cdn.jsdelivr.net/npm/three@0.128.0/examples/js/loaders/GLTFLoader.js";
      const POLE = [0.45, 0.33, 0.20];
      const localBox = meshes => meshes.reduce((b, m) => {
        m.updateMatrix();   // the models can arrive before the first frame has set the parts' matrices
        m.geometry.computeBoundingBox();
        return b.union(m.geometry.boundingBox.clone().applyMatrix4(m.matrix));
      }, new T3.Box3());
      const prep = gltf => {
        const root = new T3.Group();
        let pole = null;   // where the model's pole segment was (model units), for poleUnder
        gltf.scene.updateMatrixWorld(true);
        gltf.scene.traverse(o => {
          if (!o.isMesh) return;
          const c = o.material.color, geo = o.geometry.clone().applyMatrix4(o.matrixWorld);
          if (c && Math.abs(c.r - POLE[0]) + Math.abs(c.g - POLE[1]) + Math.abs(c.b - POLE[2]) < .06) {
            geo.computeBoundingBox();
            pole = pole ? pole.union(geo.boundingBox) : geo.boundingBox.clone();
            return;
          }
          root.add(new T3.Mesh(geo, o.material));
        });
        return { root, box: localBox(root.children), pole };
      };
      // a copy of the model scaled to the height of `box` (group-local), standing on its bottom centre
      const fitInto = (tpl, box) => {
        const s = (box.max.y - box.min.y) / (tpl.box.max.y - tpl.box.min.y);
        const o = tpl.root.clone(), tc = tpl.box.getCenter(new T3.Vector3()), bc = box.getCenter(new T3.Vector3());
        o.scale.setScalar(s);
        o.position.set(bc.x - s * tc.x, box.min.y - s * tpl.box.min.y, bc.z - s * tc.z);
        return o;
      };
      const swap = (g, old, tpl) => { const box = localBox(old); old.forEach(c => g.remove(c)); const o = fitInto(tpl, box); g.add(o); return o; };
      // a pole-mounted model gets a wooden pole from the ground, where its SolidWorks pole was
      const poleUnder = (g, o, tpl) => {
        if (!tpl.pole) return;
        const s = o.scale.x, pc = tpl.pole.getCenter(new T3.Vector3()), r = s * (tpl.pole.max.x - tpl.pole.min.x) / 2;
        const top = o.position.y + s * tpl.pole.max.y, bottom = -g.position.y;
        part(new T3.CylinderGeometry(r, r * 1.15, top - bottom, 10), wood, o.position.x + s * pc.x, (top + bottom) / 2, o.position.z + s * pc.z, g);
      };
      const onPole = (g, tpl) => poleUnder(g, swap(g, meshesOf(g), tpl), tpl);
      const meshesOf = g => g.children.filter(c => c.isMesh);
      const load = (name, use) => GLB[name] && new T3.GLTFLoader().load(GLB[name], gltf => use(prep(gltf)), undefined, () => {});
      loadJs(GLTF_URL).then(() => {
        load("recloser", t => G.devices.forEach(([n, kind]) => kind === "recloser" && onPole(devG[n], t)));
        load("auto_switch", t => G.devices.forEach(([n, kind]) => kind === "added" && onPole(devG[n], t)));
        load("capacitor", t => capG.forEach(({ g, n }) => n === 3 && onPole(g, t)));
        load("regulator", t => {   // one single-phase regulator per drawn tank (+ its bushing)
          regG.forEach(g => {
            const ms = meshesOf(g), pairs = [];
            for (let i = 1; i + 1 < ms.length; i += 2) pairs.push([ms[i], ms[i + 1]]);
            const boxes = pairs.map(localBox);
            ms.forEach(c => g.remove(c));
            boxes.forEach(b => g.add(fitInto(t, b)));
          });
          subR.forEach(pair => swap(sub, pair, t));
        });
        load("substation", t => swap(sub, subX, t));
        load("transformer", t => {   // pole-top transformers: one instanced mesh per material
          const s = .3 / (t.box.max.y - t.box.min.y), tc = t.box.getCenter(new T3.Vector3());
          const off = new T3.Matrix4().makeTranslation(-tc.x, -t.box.min.y, -tc.z), sc = new T3.Matrix4().makeScale(s, s, s);
          const Z = new T3.Vector3(0, 0, 1), one = new T3.Vector3(1, 1, 1);
          const mats = loadPoles.map(b => {
            const p = G.buses[b], c = P(p[0], p[1]).addScaledVector(poleDir[b], .14);
            const rq = new T3.Quaternion().setFromUnitVectors(Z, poleDir[b].clone().negate().setY(0).normalize());
            return new T3.Matrix4().compose(new T3.Vector3(c.x, HP - .53, c.z), rq, one).multiply(sc).multiply(off);
          });
          t.root.children.forEach(m => {
            const im = new T3.InstancedMesh(m.geometry, m.material, mats.length);
            mats.forEach((M, i) => im.setMatrixAt(i, M));
            other.add(im);
          });
          cans.visible = false;
        });
      }).catch(() => {});
    }

    // floating labels in three layers (zones, equipment, bus numbers); HTML, so they stay sharp and
    // switch language with the page. The Labels buttons hide a layer with one class on the box.
    const labels = [];
    const two = (en, vi) => vi && vi !== en ? '<span data-l="en">' + en + '</span><span data-l="vi">' + vi + "</span>" : en;
    const mkLabel = (html, kind, pos, zone, color) => {
      const el = document.createElement("div");
      el.className = "m3d-label m3d-" + kind; el.innerHTML = html;
      if (color) el.style.borderColor = color;
      labelBox.appendChild(el);
      labels.push({ el, kind, zone, pos });
    };
    G.zones.forEach(z => mkLabel(z.name + " · " + MD.kw[z.name] + " kW", "zone", P(z.label[0], z.label[1], HP + 1.5), z.name, z.color));
    const KIND = { recloser: ["recloser", "recloser"], ieee: ["switch", "dao phân đoạn"], added: ["added switch", "dao thêm vào"] };
    G.devices.forEach(([name, kind, x, y, zone]) =>
      mkLabel(name + " · " + two(...KIND[kind]), "eq", P(x, y, HP + .9), zone));
    G.ties.forEach(([name, u, v]) => {
      const a = G.buses[u], b = v ? G.buses[v] : a && [a[0] + 700, a[1]];
      if (!a || !b) return;
      const what = name === "Sw8" ? two("1-phase tie, unused", "dao 1 pha, không dùng") : two("tie, open", "dao liên lạc, mở");
      mkLabel(name + " · " + what, "eq", P((a[0] + b[0]) / 2, (a[1] + b[1]) / 2, HP + .7), null);
      if (!v) mkLabel(two("Adjacent feeder", "Tuyến kế bên"), "eq", P(b[0], b[1], HP + 1), null);
    });
    G.regs.forEach(([name, bus, x, y]) => mkLabel(name + " · " + two("regulator", "điều áp"), "eq", P(x, y, HP + .95), G.bus_zone[bus]));
    G.caps.forEach(([name, bus, kvar, x, y]) => mkLabel(name + " · " + kvar + " kvar", "eq", P(x, y, HP + .45), G.bus_zone[bus]));
    mkLabel(two("Substation · 4.16 kV", "Trạm nguồn · 4.16 kV"), "eq", src.clone().add(new T3.Vector3(-1.75, 1.75, 0)), null);
    Object.entries(G.buses).forEach(([b, p]) => mkLabel(b, "bus", P(p[0], p[1], HP + .25), G.bus_zone[b]));

    // camera, controls: wheel zoom only after a click inside, so scrolling past still scrolls the page
    // home view: looking down at ~50°, pulled back until the whole feeder fits the box's shape
    const home = { pos: new T3.Vector3(), target: new T3.Vector3(0, 0, 0) }, look = new T3.Vector3(0, .64, .77);
    let touched = false;
    cam.position.set(0, span * .6, span * .8);   // never start on the target: OrbitControls would compute NaN
    const fitHome = () => {
      const vf = cam.fov * Math.PI / 180, hf = 2 * Math.atan(Math.tan(vf / 2) * cam.aspect);
      home.pos.copy(look).multiplyScalar(Math.max(span * .47 / Math.tan(hf / 2), span * .42 / Math.tan(vf / 2)));
      if (!touched) cam.position.copy(home.pos);
    };
    const controls = new T3.OrbitControls(cam, renderer.domElement);
    controls.target.copy(home.target);
    Object.assign(controls, { enableDamping: true, dampingFactor: .08, maxPolarAngle: 1.36, minDistance: 6,
                              maxDistance: span * 3, enableZoom: false, autoRotate: !reduce, autoRotateSpeed: .5 });
    const spinBtn = byId("m3d-spin");
    const setSpin = on => { controls.autoRotate = on; spinBtn.setAttribute("aria-pressed", String(on)); };
    setSpin(!reduce);
    controls.addEventListener("start", () => { touched = true; setSpin(false); hintOff(); });
    renderer.domElement.addEventListener("pointerdown", () => { controls.enableZoom = true; });
    mbox.addEventListener("pointerleave", () => { controls.enableZoom = false; });

    // focus: lift one zone, fade the others, glide the camera's target to it
    let focusZone = null, glide = null;
    const centre = {};
    G.zones.forEach(z => {
      const bs = Object.keys(G.bus_zone).filter(b => G.bus_zone[b] === z.name).map(b => G.buses[b]);
      const s = bs.reduce((acc, p) => [acc[0] + p[0], acc[1] + p[1]], [0, 0]);
      centre[z.name] = P(s[0] / bs.length, s[1] / bs.length, HP);
    });
    const focus = z => {
      focusZone = z || null;
      G.zones.forEach(q => { const s = zm[q.name]; s.liftGoal = focusZone === q.name ? .9 : 0; s.fadeGoal = focusZone && focusZone !== q.name ? .15 : 1; });
      glide = focusZone ? centre[focusZone] : home.target;
      if (focusZone) setSpin(false);
    };

    // ---- layer "errors": where the model misplaces faults (one column per bus) and which zones it
    // confuses (arrows from the true zone to the wrong guess); layer "fault": a step-by-step replay
    let lastKey = "";   // labels are re-placed only when this view key changes (see frame)
    const errLayer = new T3.Group(), faultLayer = new T3.Group();
    errLayer.visible = faultLayer.visible = false;
    scene.add(errLayer, faultLayer);
    const tr = (en, vi) => (L() === "vi" ? vi : en);
    const fmt = n => Number(n).toLocaleString("en-US", { maximumFractionDigits: 0 });
    const pctS = x => (100 * x).toFixed(1) + "%";
    const zoneNames = G.zones.map(z => z.name);
    const kids = z => zoneNames.filter(q => MD.tree[q] === z);
    const below = z => kids(z).flatMap(k => [k, ...below(k)]);
    const layerLabel = (html, pos, layer, kind) => { mkLabel(html, kind || "err", pos, null); labels[labels.length - 1].layer = layer; return labels[labels.length - 1]; };

    const errBusItem = b => ({ el: mbox, noScroll: true, text: () => {
      const [n, wrong, fpiWrong, weak, top, topN] = MD.err[b], z = G.bus_zone[b];
      return {
        title: tr("Bus " + b + " · where the model slips", "Bus " + b + " · chỗ model hay sai"),
        what: tr(`<b>${wrong}</b> of the <b>${n}</b> faults simulated at bus ${b} (zone ${z}) were placed in the wrong zone: <b>${pctS(wrong / n)}</b>.`,
                 `<b>${wrong}</b> trong <b>${n}</b> sự cố mô phỏng ở bus ${b} (zone ${z}) bị đoán sai zone: <b>${pctS(wrong / n)}</b>.`),
        read: tr(`${weak} of them are weak ground faults (200 Ω or more). The wrong guess was most often zone <b>${top}</b> (${topN} times).`,
                 `${weak} trong số đó là sự cố chạm đất yếu (từ 200 Ω trở lên). Model đoán nhầm sang zone <b>${top}</b> nhiều nhất (${topN} lần).`),
        why: tr(`For comparison, conventional fault indicators misplace <b>${fpiWrong}</b> of the same ${n} faults (${pctS(fpiWrong / n)}).`,
                `Để so sánh, bộ chỉ báo sự cố truyền thống đoán sai <b>${fpiWrong}</b> trong cùng ${n} sự cố đó (${pctS(fpiWrong / n)}).`) };
    } });
    const relText = (t, p) => MD.tree[t] === p ? tr("the zone just upstream of it, one step closer to the substation", "zone ngay phía trên nó, gần trạm hơn một bước")
      : MD.tree[p] === t ? tr("the zone just downstream of it", "zone ngay phía dưới nó")
      : below(p).includes(t) ? tr("a zone further toward the substation", "một zone xa hơn về phía trạm")
      : below(t).includes(p) ? tr("a zone further from the substation", "một zone xa trạm hơn")
      : tr("a zone on another branch", "một zone ở nhánh khác");
    const pairItem = (t, p, n) => ({ el: mbox, noScroll: true, enter: () => focus(t), leave: () => focus(null), text: () => ({
      title: tr(`Zone ${t} → guessed ${p}`, `Zone ${t} → bị đoán là ${p}`),
      what: tr(`<b>${n}</b> faults that were really in zone ${t} were placed in zone ${p}, ${relText(t, p)}.`,
               `<b>${n}</b> sự cố thật ra nằm ở zone ${t} đã bị đoán là zone ${p}, ${relText(t, p)}.`),
      read: tr("The arrow runs from the true zone to the wrong guess; thicker means more faults.",
               "Mũi tên đi từ zone thật tới zone bị đoán nhầm; càng dày là càng nhiều sự cố."),
      why: tr("Neighbouring zones on the busy trunk see almost the same currents when a fault is weak, so they get confused.",
              "Khi sự cố yếu, các zone kề nhau trên trục chính đông tải thấy dòng điện gần như giống nhau, nên dễ bị nhầm.") }) });

    const errColor = rate => new T3.Color(0xf2a33a).lerp(new T3.Color(0xc62828), Math.min(1, rate / .08));
    const clean = [];
    Object.entries(MD.err).forEach(([b, e]) => {
      const p = G.buses[b];
      if (!p) return;
      if (!e[1]) { clean.push(p); return; }
      const h = .3 + .3 * e[1];
      const m = new T3.Mesh(new T3.CylinderGeometry(.17, .17, h, 14), new T3.MeshStandardMaterial({ color: errColor(e[1] / e[0]), roughness: .5 }));
      m.position.copy(P(p[0], p[1], h / 2)).add(new T3.Vector3(-.3, 0, -.3));
      m.userData = { label: () => tr(`Bus ${b} · ${e[1]} of ${e[0]} misplaced`, `Bus ${b} · ${e[1]}/${e[0]} đoán sai`),
                     click: () => explain([errBusItem(b)], 0, false) };
      errLayer.add(m); pick.push(m);
    });
    const okDiscs = new T3.InstancedMesh(new T3.CylinderGeometry(.13, .13, .04, 14),
                                         new T3.MeshStandardMaterial({ color: 0x5aa469 }), clean.length);
    clean.forEach((p, i) => { m4.makeTranslation((p[0] - cx) / 100 - .3, .02, (cy - p[1]) / 100 - .3); okDiscs.setMatrixAt(i, m4); });
    errLayer.add(okDiscs);
    const arc = (from, to, w, mat, rise) => {
      const a = centre[from].clone(), b = centre[to].clone(), mid = a.clone().lerp(b, .5);
      mid.y += rise;
      const curve = new T3.QuadraticBezierCurve3(a, mid, b), g = new T3.Group();
      g.add(new T3.Mesh(new T3.TubeGeometry(curve, 40, w, 8, false), mat));
      const tip = new T3.Mesh(new T3.ConeGeometry(w * 3 + .08, .5, 14), mat);
      tip.position.copy(curve.getPoint(.97)); tip.quaternion.setFromUnitVectors(UP, curve.getTangent(.97).normalize());
      g.add(tip);
      g.userData.apex = curve.getPoint(.5);
      return g;
    };
    const arcMat = new T3.MeshStandardMaterial({ color: 0xd03b3b, roughness: .4, transparent: true, opacity: .8 });
    MD.pairs.forEach(([t, p, n], i) => {
      const g = arc(t, p, .035 + n * .0035, arcMat, 2.2 + i * .35);
      g.userData = { label: () => tr(`${t} → ${p} · ${n} faults`, `${t} → ${p} · ${n} sự cố`), click: () => explain([pairItem(t, p, n)], 0, false), apex: g.userData.apex };
      errLayer.add(g); pick.push(g);
      layerLabel(`${t} → ${p} · ${n}`, g.userData.apex.clone().add(new T3.Vector3(0, .25, 0)), "errors");
    });

    // fault replay: a red flash at the fault, a lamp on every switch (green closed, red open),
    // zones grey while dark, an orange arrow when the model's guess is wrong, plus 3D directional
    // power-flow pulses (forward cyan from substation, reversed amber back-feed from closed ties).
    const GREEN = 0x2e9e44, RED = 0xd03b3b, DARK = new T3.Color(0x6a6f76), DARKLOAD = new T3.Color(0xa7abb0);
    const FAULTC = new T3.Color(0xd03b3b), closedBlade = new T3.MeshStandardMaterial({ color: 0x2e9e44, roughness: .4 });
    const lamps = {};
    [...Object.entries(devG), ...Object.entries(tieG)].forEach(([name, g]) => {
      const s = new T3.Mesh(new T3.SphereGeometry(.12, 14, 10), new T3.MeshBasicMaterial({ color: GREEN }));
      s.position.copy(g.position).add(new T3.Vector3(0, .62, 0));
      faultLayer.add(s); lamps[name] = s;
    });
    const setLamp = (name, closed) => { if (lamps[name]) lamps[name].material.color.setHex(closed ? GREEN : RED); };
    const setBlades = (name, closed) => {
      const g = devG[name] || tieG[name];
      (g && g.userData.blades || []).forEach(b => { b.rotation.x = closed ? 0 : -1.05; if (tieG[name]) b.material = closed ? closedBlade : openBlade; });
    };

    // Normalized graph for 3D BFS power-flow pulses (maps 150r->150 and strips r/s suffixes)
    const normBus = b => {
      const s = String(b);
      if (s === "150" || s === "150r") return "150";
      if (G.buses[s]) return s;
      const base = s.replace(/[rs]$/, "");
      return G.buses[base] ? base : s;
    };
    const busPos3 = (b, ug) => {
      const h = ug ? .2 : HP + .16;
      if (b === "150") return P(G.source[1], G.source[2], h);
      const c = G.buses[b];
      return c ? P(c[0], c[1], h) : P(G.source[1], G.source[2], h);
    };
    const flowAdj = new Map();
    const addFlowAdj = (u, v, z, idx, ug) => {
      if (!flowAdj.has(u)) flowAdj.set(u, []);
      flowAdj.get(u).push({ to: v, z, idx, ug });
    };
    G.edges.forEach(([u, v, z, ph, ug], idx) => {
      const nu = normBus(u), nv = normBus(v);
      addFlowAdj(nu, nv, z, idx, ug);
      addFlowAdj(nv, nu, z, idx, ug);
    });
    const tiePts3 = {};
    G.ties.forEach(([name, u, v]) => {
      const a = G.buses[u], b = v ? G.buses[v] : a && [a[0] + 700, a[1]];
      if (a && b) tiePts3[name] = { u: normBus(u), v: v ? normBus(v) : null, A: P(a[0], a[1], HP + .16), B: P(b[0], b[1], HP + .16) };
    });

    const MAX_FWD = 280, MAX_REV = 160;
    const fwdPulses = new T3.InstancedMesh(new T3.ConeGeometry(.12, .38, 8), new T3.MeshBasicMaterial({ color: 0x0ea5e9 }), MAX_FWD);
    const revPulses = new T3.InstancedMesh(new T3.ConeGeometry(.17, .52, 8), new T3.MeshBasicMaterial({ color: 0xff8c00 }), MAX_REV);
    fwdPulses.count = revPulses.count = 0;
    fwdPulses.frustumCulled = revPulses.frustumCulled = false;
    faultLayer.add(fwdPulses, revPulses);

    let flowFwd = [], flowRev = [];
    const mkSeg = (a, b, z) => {
      const dir = new T3.Vector3().subVectors(b, a);
      const len = dir.length();
      if (len < .05) return null;
      dir.normalize();
      const quat = new T3.Quaternion().setFromUnitVectors(UP, dir);
      return { a, b, z, quat, len };
    };
    const pPos = new T3.Vector3(), pScale = new T3.Vector3(1, 1, 1);
    const updateFlowPulses = now => {
      const place = (mesh, segs, maxN, speed, perSeg) => {
        let idx = 0;
        const tBase = reduce ? .5 : ((now * speed) % 1);
        for (let i = 0; i < segs.length && idx < maxN; i++) {
          const sg = segs[i], liftY = sg.z && zm[sg.z] ? zm[sg.z].lift : 0;
          const cnt = reduce ? 1 : (sg.len > 3.5 ? perSeg : 1);
          for (let j = 0; j < cnt && idx < maxN; j++) {
            const t = reduce ? .5 : ((tBase + j / cnt + (i * .17) % 1) % 1);
            pPos.lerpVectors(sg.a, sg.b, t);
            pPos.y += liftY;
            m4.compose(pPos, sg.quat, pScale);
            mesh.setMatrixAt(idx++, m4);
          }
        }
        mesh.count = idx;
        mesh.instanceMatrix.needsUpdate = true;
      };
      place(fwdPulses, flowFwd, MAX_FWD, .00048, 2);
      place(revPulses, flowRev, MAX_REV, .00078, 2);
    };
    const setFlowState = (upZones, backZones, closedTies) => {
      const upSet = new Set(upZones || []), backSet = new Set(backZones || []), tieSet = new Set(closedTies || []);
      flowFwd = []; flowRev = [];
      if (upSet.has("Sw1")) {
        const q = ["150"], vis = new Set(["150"]), seenE = new Set();
        while (q.length) {
          const u = q.shift();
          for (const e of (flowAdj.get(u) || [])) {
            if (e.z && !upSet.has(e.z)) continue;
            if (!seenE.has(e.idx)) {
              seenE.add(e.idx);
              const sg = mkSeg(busPos3(u, e.ug), busPos3(e.to, e.ug), e.z);
              if (sg) flowFwd.push(sg);
            }
            if (!vis.has(e.to)) { vis.add(e.to); q.push(e.to); }
          }
        }
      }
      if (backSet.size && tieSet.size) {
        const q = [], vis = new Set(), seenE = new Set(), tieDone = new Set();
        const seed = (bus, tName, aPos, bPos) => {
          if (tName && !tieDone.has(tName)) {
            tieDone.add(tName);
            const sg = mkSeg(aPos, bPos, null);
            if (sg) flowRev.push(sg);
          }
          if (!vis.has(bus)) { vis.add(bus); q.push(bus); }
        };
        if (tieSet.has("Sw9") && tiePts3.Sw9 && backSet.has(G.bus_zone["450"])) {
          seed("450", "Sw9", tiePts3.Sw9.B, tiePts3.Sw9.A);
        }
        if (tieSet.has("Sw7") && tiePts3.Sw7) {
          const z151 = G.bus_zone["151"], z300 = G.bus_zone["300"];
          if (upSet.has(z151) && backSet.has(z300)) seed("300", "Sw7", tiePts3.Sw7.A, tiePts3.Sw7.B);
          else if (upSet.has(z300) && backSet.has(z151)) seed("151", "Sw7", tiePts3.Sw7.B, tiePts3.Sw7.A);
        }
        while (q.length) {
          const u = q.shift();
          for (const e of (flowAdj.get(u) || [])) {
            if (!e.z || !backSet.has(e.z)) continue;
            if (!seenE.has(e.idx)) {
              seenE.add(e.idx);
              const sg = mkSeg(busPos3(u, e.ug), busPos3(e.to, e.ug), e.z);
              if (sg) flowRev.push(sg);
            }
            if (!vis.has(e.to)) { vis.add(e.to); q.push(e.to); }
          }
          if (tieSet.has("Sw7") && tiePts3.Sw7 && !tieDone.has("Sw7")) {
            if (u === "300" && backSet.has(G.bus_zone["151"]) && !vis.has("151")) seed("151", "Sw7", tiePts3.Sw7.B, tiePts3.Sw7.A);
            else if (u === "151" && backSet.has(G.bus_zone["300"]) && !vis.has("300")) seed("300", "Sw7", tiePts3.Sw7.A, tiePts3.Sw7.B);
          }
        }
      }
      updateFlowPulses(performance.now());
    };

    const fm = new T3.Group(); fm.visible = false; faultLayer.add(fm);
    const fBall = new T3.Mesh(new T3.SphereGeometry(.3, 18, 14), new T3.MeshStandardMaterial({ color: 0xff3b2f, emissive: 0xff3b2f, emissiveIntensity: .7 }));
    const fRing = new T3.Mesh(new T3.TorusGeometry(.5, .05, 8, 40), new T3.MeshBasicMaterial({ color: 0xff3b2f, transparent: true }));
    fRing.rotation.x = Math.PI / 2; fm.add(fBall, fRing);
    const faultTag = layerLabel("", new T3.Vector3(), "fault", "fault");
    let guessArc = null;
    const paint = st => zoneNames.forEach(z => {
      const s = zm[z], m = st[z] || "on";
      s.line.color.copy(m === "on" ? s.base : m === "fault" ? FAULTC : DARK);
      s.load.color.copy(m === "on" ? s.loadBase : DARKLOAD);
    });
    const hifDemoBtn = byId("m3d-hif-demo"), hifHud = byId("m3d-hif-hud");
    let hifTimers = [], hifRunning = false;
    const stopHifDemo = hideHud => {
      hifTimers.forEach(clearTimeout); hifTimers = []; hifRunning = false;
      if (hifDemoBtn) {
        hifDemoBtn.classList.remove("running");
        hifDemoBtn.innerHTML = '▶ <span data-l="en">10s HIF → FLISR</span><span data-l="vi">10s HIF → FLISR</span>';
      }
      if (hideHud && hifHud) hifHud.hidden = true;
    };
    const resetFault = () => {
      paint({}); fm.visible = false; setFlowState([], [], []);
      Object.keys(devG).forEach(n => { setLamp(n, true); setBlades(n, true); });
      Object.keys(tieG).forEach(n => { setLamp(n, false); setBlades(n, false); });
      if (guessArc) { faultLayer.remove(guessArc); guessArc = null; }
      lastKey = "";
    };
    const TYPE = { SLG: ["line-to-ground", "chạm đất một pha"], LL: ["line-to-line", "hai pha chạm nhau"],
                   LLG: ["double line-to-ground", "hai pha chạm đất"], "3PH": ["three-phase", "ba pha"] };
    const total = zoneNames.reduce((s, z) => s + MD.zkw[z], 0);
    const replay = (sc, opts) => {
      const Z = sc.Z, down = below(Z), up = zoneNames.filter(q => q !== Z && !down.includes(q));
      const R = MD.rest[Z] || { ties: [], back: [], dark: [], kw_back: "0", kw_dark: "0" };
      const iso = [Z, ...kids(Z)], p = G.buses[sc.bus], amps = Math.round(2402 / Math.max(sc.r, 1));
      const typ = tr(...TYPE[sc.ftype]), rOhm = sc.r < 1 ? sc.r : fmt(sc.r);
      const all = v => Object.fromEntries(zoneNames.map(q => [q, v]));
      const hif = sc.hif || null;
      const start = () => {
        resetFault(); focus(null);
        fm.position.copy(P(p[0], p[1], HP)); fm.visible = true;
        faultTag.pos = P(p[0], p[1], HP + .9);
        faultTag.el.innerHTML = (hif ? "⚡ HIF · " : "⚡ ") + tr("Fault · bus ", "Sự cố · bus ") + sc.bus;
        setLamp("Sw1", true);
      };
      const isolate = () => iso.forEach(d => { setLamp(d, false); setBlades(d, false); });
      const steps = [
        [() => { start(); setFlowState(zoneNames, [], []); },
         () => ({ title: hif ? tr("1 · Tier-1 HIF Arc → Fault", "1 · Hồ quang HIF Tầng 1 → Sự cố") : tr("1 · The fault", "1 · Sự cố"),
           what: hif
             ? tr(`A ${typ} arcing HIF through <b>${rOhm} Ω</b> at bus <b>${sc.bus}</b> (zone <b>${Z}</b>). Tier-1 C99 504 B int8 MLP raises HIF ALARM (p_hif = <b>${hif.p_hif.toFixed(4)}</b>, PERSIST = <b>${hif.persist}/3</b>).`,
                  `Sự cố hồ quang HIF ${typ} qua <b>${rOhm} Ω</b> tại bus <b>${sc.bus}</b> (zone <b>${Z}</b>). Tiny MLP C99 504 B int8 Tầng 1 báo HIF ALARM (p_hif = <b>${hif.p_hif.toFixed(4)}</b>, PERSIST = <b>${hif.persist}/3</b>).`)
             : tr(`A ${typ} fault through <b>${rOhm} Ω</b> at bus <b>${sc.bus}</b>, inside zone <b>${Z}</b>.`,
                  `Sự cố ${typ} qua điện trở <b>${rOhm} Ω</b> tại bus <b>${sc.bus}</b>, nằm trong zone <b>${Z}</b>.`),
           read: tr("Cyan pulses show forward supply from the substation. The red flash marks the fault; lamps above switches show green = closed, red = open.",
                    "Xung xanh dương là dòng cấp xuôi từ trạm nguồn. Chớp đỏ đánh dấu sự cố; đèn trên mỗi dao: xanh = đóng, đỏ = mở."),
           why: sc.ftype === "SLG" && sc.r >= 100
             ? tr(`With ${rOhm} Ω in the path only about <b>${amps} A</b> flows, about the size of normal load swings.`,
                  `Với ${rOhm} Ω trên đường đi, chỉ khoảng <b>${amps} A</b> chạy qua, cỡ mức dao động bình thường của tải.`)
             : tr("A fault this solid draws a large current, so every device between the substation and the fault sees it clearly.",
                  "Sự cố chắc như vậy tạo dòng rất lớn, nên mọi thiết bị giữa trạm và chỗ sự cố đều thấy rõ.") })],
        [() => { start(); paint(all("off")); setLamp("Sw1", false); setFlowState([], [], []); },
         () => ({ title: tr("2 · Lockout", "2 · Cắt hẳn"),
           what: tr("Recloser Sw1 trips, tries to re-close a few times, and locks out.", "Recloser Sw1 cắt, thử đóng lại vài lần rồi cắt hẳn (lockout)."),
           read: tr(`All <b>${fmt(total)} kW</b> on the feeder is dark (grey) and power-flow pulses stop.`, `Toàn bộ <b>${fmt(total)} kW</b> trên tuyến mất điện (màu xám) và xung dòng điện tắt hẳn.`),
           why: tr(`Without fault location the crew would now patrol all <b>${MD.patrol_none} kft</b> of line.`,
                   `Nếu không định vị được sự cố, đội sửa chữa phải đi hết <b>${MD.patrol_none} kft</b> đường dây.`) })],
        [() => {
           start(); paint({ ...all("off"), [Z]: "fault" }); setLamp("Sw1", false); setFlowState([], [], []);
           if (sc.wrong) { guessArc = arc(Z, sc.P, .07, new T3.MeshStandardMaterial({ color: 0xf28c28, roughness: .4 }), 3); faultLayer.add(guessArc); }
           zm[sc.P].liftGoal = .9;   // raise the guessed zone without fading the others, so the red true zone stays visible
         },
         () => ({ title: tr("3 · Where is it?", "3 · Sự cố ở đâu?"),
           what: tr(`The model reads the event records of the 10 devices and names zone <b>${sc.P}</b>${sc.conf ? ` (confidence ${sc.conf.toFixed(2)})` : ""}.`,
                    `Model đọc bản ghi sự kiện của 10 thiết bị và chọn zone <b>${sc.P}</b>${sc.conf ? ` (độ tự tin ${sc.conf.toFixed(2)})` : ""}.`),
           read: sc.wrong
             ? tr(`Wrong: the fault is really in zone <b>${Z}</b> (red); the orange arrow runs to the guess, ${relText(Z, sc.P)}. The crew finds nothing in ${sc.P} and ends up patrolling the whole feeder.`,
                  `Sai: sự cố thật ra nằm ở zone <b>${Z}</b> (màu đỏ); mũi tên cam chỉ tới zone bị đoán, ${relText(Z, sc.P)}. Đội sửa chữa không thấy gì ở ${sc.P} và phải đi cả tuyến.`)
             : tr(`Correct. The crew patrols only zone ${Z}: <b>${MD.kft[Z].toFixed(1)} kft</b> instead of <b>${MD.patrol_none} kft</b>.`,
                  `Đúng. Đội sửa chữa chỉ cần đi zone ${Z}: <b>${MD.kft[Z].toFixed(1)} kft</b> thay vì <b>${MD.patrol_none} kft</b>.`),
           why: sc.wrong
             ? (sc.ftype === "SLG" && sc.r >= 100
               ? tr(`It is a weak ground fault (about <b>${amps} A</b>), hidden in the noise on the busy trunk. ${MD.missed.length} faults are missed like this.`,
                    `Đây là sự cố chạm đất yếu (khoảng <b>${amps} A</b>), bị lẫn trong nhiễu trên trục chính đông tải. Có ${MD.missed.length} sự cố bị đoán sai kiểu này.`)
               : tr(`One of the ${MD.missed.length} faults the model misses.`, `Một trong ${MD.missed.length} sự cố model đoán sai.`))
             : tr("Solid faults and high-confidence events are isolated automatically before patrol.", "Các sự cố rõ ràng hoặc độ tự tin cao được cô lập tự động trước khi tuần tra.") })],
        [() => { start(); paint({ ...all("off"), [Z]: "fault" }); setLamp("Sw1", false); isolate(); setFlowState([], [], []); },
         () => ({ title: tr("4 · Isolate", "4 · Cô lập"),
           what: tr(`Open ${iso.join(", ")} so zone ${Z} is cut off on every side.`, `Mở ${iso.join(", ")} để tách zone ${Z} ra khỏi mọi phía.`),
           read: tr(`Red lamps are open switches. Zone ${Z} (red, ${fmt(MD.zkw[Z])} kW) waits for the repair.`,
                    `Đèn đỏ là dao đang mở. Zone ${Z} (màu đỏ, ${fmt(MD.zkw[Z])} kW) chờ sửa chữa.`),
           why: sc.wrong
             ? tr(`A real scheme would first isolate the guessed zone ${sc.P}; re-closing would then hit the fault again. The study does not simulate that, so the replay goes on with the true zone.`,
                  `Hệ thống thật sẽ cô lập zone bị đoán ${sc.P} trước; khi đóng lại sẽ đóng trúng sự cố. Nghiên cứu chưa mô phỏng việc đó, nên phần diễn lại tiếp tục với zone thật.`)
             : tr("Only this zone has to wait for the crew; the rest can be brought back.", "Chỉ zone này phải chờ đội sửa chữa; phần còn lại có thể cấp điện lại.") })],
        [() => {
           start(); isolate(); setLamp("Sw1", Z !== "Sw1");
           paint(Object.fromEntries(zoneNames.map(q => [q, q === Z ? "fault" : up.includes(q) ? "on" : "off"])));
           setFlowState(Z === "Sw1" ? [] : up, [], []);
         },
         () => {
           const upKw = up.reduce((s, q) => s + MD.zkw[q], 0);
           return Z === "Sw1"
             ? { title: tr("5 · Re-close", "5 · Đóng lại"),
                 what: tr("The fault is in the first zone after the substation, so Sw1 must stay open.", "Sự cố nằm ở zone đầu tiên sau trạm, nên Sw1 phải giữ mở."),
                 read: tr("Everything beyond it can only come back through a tie.", "Mọi phần phía sau chỉ có thể có điện lại qua dao liên lạc."), why: "" }
             : { title: tr("5 · Re-close", "5 · Đóng lại"),
                 what: tr(`Re-close Sw1. Everything between the substation and the fault gets power back: ${up.join(", ")}.`,
                          `Đóng lại Sw1. Mọi phần giữa trạm và chỗ sự cố có điện lại: ${up.join(", ")}.`),
                 read: tr(`<b>${fmt(upKw)} kW</b> back on within about a minute (cyan forward pulses resume from substation).`,
                          `<b>${fmt(upKw)} kW</b> có điện lại sau khoảng một phút (xung xanh dương chảy xuôi trở lại từ trạm).`),
                 why: tr("These customers no longer wait for the patrol.", "Các khách hàng này không còn phải chờ đội tuần tra.") };
         }],
        [() => {
           start(); isolate(); setLamp("Sw1", Z !== "Sw1");
           R.ties.forEach(t => { setLamp(t, true); setBlades(t, true); });
           paint(Object.fromEntries(zoneNames.map(q => [q, q === Z ? "fault" : up.includes(q) || R.back.includes(q) ? "on" : "off"])));
           setFlowState(Z === "Sw1" ? [] : up, R.back, R.ties);
         },
         () => ({ title: tr("6 · Restore through ties", "6 · Cấp lại qua tie"),
           what: R.back.length
             ? tr(`Close tie ${R.ties.join(" and ")} (green): ${R.back.join(", ")} come back via reversed back-feed (amber pulses).`,
                  `Đóng tie ${R.ties.join(" và ")} (đèn xanh): ${R.back.join(", ")} có điện lại nhờ dòng đổi hướng cấp ngược (xung cam).`)
             : R.dark.length ? tr(`No tie can take ${R.dark.join(", ")} within voltage and current limits.`,
                                  `Không tie nào nhận được ${R.dark.join(", ")} mà vẫn giữ giới hạn điện áp và dòng.`)
                             : tr(`Nothing beyond zone ${Z} lost power.`, `Không có phần nào phía sau zone ${Z} bị mất điện.`),
           read: R.back.length
             ? tr(`<b>${R.kw_back} kW</b> of the ${R.kw_dark} kW beyond the fault is restored.${R.dark.length ? ` ${R.dark.join(", ")} ${R.dark.length === 1 ? "stays" : "stay"} dark: picking ${R.dark.length === 1 ? "it" : "them"} up would break a limit.` : ""}`,
                  `Cấp lại được <b>${R.kw_back} kW</b> trên ${R.kw_dark} kW phía sau chỗ sự cố.${R.dark.length ? ` ${R.dark.join(", ")} vẫn mất điện: nhận thêm sẽ vượt giới hạn.` : ""}`)
             : R.dark.length ? tr(`They wait for the repair with zone ${Z}.`, `Các zone này chờ sửa xong cùng zone ${Z}.`)
                             : tr(`Only zone ${Z} waits for the repair.`, `Chỉ zone ${Z} chờ sửa chữa.`),
           why: tr("Before any tie closes, a power flow checks voltage (0.95–1.05 pu), current and the radial layout.",
                   "Trước khi đóng bất kỳ tie nào, tính trào lưu kiểm tra điện áp (0.95–1.05 pu), dòng điện và cấu trúc hình tia.") })],
      ];
      const items = steps.map(([enter, text]) => ({ el: mbox, noScroll: true, enter: () => { enter(); lastKey = ""; }, leave: () => {},
                                                    close: () => { stopHifDemo(true); resetFault(); focus(null); }, text }));
      hintOff();
      explain(items, 0, false);
      return items;
    };
    const replayClicked = b => { stopHifDemo(true); replay({ bus: b, Z: G.bus_zone[b], P: G.bus_zone[b], ftype: "SLG", r: .01, conf: null, wrong: false }); };
    const replayMissed = () => {
      stopHifDemo(true);
      const pool = MD.missed.filter(m => G.buses[m[0]]), m = pool[Math.floor(Math.random() * pool.length)];
      replay({ bus: m[0], Z: m[1], P: m[2], ftype: m[3], r: m[4], conf: m[5], wrong: true });
    };
    const replayRight = () => { stopHifDemo(true); const bs = Object.keys(G.bus_zone).filter(b => G.bus_zone[b]); replayClicked(bs[Math.floor(Math.random() * bs.length)]); };

    const updateHifHud = (hd, stepIdx, done) => {
      if (!hifHud || !hd) return;
      hifHud.hidden = false;
      const stTxt = done ? tr("6/6 Restored (reversed tie back-feed active)", "6/6 Đã phục hồi (dòng đổi hướng qua dao liên lạc đang chạy)")
                         : tr(`Step ${stepIdx + 1}/6`, `Bước ${stepIdx + 1}/6`);
      hifHud.innerHTML = tr(
        `<b>⚡ Tier-1 HIF ALARM → FLISR</b> · ${stTxt}<br>504 B int8 (${hd.params} params) · p_hif = <b>${hd.p_hif.toFixed(4)}</b> · PERSIST ${hd.persist}/3 · ${hd.host_us.toFixed(2)} µs host GCC · bus ${hd.bus} (${hd.r} Ω SLG, simulation only)`,
        `<b>⚡ Cảnh báo HIF Tầng 1 → FLISR</b> · ${stTxt}<br>504 B int8 (${hd.params} tham số) · p_hif = <b>${hd.p_hif.toFixed(4)}</b> · PERSIST ${hd.persist}/3 · ${hd.host_us.toFixed(2)} µs GCC · bus ${hd.bus} (SLG ${hd.r} Ω, chỉ là mô phỏng)`
      );
    };
    const runHifDemo10s = () => {
      if (hifRunning) { stopHifDemo(true); return; }
      if (layer !== "fault") setLayer("fault");
      const hd = MD.hif_demo || { bus: "72", Z: "Sw4", P: "Sw4", ftype: "SLG", r: 200, conf: null, p_hif: 0.99809, persist: 3, params: 417, bytes: 504, host_us: 0.5399 };
      const items = replay({ bus: hd.bus, Z: hd.Z, P: hd.P, ftype: hd.ftype, r: hd.r, conf: hd.conf, wrong: false, hif: hd });
      hifRunning = true;
      if (hifDemoBtn) {
        hifDemoBtn.classList.add("running");
        hifDemoBtn.innerHTML = '■ <span data-l="en">Stop 10s Demo</span><span data-l="vi">Dừng Demo 10s</span>';
      }
      updateHifHud(hd, 0, false);
      const schedule = [[2000, 1], [3600, 2], [5200, 3], [6800, 4], [8300, 5]];
      schedule.forEach(([ms, idx]) => {
        hifTimers.push(setTimeout(() => {
          if (!hifRunning) return;
          explain(items, idx, false);
          updateHifHud(hd, idx, idx === 5);
        }, ms));
      });
      hifTimers.push(setTimeout(() => {
        if (!hifRunning) return;
        stopHifDemo(false);
        updateHifHud(hd, 5, true);
      }, 10000));
    };

    let layer = "zones";
    const setLayer = name => {
      stopHifDemo(true);
      layer = name;
      if (xi >= 0) closeX();
      resetFault(); focus(null);
      errLayer.visible = name === "errors"; faultLayer.visible = name === "fault";
      if (name === "errors") zoneNames.forEach(z => { zm[z].line.color.copy(zm[z].base).lerp(new T3.Color(0xc3c6ca), .75); zm[z].load.color.copy(DARKLOAD); });
      ["zones", "errors", "fault"].forEach(n => mbox.classList.toggle("layer-" + n, n === name));
      mbox.querySelectorAll("[data-mlayer]").forEach(b => b.setAttribute("aria-pressed", String(b.dataset.mlayer === name)));
      setSpin(false); lastKey = "";
      if (name !== "zones") toast(name === "errors"
        ? tr("Red columns: buses where faults get misplaced. Arrows: true zone → wrong guess.", "Cột đỏ: bus hay bị đoán sai. Mũi tên: zone thật → zone bị đoán nhầm.")
        : tr("Click anywhere on the feeder to put a fault there, or press 10s HIF → FLISR.", "Nhấp vào bất kỳ đâu trên lưới để đặt sự cố, hoặc bấm 10s HIF → FLISR."));
    };
    mbox.querySelectorAll("[data-mlayer]").forEach(b => b.addEventListener("click", () => setLayer(b.dataset.mlayer)));
    byId("m3d-miss").addEventListener("click", replayMissed);
    byId("m3d-hit").addEventListener("click", replayRight);
    if (hifDemoBtn) hifDemoBtn.addEventListener("click", runHifDemo10s);
    resetFault();

    // build-up: parts pop in from the substation outward the first time the model is seen
    let born = null;
    if (!reduce) reveal.forEach(([m]) => m.scale.setScalar(1e-4));
    const grow = now => {
      if (born === null) return;
      const t = (now - born) / 1900;
      reveal.forEach(([m, o, s]) => {
        const x = Math.min(1, Math.max(0, (t - o * .8) / .2)), e = Math.max(1e-4, x * x * (3 - 2 * x));
        m.scale.set(s.x * e, s.y * e, s.z * e);
      });
      if (t > 1.05) born = null;
    };

    const v3 = new T3.Vector3();
    const frame = now => {
      raf = 0;
      if (!visible) return;
      let moving = born !== null;
      grow(now);
      G.zones.forEach(q => {
        const s = zm[q.name];
        s.lift += (s.liftGoal - s.lift) * k; s.group.position.y = s.lift;
        if (Math.abs(s.liftGoal - s.lift) > .002) moving = true;
        const f = s.line.opacity + (s.fadeGoal - s.line.opacity) * k;
        s.line.opacity = s.load.opacity = f; s.line.depthWrite = s.load.depthWrite = f > .9;
      });
      if (glide) { controls.target.lerp(glide, k); if (controls.target.distanceTo(glide) < .01) glide = null; }
      if (fm.visible && faultLayer.visible && !reduce) {   // the fault's ring keeps pulsing outward
        const s = 1 + (now / 900 % 1) * 1.6;
        fRing.scale.setScalar(s); fRing.material.opacity = 1 - (s - 1) / 1.6;
      }
      if (faultLayer.visible && !reduce && (flowFwd.length || flowRev.length)) updateFlowPulses(now);
      controls.update();
      // labels move only when the view or a lift changes; bus numbers show when zoomed in or in the lifted zone
      const w = stage.clientWidth, h = stage.clientHeight;
      const key = [cam.position.x, cam.position.y, cam.position.z, controls.target.x, controls.target.z, w, h, focusZone].join();
      if (key !== lastKey || moving) {
        lastKey = key;
        const near = cam.position.distanceTo(controls.target) < home.pos.length() * .62, lang = L();
        // no overlaps: zone names win, then equipment, then bus numbers; a hidden label returns on zoom
        // priority: the active layer's own labels, then the focused zone's, then everything else in order
        const rank = lb => (lb.layer && lb.layer === layer ? 0 : focusZone && lb.zone === focusZone ? 1 : 2);
        const placed = [], ordered = labels.map((lb, i) => [rank(lb), i, lb]).sort((a, b) => a[0] - b[0] || a[1] - b[1]).map(x => x[2]);
        ordered.forEach(lb => {
          const el = lb.el;
          const off = () => { el.style.display = "none"; };
          if (mbox.classList.contains("no-" + lb.kind)) return off();
          if (lb.layer && lb.layer !== layer) return off();
          if (layer === "errors" && (lb.kind === "eq" || lb.kind === "bus")) return off();
          if (lb.layer === "fault" && !fm.visible) return off();
          if (lb.kind === "bus" && !near && lb.zone !== focusZone) return off();
          v3.copy(lb.pos); if (lb.zone && zm[lb.zone]) v3.y += zm[lb.zone].lift;
          v3.project(cam);
          if (!(v3.z < 1 && Math.abs(v3.x) < 1.05 && Math.abs(v3.y) < 1.05)) return off();
          const x = (v3.x + 1) / 2 * w, y = (1 - v3.y) / 2 * h;
          el.style.display = "";
          const s = lb[lang] || (lb[lang] = [el.offsetWidth, el.offsetHeight]);   // measured once per language
          const r = [x - s[0] / 2 - 2, y - s[1] - 2, x + s[0] / 2 + 2, y + 2];
          const always = lb.kind === "zone" && layer === "zones";   // zone names never hide in the zone view
          if (!always && placed.some(q => r[0] < q[2] && r[2] > q[0] && r[1] < q[3] && r[3] > q[1])) return off();
          placed.push(r);
          el.style.transform = "translate(" + x.toFixed(1) + "px," + y.toFixed(1) + "px) translate(-50%,-100%)";
          el.style.opacity = focusZone && lb.zone !== focusZone ? .25 : 1;
        });
      }
      renderer.render(scene, cam);
      raf = requestAnimationFrame(frame);
    };
    // draw only while the model is on screen: no work at all while the reader scrolls elsewhere
    let visible = false, raf = 0, seen = false;
    new IntersectionObserver(([en]) => {
      visible = en.isIntersecting;
      if (visible && !seen) {
        seen = true;
        if (!reduce) born = performance.now();
        setTimeout(hintOff, 9000);
      }
      if (visible && !raf) raf = requestAnimationFrame(frame);
    }, { threshold: .05 }).observe(mbox);
    const size = () => {
      const w = stage.clientWidth, h = stage.clientHeight;
      if (!w || !h) return;
      renderer.setSize(w, h, false); cam.aspect = w / h; cam.updateProjectionMatrix(); fitHome();
    };
    new ResizeObserver(size).observe(stage); size();

    // picking: a click (not a drag) on a part explains it; hovering names it
    const ray = new T3.Raycaster(), ndc = new T3.Vector2();
    const hit = e => {
      const r = renderer.domElement.getBoundingClientRect();
      ndc.set((e.clientX - r.left) / r.width * 2 - 1, -(e.clientY - r.top) / r.height * 2 + 1);
      ray.setFromCamera(ndc, cam);
      // equipment is a group of parts: climb to the group; skip anything in a hidden layer
      const shown = o => { for (; o; o = o.parent) if (!o.visible) return false; return true; };
      for (const h of ray.intersectObjects(pick, true)) {
        let o = h.object;
        while (o && !(o.userData && o.userData.click)) o = o.parent;
        if (o && shown(o)) return o;
      }
      return null;
    };
    let down = null, moveEv = null, hoverQueued = false;
    renderer.domElement.addEventListener("pointerdown", e => { down = [e.clientX, e.clientY]; });
    renderer.domElement.addEventListener("pointerup", e => {
      if (!down || Math.hypot(e.clientX - down[0], e.clientY - down[1]) > 6) { down = null; return; }
      down = null;
      const o = hit(e);
      if (!o) return;
      hintOff();
      if (layer === "fault") { if (o.userData.bus) replayClicked(o.userData.bus); }   // put a fault where the reader clicked
      else o.userData.click();
    });
    renderer.domElement.addEventListener("pointermove", e => {
      if (e.pointerType === "touch") return;
      moveEv = e;
      if (hoverQueued) return;
      hoverQueued = true;
      requestAnimationFrame(() => {
        hoverQueued = false;
        const o = hit(moveEv);
        renderer.domElement.style.cursor = o ? "pointer" : "grab";
        if (o) {
          const lab = typeof o.userData.label === "function" ? o.userData.label() : o.userData.label;
          tip.textContent = layer === "fault" && o.userData.bus ? "⚡ " + tr("Put a fault at bus ", "Đặt sự cố tại bus ") + o.userData.bus : lab;
          tip.hidden = false; move(moveEv.clientX, moveEv.clientY);
        }
        else if (!tipEl) tip.hidden = true;
      });
    });
    renderer.domElement.addEventListener("pointerleave", () => { if (!tipEl) tip.hidden = true; });
    byId("m3d-reset").addEventListener("click", () => { focus(null); cam.position.copy(home.pos); glide = home.target; });
    spinBtn.addEventListener("click", () => setSpin(!controls.autoRotate));
    return { focus, refresh: () => { lastKey = ""; } };   // refresh: re-place labels (layer or language changed)
  };

  if (mbox) {
    byId("m3d-3d").addEventListener("click", () => { if (!mbox.classList.contains("nogl")) setView("3d"); });
    byId("m3d-2d").addEventListener("click", () => setView("2d"));
    byId("m3d-tour").addEventListener("click", () => { hintOff(); explain(zoneItems, 0, false); });
    mbox.querySelectorAll("[data-layer]").forEach(b => b.addEventListener("click", () => {
      const on = b.getAttribute("aria-pressed") !== "true";
      b.setAttribute("aria-pressed", String(on));
      mbox.classList.toggle("no-" + b.dataset.layer, !on);
      if (model) model.refresh();
    }));
    // on touch screens the model waits for a tap, so swiping over it still scrolls the page
    if (matchMedia("(pointer: coarse)").matches) mbox.classList.add("touch", "locked");
    byId("m3d-unlock").addEventListener("click", () => { mbox.classList.remove("locked"); hintOff(); });
    byId("m3d-lock").addEventListener("click", () => mbox.classList.add("locked"));
    const near = new IntersectionObserver(([en]) => {
      if (!en.isIntersecting) return;
      near.disconnect();
      let gl = false;
      try { const c = document.createElement("canvas"); gl = !!(c.getContext("webgl2") || c.getContext("webgl")); } catch (e) {}
      if (!gl) return noModel();
      loadJs(THREE_URL).then(() => loadJs(ORBIT_URL)).then(() => { model = buildModel(); }).catch(noModel);
    }, { rootMargin: "600px 0px" });
    near.observe(mbox);
    matchMedia("(prefers-color-scheme: dark)").addEventListener("change", () => themeHooks.forEach(f => f()));
  }

  // ---- formulas: KaTeX (CDN) typesets every [data-tex] once the data section nears the screen;
  // until then, or if the CDN is blocked, the plain-text version stays readable
  const texEls = [...document.querySelectorAll("[data-tex]")];
  if (texEls.length) {
    const nearTex = new IntersectionObserver(([en]) => {
      if (!en.isIntersecting) return;
      nearTex.disconnect();
      const css = document.createElement("link");
      css.rel = "stylesheet"; css.href = "https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.9/katex.min.css";
      document.head.appendChild(css);
      loadJs("https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.9/katex.min.js").then(() => texEls.forEach(el => {
        try {
          window.katex.render(el.dataset.tex, el, { displayMode: el.classList.contains("tex-d"), throwOnError: false, strict: "ignore" });
          el.classList.add("katex-done");
        } catch (e) {}
      })).catch(() => {});
    }, { rootMargin: "900px 0px" });
    nearTex.observe(texEls[0].closest("section"));
  }

  // ---- language: ?lang= > saved choice > browser language
  const setLang = (l, save) => {
    root.lang = l;
    document.title = TEXT[l].title;
    document.querySelectorAll("[data-set-lang]").forEach(b => b.setAttribute("aria-pressed", String(b.dataset.setLang === l)));
    if (search) search.placeholder = search.dataset[l === "vi" ? "phVi" : "phEn"];
    applyTheme(); hide(); filterFaq(); xRelabel();
    if (model) model.refresh();
    if (save) {
      store.set("shf-lang", l);
      try { const u = new URL(location.href); u.searchParams.set("lang", l); history.replaceState(null, "", u); } catch (e) {}
    }
  };
  document.querySelectorAll("[data-set-lang]").forEach(b => b.addEventListener("click", () => setLang(b.dataset.setLang, true)));

  // ---- 30-second tour at the top: plays the five steps once when it comes on screen;
  // the step buttons jump to a step and pause, Play / Replay restart it
  const story = document.getElementById("story");
  if (story) {
    const ST = [
      { live: "ABCD", open: ["t"] },
      { live: "", open: ["d1", "t"], patrol: "ABCD", truck: "all" },
      { live: "", open: ["d1", "t"], ml: true, found: "C" },
      { live: "AB", tie: "D", open: ["d3", "d4"], found: "C" },
      { live: "AB", tie: "D", open: ["d3", "d4"], found: "C", patrol: "C", truck: "one" },
    ];
    const DUR = 6500, still = matchMedia("(prefers-reduced-motion: reduce)").matches;
    const lis = [...story.querySelectorAll(".story-steps li")], caps = [...story.querySelectorAll(".cap")];
    const truck = story.querySelector(".sk-truck");
    let step = 0, timer = 0, playing = false, resume = false, hinted = false;
    story.style.setProperty("--dur", DUR + "ms");
    const show = n => {
      const s = ST[n];
      step = n;
      story.dataset.step = String(n + 1);
      story.classList.add("f");
      story.classList.toggle("ml", !!s.ml);
      story.classList.toggle("end", n === ST.length - 1);
      story.querySelectorAll(".z").forEach(g => {
        g.classList.toggle("live", s.live.includes(g.dataset.z));
        g.classList.toggle("tie", s.tie === g.dataset.z);
      });
      story.querySelectorAll(".sk-band").forEach(b => b.classList.toggle("found", s.found === b.dataset.z));
      story.querySelectorAll(".sk-dev").forEach(d => d.classList.toggle("open", s.open.includes(d.dataset.d)));
      story.querySelectorAll(".sk-patrol").forEach(p => p.classList.toggle("on", !!s.patrol && s.patrol.includes(p.dataset.z)));
      truck.classList.toggle("show", !!s.truck);
      truck.classList.toggle("go", s.truck === "one");
      truck.dataset.t = s.truck || "";
      lis.forEach((li, i) => {
        li.classList.remove("on");
        li.classList.toggle("done", i < n);
        li.firstElementChild.setAttribute("aria-current", i === n ? "step" : "false");
      });
      void story.offsetWidth;   // restart the progress bar of the new step
      lis[n].classList.add("on");
      caps.forEach((c, i) => c.classList.toggle("on", i === n));
    };
    const next = () => {
      clearTimeout(timer);
      if (playing) timer = setTimeout(() => {
        if (step < ST.length - 1) { show(step + 1); next(); return; }
        setPlaying(false);
        if (!hinted) { hinted = true; xhint.hidden = false; setTimeout(() => { xhint.hidden = true; }, 8000); }
      }, DUR);
    };
    const setPlaying = on => {
      playing = on;
      story.classList.toggle("paused", !on);
      if (on) { show(step); next(); } else clearTimeout(timer);
    };
    byId("st-play").addEventListener("click", () => {
      if (!playing && step === ST.length - 1) step = 0;
      setPlaying(!playing);
    });
    byId("st-again").addEventListener("click", () => { step = 0; setPlaying(true); });
    lis.forEach((li, i) => li.firstElementChild.addEventListener("click", () => { setPlaying(false); show(i); }));
    document.addEventListener("visibilitychange", () => {
      if (document.hidden && playing) { resume = true; setPlaying(false); }
      else if (!document.hidden && resume) { resume = false; setPlaying(true); }
    });
    show(0);
    if (!still) {   // play now if the sketch is on screen at load, otherwise once it scrolls into view
      const fig = story.querySelector(".story-fig"), r = fig.getBoundingClientRect();
      if (r.top < innerHeight * 0.8 && r.bottom > 0) setPlaying(true);
      else {
        const io = new IntersectionObserver(es => {
          if (es.some(e => e.isIntersecting)) { io.disconnect(); setPlaying(true); }
        }, { threshold: 0.35 });
        io.observe(fig);
      }
    }
  }

  // ---- current section in the top bar, back-to-top button, print with everything open
  const nav = document.querySelector(".topbar nav");
  const bar = document.querySelector(".topbar");
  const prevB = document.getElementById("nav-prev"), nextB = document.getElementById("nav-next");
  const still = matchMedia("(prefers-reduced-motion: reduce)").matches ? "auto" : "smooth";
  const links = [...nav.querySelectorAll("a")];
  let current = null, lockUntil = 0;
  // fades and arrows only on the side that hides links; the bar height feeds scroll-padding-top
  const edges = () => {
    const max = nav.scrollWidth - nav.clientWidth;
    const l = nav.scrollLeft > 2, r = nav.scrollLeft < max - 2;
    nav.classList.toggle("fade-l", l); nav.classList.toggle("fade-r", r);
    if (prevB.hidden === l) prevB.hidden = !l;
    if (nextB.hidden === r) nextB.hidden = !r;
    document.documentElement.style.setProperty("--barh", bar.offsetHeight + "px");
  };
  // keep a link in view by moving the strip only (the page scroll is the reader's), and only when it is cut off;
  // offsetLeft is measured from the nav itself (position: relative), so the maths matches nav.scrollLeft
  const reveal = a => {
    const l = a.offsetLeft, r = l + a.offsetWidth, pad = 28;
    if (l < nav.scrollLeft + pad || r > nav.scrollLeft + nav.clientWidth - pad)
      nav.scrollTo({ left: l - (nav.clientWidth - a.offsetWidth) / 2, behavior: still });
  };
  const setOn = a => {
    if (a === current) return;
    if (current) current.classList.remove("on");
    a.classList.add("on"); current = a; reveal(a);
  };
  const spy = new IntersectionObserver(entries => {
    if (performance.now() < lockUntil) return;   // a clicked link stays lit while the page travels to it
    entries.forEach(en => {
      const a = en.isIntersecting && links.find(l => l.getAttribute("href") === "#" + en.target.id);
      if (a) setOn(a);
    });
  }, { rootMargin: "-45% 0px -50% 0px" });
  links.forEach(a => {
    const s = document.querySelector(a.getAttribute("href"));
    if (s) spy.observe(s);
    a.addEventListener("click", () => { lockUntil = performance.now() + 1500; setOn(a); });
  });
  addEventListener("scrollend", () => { lockUntil = 0; });
  prevB.addEventListener("click", () => nav.scrollBy({ left: -nav.clientWidth * .7, behavior: still }));
  nextB.addEventListener("click", () => nav.scrollBy({ left: nav.clientWidth * .7, behavior: still }));
  nav.addEventListener("scroll", edges, { passive: true });
  // a mouse wheel over the strip scrolls it sideways while there are hidden links that way
  nav.addEventListener("wheel", e => {
    if (Math.abs(e.deltaX) >= Math.abs(e.deltaY)) return;
    const max = nav.scrollWidth - nav.clientWidth;
    if (max <= 0 || (e.deltaY < 0 && nav.scrollLeft <= 0) || (e.deltaY > 0 && nav.scrollLeft >= max - 1)) return;
    nav.scrollLeft += e.deltaY; e.preventDefault();
  }, { passive: false });
  addEventListener("resize", edges, { passive: true });
  // links change width when the language switches; re-check the edges then too
  if (window.ResizeObserver) { const ro = new ResizeObserver(edges); ro.observe(nav); links.forEach(a => ro.observe(a)); }
  document.fonts && document.fonts.ready.then(edges);
  edges();
  const top = document.getElementById("totop");
  let ticking = false;
  addEventListener("scroll", () => {
    if (ticking) return;
    ticking = true;
    requestAnimationFrame(() => {
      const hidden = scrollY < 700;
      if (top.hidden !== hidden) top.hidden = hidden;
      ticking = false;
    });
  }, { passive: true });
  top.addEventListener("click", () => scrollTo({ top: 0, behavior: "smooth" }));
  addEventListener("beforeprint", () => document.querySelectorAll("details").forEach(d => { d.open = true; }));

  const asked = params.get("lang");
  const lang = asked === "vi" || asked === "en" ? asked
    : (store.get("shf-lang") || ((navigator.language || "").toLowerCase().startsWith("vi") ? "vi" : "en"));
  setLang(lang, false);
  openHash();
  // ?explain=<key> opens the guide on one component (shareable links, README screenshots);
  // otherwise every visitor gets a short hint in the corner
  // explain mode is always on, for every visitor
  setXmode(true);
  const ask = xt.findIndex(el => el.dataset.x === params.get("explain"));
  if (ask >= 0) explain(parts, ask, false);
  else if (!story) {   // with the tour on the page, the hint waits until the tour ends
    setTimeout(() => { xhint.hidden = false; setTimeout(() => { xhint.hidden = true; }, 8000); }, 1200);
  }
})();
</script>
</body>
</html>
