<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Self-Healing Feeder Study</title>
<meta name="description" content="A simulation study of fault location and automated service restoration on the IEEE 123-bus test feeder, written as a paper with interactive figures. English and Vietnamese.">
<meta name="color-scheme" content="light dark">
<link rel="icon" href="data:,">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Source+Sans+3:wght@400;600;700&family=Source+Serif+4:ital,opsz,wght@0,8..60,400;0,8..60,600;0,8..60,700;1,8..60,400&display=swap">
<link rel="stylesheet" href="study.css">
<script>
  // apply the saved/URL theme and language before first paint (no flash)
  (function () {
    var r = document.documentElement, q = new URLSearchParams(location.search), g = function (k) { try { return localStorage.getItem(k); } catch (e) { return null; } };
    var t = q.get("theme") || g("shf-study-theme"); if (t === "light" || t === "dark") r.dataset.theme = t;
    var l = q.get("lang") || g("shf-study-lang") || ((navigator.language || "").toLowerCase().indexOf("vi") === 0 ? "vi" : "en");
    r.lang = l === "vi" ? "vi" : "en";
  })();
</script>
<script src="data.js" defer></script>
<script src="study.js" defer></script>
<script src="feeders.js" defer></script>
</head>
<body>
<a class="skip" href="#abstract"><span data-l="en">Skip to the abstract</span><span data-l="vi">Tới phần tóm tắt</span></a>
<header class="bar">
  <div class="bar-in">
    <a class="brand" href="#top">Self-Healing Feeder <span class="brand-sub" data-l="en">· Study</span><span class="brand-sub" data-l="vi">· Nghiên cứu</span></a>
    <nav class="bar-links" aria-label="Other pages">
      <a href="../index.html"><span data-l="en">Run report</span><span data-l="vi">Báo cáo kết quả</span></a>
      <a href="../hif-sensor/"><span data-l="en">Edge HIF Sensor</span><span data-l="vi">Cảm biến HIF</span></a>
      <a href="../monitor/"><span data-l="en">Monitor</span><span data-l="vi">Giám sát</span></a>
    </nav>
    <div class="bar-ctrl">
      <div class="seg" role="group" aria-label="Language"><button type="button" data-set-lang="en">EN</button><button type="button" data-set-lang="vi">VI</button></div>
      <button type="button" class="tbtn" id="theme" aria-label="Theme"></button>
    </div>
  </div>
</header>

<div class="layout" id="top">
<aside class="toc" aria-label="Sections">
  <p class="toc-h"><span data-l="en">Contents</span><span data-l="vi">Mục lục</span></p>
  <ol>
    <li><a href="#abstract"><span data-l="en">Abstract</span><span data-l="vi">Tóm tắt</span></a></li>
    <li><a href="#problem">1 <span data-l="en">Problem</span><span data-l="vi">Vấn đề</span></a></li>
    <li><a href="#questions">2 <span data-l="en">Questions and hypotheses</span><span data-l="vi">Câu hỏi và giả thuyết</span></a></li>
    <li><a href="#system">3 <span data-l="en">Test systems</span><span data-l="vi">Các hệ thống thử nghiệm</span></a></li>
    <li><a href="#methods">4 <span data-l="en">Methods</span><span data-l="vi">Phương pháp</span></a></li>
    <li><a href="#validation">5 <span data-l="en">Validation</span><span data-l="vi">Kiểm định</span></a></li>
    <li><a href="#results">6 <span data-l="en">Results: location</span><span data-l="vi">Kết quả: định vị</span></a></li>
    <li><a href="#errors">7 <span data-l="en">Error analysis</span><span data-l="vi">Phân tích lỗi</span></a></li>
    <li><a href="#restoration">8 <span data-l="en">Restoration</span><span data-l="vi">Khôi phục cấp điện</span></a></li>
    <li><a href="#extensions">9 <span data-l="en">Verified extensions</span><span data-l="vi">Các nhánh mở rộng</span></a></li>
    <li><a href="#discussion">10 <span data-l="en">Discussion and limits</span><span data-l="vi">Thảo luận và giới hạn</span></a></li>
    <li><a href="#reproduce">11 <span data-l="en">Reproducibility</span><span data-l="vi">Tái lập</span></a></li>
    <li><a href="#references">12 <span data-l="en">References</span><span data-l="vi">Tài liệu tham khảo</span></a></li>
  </ol>
</aside>

<main class="paper">
<!-- ============================================================ title -->
<div class="titleblock">
  <p class="kicker"><span data-l="en">Simulation study</span><span data-l="vi">Nghiên cứu mô phỏng</span></p>
  <h1><span data-l="en">Fault-location models trained on one feeder and tested on many, with automated restoration</span><span data-l="vi">Mô hình định vị sự cố học trên một lưới và kiểm tra trên nhiều lưới, kèm khôi phục cấp điện tự động</span></h1>
  <p class="byline">Chau Nguyen · <span data-l="en">Electrical Engineering student</span><span data-l="vi">sinh viên Kỹ thuật Điện</span> · <a href="https://github.com/chau1912550/self-healing-feeder">github.com/chau1912550/self-healing-feeder</a></p>
  <p class="notice" role="note">
    <span data-l="en"><b>This is a simulation study (with offline public-dataset benchmarks in §9–§10).</b> Core feeder faults, measurements, and switching actions were computed in OpenDSS and LTspice on standard test circuits; where real public measurements are evaluated (22 kV VeHIF vegetation-fault recordings, <b data-v="extensions/hourly/hours|n"></b>-hour PJM AEP load, and <b data-v="extensions/comtrade_spice/comtrade/counts/public_samples|n"></b> public COMTRADE files), they are tested strictly offline through simulated sensor or feeder models. No energized field equipment was operated and nothing here has been tried on a real utility feeder. Every number is read from the study's result files when the page loads.</span>
    <span data-l="vi"><b>Đây là nghiên cứu mô phỏng (kèm kiểm chứng ngoại tuyến trên dữ liệu công khai ở §9–§10).</b> Các sự cố lưới chính, phép đo và thao tác đóng cắt được tính trong OpenDSS và LTspice trên lưới thử nghiệm chuẩn; nơi có dữ liệu đo thực công khai (bản ghi sự cố chạm cây 22 kV VeHIF, phụ tải theo giờ PJM AEP <b data-v="extensions/hourly/hours|n"></b> giờ, và <b data-v="extensions/comtrade_spice/comtrade/counts/public_samples|n"></b> file COMTRADE công khai), chúng chỉ được đánh giá ngoại tuyến qua mô hình cảm biến hoặc lưới mô phỏng. Không vận hành thiết bị mang điện ngoài hiện trường và chưa thử nghiệm trên lưới điện lực thật. Mọi con số được đọc từ các file kết quả của nghiên cứu khi trang tải.</span>
  </p>
</div>

<!-- ============================================================ abstract -->
<section id="abstract" class="abstract">
  <h2><span data-l="en">Abstract</span><span data-l="vi">Tóm tắt</span></h2>
  <p data-l="en">When a fault trips the recloser at the head of a distribution <span class="term" data-t="feeder">feeder</span>, every customer on it loses power, and without knowing where the fault is a crew must patrol the whole line. On the <span class="term" data-t="ieee123">IEEE 123-bus test feeder</span>, split into <b data-v="derived/n_zones|n"></b> switching zones, we simulated <b data-v="metrics/dataset/rows|n"></b> faults with randomized loading and measurement noise and asked which zone holds each one. A gradient-boosted tree model that uses the change between pre-fault and post-fault measurements named the correct zone in <b data-v="metrics/fault_location/ml_full/accuracy|pct"></b> of faults at buses it never saw in training, against <b data-v="metrics/fault_location/ml_magnitude_only/accuracy|pct"></b> for the same model on magnitudes only and <b data-v="metrics/fault_location/fpi_baseline/accuracy|pct"></b> for conventional fault indicators; at <b data-v="c/rmax|n"></b> Ω ground faults the three scores are <b data-v="c/acc_rmax_full|pct"></b>, <b data-v="c/acc_rmax_mag|pct"></b> and <b data-v="c/acc_rmax_fpi|pct"></b>. With the predicted zone the average patrol shrinks from <b data-v="metrics/patrol_kft/no_location|d1"></b> to <b data-v="metrics/patrol_kft/ml_full|d1"></b> thousand feet of line. A restoration routine that closes a tie switch only when a power flow keeps every voltage within <b data-v="config/v_min_pu|d2"></b>–<b data-v="config/v_max_pu|d2"></b> per unit restored <b data-v="metrics/restoration/kW_restored_by_tie_total|n"></b> of the <b data-v="metrics/restoration/kW_downstream_healthy_total|n"></b> kW of healthy load left dark across all ten fault cases, rejected <b data-v="derived/rejected_total|n"></b> candidate switchings, and ended within limits in every case.</p>
  <p data-l="vi">Khi một sự cố làm recloser đầu <span class="term" data-t="feeder">tuyến dây</span> cắt, mọi khách hàng trên tuyến mất điện; nếu không biết sự cố ở đâu, đội sửa chữa phải đi tuần cả tuyến. Trên <span class="term" data-t="ieee123">lưới thử nghiệm IEEE 123 nút</span>, chia thành <b data-v="derived/n_zones|n"></b> vùng đóng cắt, nghiên cứu mô phỏng <b data-v="metrics/dataset/rows|n"></b> sự cố với tải ngẫu nhiên và nhiễu đo, rồi hỏi: sự cố nằm ở vùng nào? Mô hình cây tăng cường gradient dùng độ thay đổi giữa số đo trước và sau sự cố gọi đúng vùng ở <b data-v="metrics/fault_location/ml_full/accuracy|pct"></b> số sự cố tại những nút chưa từng gặp khi huấn luyện, so với <b data-v="metrics/fault_location/ml_magnitude_only/accuracy|pct"></b> khi cùng mô hình chỉ dùng độ lớn, và <b data-v="metrics/fault_location/fpi_baseline/accuracy|pct"></b> với bộ chỉ báo sự cố thông thường; với sự cố chạm đất <b data-v="c/rmax|n"></b> Ω, ba con số là <b data-v="c/acc_rmax_full|pct"></b>, <b data-v="c/acc_rmax_mag|pct"></b> và <b data-v="c/acc_rmax_fpi|pct"></b>. Có vùng dự đoán, quãng đường tuần tra trung bình giảm từ <b data-v="metrics/patrol_kft/no_location|d1"></b> xuống <b data-v="metrics/patrol_kft/ml_full|d1"></b> nghìn feet đường dây. Quy trình khôi phục chỉ đóng dao liên lạc khi phép tính trào lưu công suất cho thấy mọi điện áp nằm trong <b data-v="config/v_min_pu|d2"></b>–<b data-v="config/v_max_pu|d2"></b> đơn vị tương đối; qua mười trường hợp sự cố, nó cấp lại <b data-v="metrics/restoration/kW_restored_by_tie_total|n"></b> trên <b data-v="metrics/restoration/kW_downstream_healthy_total|n"></b> kW tải lành bị mất điện, loại <b data-v="derived/rejected_total|n"></b> phương án đóng cắt, và kết thúc trong giới hạn ở mọi trường hợp.</p>
  <div class="keyres" role="list" aria-label="Key results">
    <a class="kr" role="listitem" href="#results">
      <span class="kr-h"><span data-l="en">Zone accuracy, IEEE 123-bus</span><span data-l="vi">Độ chính xác vùng, IEEE 123 nút</span></span>
      <span class="kr-v" data-v="metrics/fault_location/ml_full/accuracy|pct"></span>
      <span class="kr-s"><span data-l="en">vs</span><span data-l="vi">so với</span> <span data-v="metrics/fault_location/fpi_baseline/accuracy|pct"></span> <span data-l="en">for fault indicators; unseen buses, realistic arcs and noise</span><span data-l="vi">của bộ chỉ báo; nút chưa thấy, hồ quang và nhiễu thực tế</span></span>
    </a>
    <a class="kr" role="listitem" href="#results-all">
      <span class="kr-h"><span data-l="en">Unseen feeders passed, zero-shot</span><span data-l="vi">Lưới chưa thấy đạt, zero-shot</span></span>
      <span class="kr-v"><span data-v="c/mf_unseen_passed|n"></span> / <span data-v="extensions/multi_feeder/counts/total_unseen_evaluated|n"></span></span>
      <span class="kr-s"><span data-l="en">IEEE and EPRI circuits, 0.416–34.5 kV, 50 and 60 Hz; the underground delta IEEE 37-bus fails</span><span data-l="vi">Mạch IEEE và EPRI, 0.416–34.5 kV, 50 và 60 Hz; IEEE 37 nút ngầm tam giác không đạt</span></span>
    </a>
    <a class="kr" role="listitem" href="#ext-hif-fusion">
      <span class="kr-h"><span data-l="en">400 Ω faults, adding the Tier-1 signal</span><span data-l="vi">Sự cố 400 Ω, khi thêm tín hiệu Tầng 1</span></span>
      <span class="kr-v"><span data-v="extensions/hif_fusion_realistic/passive_123/ml_full/base/slg_400|pct"></span> → <span data-v="extensions/hif_fusion_realistic/passive_123/ml_full/edge/slg_400|pct"></span></span>
      <span class="kr-s"><span data-l="en">IEEE 123-bus, simulated arcs only: an upper bound (§10)</span><span data-l="vi">IEEE 123 nút, chỉ hồ quang mô phỏng: là mức trần (§10)</span></span>
    </a>
    <a class="kr" role="listitem" href="#discussion">
      <span class="kr-h"><span data-l="en">Real 22 kV arc faults detected (Tier 1)</span><span data-l="vi">Sự cố hồ quang thật 22 kV phát hiện được (Tầng 1)</span></span>
      <span class="kr-v"><span data-v="tier1/p15_zs|pct"></span> → <span data-v="tier1/p15_det|pct"></span></span>
      <span class="kr-s"><span data-l="en">Held-out VeHIF recordings, before and after adapting on 20% of them; the pre-registered target was missed</span><span data-l="vi">Bản ghi VeHIF giữ riêng, trước và sau khi thích nghi trên 20% số bản ghi; chưa đạt mục tiêu đặt trước</span></span>
    </a>
  </div>
  <p class="howto" data-l="en">How to read this page: dotted words have a definition on hover or tap; “Fig.” and “Table” links jump to the item; every chart can be shown as a table; grey “Details” blocks hold the full tables and settings.</p>
  <p class="howto" data-l="vi">Cách đọc: từ gạch chấm có định nghĩa khi rê chuột hoặc chạm; liên kết “Hình”, “Bảng” nhảy tới mục đó; mọi biểu đồ đều xem được dạng bảng; các khối “Chi tiết” màu xám chứa bảng đầy đủ và thông số.</p>
  <p data-l="en">Feeder-agnostic models trained only on IEEE 123-bus were then frozen and run zero-shot, with no retraining, on the official IEEE and EPRI OpenDSS test feeders on Kaggle: they met the bar fixed before the runs on <b data-v="c/mf_unseen_passed|n"></b> of <b data-v="extensions/multi_feeder/counts/total_unseen_evaluated|n"></b> unseen feeders (50 and 60 Hz, <span data-v="c/mf_kv_min|kv"></span>–<span data-v="c/mf_kv_max|kv"></span> kV). Every result in this paper is simulation (§9.1).</p>
  <p data-l="vi">Sau đó, các mô hình độc lập lưới chỉ học trên IEEE 123 nút được đóng băng và chạy thẳng (zero-shot, không học lại) trên các lưới thử nghiệm chuẩn IEEE và EPRI của OpenDSS, chạy trên Kaggle: đạt ngưỡng đặt trước ở <b data-v="c/mf_unseen_passed|n"></b> trên <b data-v="extensions/multi_feeder/counts/total_unseen_evaluated|n"></b> lưới chưa từng thấy (50 và 60 Hz, <span data-v="c/mf_kv_min|kv"></span>–<span data-v="c/mf_kv_max|kv"></span> kV). Mọi kết quả trong bài là mô phỏng (§9.1).</p>
</section>

<!-- ============================================================ 1 problem -->
<section id="problem">
  <h2><span class="sn">1</span><span data-l="en">Problem</span><span data-l="vi">Vấn đề</span></h2>
  <p class="inshort" data-l="en"><b>In short.</b> After a fault the whole feeder goes dark and nobody knows where to look; conventional indicators often cannot even tell that a high-resistance ground fault happened.</p>
  <p class="inshort" data-l="vi"><b>Tóm lại.</b> Sau sự cố cả tuyến mất điện và không ai biết tìm ở đâu; bộ chỉ báo thông thường nhiều khi không nhận ra cả việc đã có sự cố chạm đất điện trở cao.</p>

  <p data-l="en">A distribution feeder is a tree of power lines that leaves a substation at medium voltage (here <b data-v="config/base_kv|d2"></b> kV between phases) and branches out to customers. At its head sits a <span class="term" data-t="recloser">recloser</span>. When a <span class="term" data-t="fault">fault</span> anywhere downstream draws too much current, the recloser opens, tries again, and finally <span class="term" data-t="lockout">locks out</span>. From that moment every customer on the feeder is without power, whatever the fault's location.</p>
  <p data-l="vi">Tuyến dây phân phối là một cây đường dây đi ra từ trạm biến áp ở trung thế (ở đây <b data-v="config/base_kv|d2"></b> kV giữa hai pha) rồi rẽ nhánh tới khách hàng. Ở đầu tuyến có một <span class="term" data-t="recloser">recloser</span>. Khi một <span class="term" data-t="fault">sự cố</span> ở phía sau làm dòng điện tăng quá mức, recloser mở ra, thử đóng lại, rồi <span class="term" data-t="lockout">khóa hẳn</span>. Từ lúc đó mọi khách hàng trên tuyến đều mất điện, dù sự cố nằm ở đâu.</p>

  <p data-l="en">Two things follow. A crew that does not know the fault's location must <b>patrol the whole line</b> to find it, which on this feeder is <b data-v="metrics/patrol_kft/no_location|d1"></b> kft (thousand feet) of conductor. And the healthy parts of the feeder stay dark until the faulted part is cut away and the rest is switched back, by hand if no automation exists. Utilities automate both steps under the name <span class="term" data-t="flisr">FLISR</span>; this study builds a small version of it and measures how well each step works.</p>
  <p data-l="vi">Từ đó có hai hệ quả. Đội sửa chữa không biết vị trí sự cố phải <b>đi tuần cả tuyến</b>, ở lưới này là <b data-v="metrics/patrol_kft/no_location|d1"></b> kft (nghìn feet) dây dẫn. Và phần lưới lành vẫn mất điện cho tới khi phần bị sự cố được cô lập và phần còn lại được đóng điện lại, bằng tay nếu không có tự động hóa. Các công ty điện tự động hóa cả hai bước dưới tên <span class="term" data-t="flisr">FLISR</span>; nghiên cứu này dựng một phiên bản nhỏ và đo xem từng bước hoạt động tốt tới đâu.</p>

  <h3><span data-l="en">Why high-resistance ground faults are hard</span><span data-l="vi">Vì sao sự cố chạm đất điện trở cao khó phát hiện</span></h3>
  <p data-l="en">A conventional <span class="term" data-t="fpi">fault passage indicator</span> on each switch raises a flag when current exceeds a fixed <span class="term" data-t="pickup">pickup</span>. For a fault from one phase to ground through a resistance R<sub>f</sub> (a tree branch, dry soil, a fallen conductor) the current is limited mainly by R<sub>f</sub>. Ohm's law gives an upper bound, ignoring the line's own impedance, which is small next to R<sub>f</sub> when R<sub>f</sub> is large:</p>
  <p data-l="vi">Bộ <span class="term" data-t="fpi">chỉ báo dòng sự cố đi qua</span> thông thường trên mỗi dao sẽ bật cờ khi dòng vượt một <span class="term" data-t="pickup">ngưỡng tác động</span> cố định. Với sự cố từ một pha xuống đất qua điện trở R<sub>f</sub> (cành cây, đất khô, dây rơi), dòng điện bị giới hạn chủ yếu bởi R<sub>f</sub>. Định luật Ohm cho một cận trên, bỏ qua tổng trở của chính đường dây vốn nhỏ so với R<sub>f</sub> khi R<sub>f</sub> lớn:</p>
  <div class="eq" aria-label="Fault current equation">
    <span class="eq-l">I<sub>f</sub> ≈ V<sub>ph</sub> / R<sub>f</sub> = (V<sub>LL</sub>/√3) / R<sub>f</sub> = <b data-v="config/v_phase|n"></b> V / <b data-v="c/rmax|n"></b> Ω ≈ <b data-v="derived/i_fault_at_max_r|d1"></b> A</span>
  </div>
  <p data-l="en">The ground pickups the baseline uses (set from each device's peak-load current, see §4.2) range from <b data-v="derived/min_ground_pickup|n"></b> A to <b data-v="derived/max_ground_pickup|n"></b> A, so a <b data-v="c/rmax|n"></b> Ω fault is invisible to them. A second limit applies to any method, including a learned one: the measurement itself has error. With <b data-v="config/noise_mag|pct0"></b> magnitude error, a trunk device carrying <b data-v="derived/max_load_A|n"></b> A of load has about <b data-v="derived/noise_at_max_load|d1"></b> A of noise, the same size as the fault current. <a data-ref="fig-ohm"></a> lets you move R<sub>f</sub> and watch the current fall below both lines.</p>
  <p data-l="vi">Ngưỡng chạm đất mà phương pháp đối chứng dùng (đặt theo dòng tải đỉnh của từng thiết bị, xem §4.2) nằm trong khoảng <b data-v="derived/min_ground_pickup|n"></b> A tới <b data-v="derived/max_ground_pickup|n"></b> A, nên sự cố <b data-v="c/rmax|n"></b> Ω hoàn toàn “vô hình” với chúng. Còn một giới hạn thứ hai áp dụng cho mọi phương pháp, kể cả mô hình học máy: bản thân phép đo có sai số. Với sai số độ lớn <b data-v="config/noise_mag|pct0"></b>, một thiết bị trên trục chính mang <b data-v="derived/max_load_A|n"></b> A tải có khoảng <b data-v="derived/noise_at_max_load|d1"></b> A nhiễu, ngang với dòng sự cố. <a data-ref="fig-ohm"></a> cho phép kéo R<sub>f</sub> và xem dòng tụt xuống dưới cả hai đường.</p>

  <figure id="fig-ohm" data-fig class="wide">
    <div class="ctl">
      <label><span data-l="en">Fault resistance R<sub>f</sub></span><span data-l="vi">Điện trở sự cố R<sub>f</sub></span>
        <input type="range" id="ohm-r" min="0" max="1000" value="700" step="1"></label>
      <output id="ohm-rv"></output>
      <label><span data-l="en">Device</span><span data-l="vi">Thiết bị</span> <select id="ohm-dev"></select></label>
    </div>
    <div class="chart" id="ohm-chart"></div>
    <p class="readout" id="ohm-read" aria-live="polite"></p>
    <figcaption><span data-l="en">Fault current for a line-to-ground fault (I = V<sub>ph</sub>/R<sub>f</sub>, an upper bound) against the selected device's ground pickup (fault indicator threshold) and its measurement noise level (<span data-v="config/noise_mag|pct0"></span> of its peak-load current). Dots mark the resistances simulated in the study. Both axes are logarithmic. Pickups: <code>metrics.json</code> → <code>fpi_baseline.pickups_A</code>.</span><span data-l="vi">Dòng sự cố một pha chạm đất (I = V<sub>ph</sub>/R<sub>f</sub>, cận trên) so với ngưỡng chạm đất của thiết bị đang chọn (ngưỡng bộ chỉ báo) và mức nhiễu đo của nó (<span data-v="config/noise_mag|pct0"></span> dòng tải đỉnh). Các chấm là những điện trở được mô phỏng. Hai trục theo thang log. Ngưỡng: <code>metrics.json</code> → <code>fpi_baseline.pickups_A</code>.</span></figcaption>
  </figure>

  <p data-l="en">The full fault sequence, from the lockout to the final restored state, is shown step by step for every fault zone in <a data-ref="fig-step"></a> (§8).</p>
  <p data-l="vi">Toàn bộ chuỗi sự kiện, từ lúc khóa recloser tới trạng thái khôi phục cuối cùng, được trình bày từng bước cho mọi vùng sự cố ở <a data-ref="fig-step"></a> (§8).</p>
</section>

<!-- ============================================================ 2 questions -->
<section id="questions">
  <h2><span class="sn">2</span><span data-l="en">Questions and hypotheses</span><span data-l="vi">Câu hỏi và giả thuyết</span></h2>
  <p class="inshort" data-l="en"><b>In short.</b> Two questions, one per FLISR step, each with a hypothesis that the results could have contradicted.</p>
  <p class="inshort" data-l="vi"><b>Tóm lại.</b> Hai câu hỏi, mỗi bước FLISR một câu, mỗi câu có một giả thuyết mà kết quả hoàn toàn có thể bác bỏ.</p>
  <div class="tablewrap"><table id="tab-q" data-tab class="qtable">
    <caption><span data-l="en">Research questions, hypotheses, how each was tested, and the outcome.</span><span data-l="vi">Câu hỏi nghiên cứu, giả thuyết, cách kiểm tra và kết quả.</span></caption>
    <thead><tr><th></th><th><span data-l="en">Question</span><span data-l="vi">Câu hỏi</span></th><th><span data-l="en">Hypothesis</span><span data-l="vi">Giả thuyết</span></th><th><span data-l="en">Test</span><span data-l="vi">Cách kiểm tra</span></th><th><span data-l="en">Outcome</span><span data-l="vi">Kết quả</span></th></tr></thead>
    <tbody>
      <tr><th>Q1</th>
        <td><span data-l="en">Using only measurements that reclosers and automated switches already record, can a model tell which switching zone a fault is in, including high-resistance ground faults?</span><span data-l="vi">Chỉ dùng số đo mà recloser và dao tự động vốn đã ghi, mô hình có chỉ ra được sự cố nằm ở vùng đóng cắt nào không, kể cả sự cố chạm đất điện trở cao?</span></td>
        <td><span data-l="en"><b>H1.</b> The change between pre-fault and post-fault values carries information that the post-fault magnitudes alone do not, because it removes the load current that hides a small fault current.</span><span data-l="vi"><b>H1.</b> Độ thay đổi giữa giá trị trước và sau sự cố chứa thông tin mà riêng độ lớn sau sự cố không có, vì nó trừ đi dòng tải vốn che lấp dòng sự cố nhỏ.</span></td>
        <td><span data-l="en">Train the same model twice on the same folds: with and without the change features. Compare with the indicator baseline, by fault resistance.</span><span data-l="vi">Huấn luyện cùng một mô hình hai lần trên cùng các fold: có và không có đặc trưng thay đổi. So với phương pháp chỉ báo, theo điện trở sự cố.</span></td>
        <td><span data-l="en">Supported in simulation: <b data-v="metrics/fault_location/ml_full/accuracy|pct"></b> vs <b data-v="metrics/fault_location/ml_magnitude_only/accuracy|pct"></b>; the gap widens with R<sub>f</sub> (<a data-ref="fig-acc"></a>).</span><span data-l="vi">Được ủng hộ trong mô phỏng: <b data-v="metrics/fault_location/ml_full/accuracy|pct"></b> so với <b data-v="metrics/fault_location/ml_magnitude_only/accuracy|pct"></b>; khoảng cách tăng theo R<sub>f</sub> (<a data-ref="fig-acc"></a>).</span></td></tr>
      <tr><th>Q2</th>
        <td><span data-l="en">Once the zone is known, can the faulted zone be isolated and the other zones restored automatically, closing a tie only when a power flow shows voltages and currents within limits?</span><span data-l="vi">Khi đã biết vùng, có thể tự động cô lập vùng sự cố và cấp điện lại cho các vùng khác, chỉ đóng dao liên lạc khi phép tính trào lưu công suất cho thấy điện áp và dòng trong giới hạn?</span></td>
        <td><span data-l="en"><b>H2.</b> Ties can carry part, not all, of the healthy load cut off downstream of a fault; on a <b data-v="config/base_kv|d2"></b> kV feeder the limiting factor is voltage, not conductor current.</span><span data-l="vi"><b>H2.</b> Dao liên lạc gánh được một phần, không phải toàn bộ, tải lành bị cắt phía sau sự cố; ở lưới <b data-v="config/base_kv|d2"></b> kV, yếu tố giới hạn là điện áp chứ không phải dòng trên dây.</span></td>
        <td><span data-l="en">Fault each of the <b data-v="derived/n_zones|n"></b> zones in turn; run the restoration routine; record every candidate checked, rejected and the final state.</span><span data-l="vi">Lần lượt cho sự cố ở từng vùng trong <b data-v="derived/n_zones|n"></b> vùng; chạy quy trình khôi phục; ghi lại mọi phương án được kiểm tra, bị loại và trạng thái cuối.</span></td>
        <td><span data-l="en">Partly supported: <b data-v="derived/restored_share|pct0"></b> of the dark healthy load restored, no final overloads; per-candidate rejection reasons are not stored in the result files (§8.3).</span><span data-l="vi">Được ủng hộ một phần: cấp lại <b data-v="derived/restored_share|pct0"></b> tải lành bị mất điện, không có quá tải ở trạng thái cuối; lý do loại từng phương án không được lưu trong file kết quả (§8.3).</span></td></tr>
    </tbody>
  </table></div>
</section>

<!-- ============================================================ 3 system -->
<section id="system">
  <h2><span class="sn">3</span><span data-l="en">Test systems</span><span data-l="vi">Các hệ thống thử nghiệm</span></h2>
  <p class="inshort" data-l="en"><b>In short.</b> The models are trained on one feeder, IEEE 123-bus, and then tested without retraining on <span data-v="c/ts_unseen|n"></span> other public test circuits from 0.416 to 34.5 kV, at 50 and 60 Hz. All of them are OpenDSS models; no circuit here is a real utility feeder.</p>
  <p class="inshort" data-l="vi"><b>Tóm lại.</b> Các mô hình học trên một lưới duy nhất là IEEE 123 nút, rồi được thử thẳng, không học lại, trên <span data-v="c/ts_unseen|n"></span> mạch thử nghiệm công khai khác, từ 0.416 tới 34.5 kV, ở 50 và 60 Hz. Tất cả đều là mô hình OpenDSS; không mạch nào ở đây là lưới điện lực thật.</p>

  <h3 id="systems-all">3.1 <span data-l="en">Every circuit used, and what it is used for</span><span data-l="vi">Mọi mạch đã dùng và dùng vào việc gì</span></h3>
  <p data-l="en">One feeder trains the models; every other circuit is a test the models never saw. Unseen feeders are cut into zones by a fixed rule written before any of them was run (§3.3), so nobody chose the zones after seeing a result. Large utility feeders were sampled: up to 60 primary buses, spread over all zones, with one load scenario each; small feeders use every bus with three scenarios, as on IEEE 123-bus.</p>
  <p data-l="vi">Một lưới dùng để huấn luyện; mọi mạch còn lại là bài kiểm tra mà mô hình chưa từng thấy. Các lưới chưa thấy được chia vùng bằng một quy tắc cố định viết trước khi chạy bất kỳ lưới nào (§3.3), nên không ai chọn vùng sau khi đã thấy kết quả. Lưới điện lực lớn được lấy mẫu: tối đa 60 nút sơ cấp, rải đều mọi vùng, mỗi nút một kịch bản tải; lưới nhỏ dùng mọi nút với ba kịch bản, giống IEEE 123 nút.</p>
  <div class="howread" role="note">
    <p class="hr-h"><span data-l="en">How to read the table</span><span data-l="vi">Cách đọc bảng</span></p>
    <ul data-l="en">
      <li><b>Role.</b> <i>Training feeder</i>: the only circuit the models learn from. <i>Test only</i>: every fault on it was simulated and scored, but none of them was ever used to train or tune a model. That is what “unseen” means in this paper: the circuit was run, the model never learnt from it.</li>
      <li><b>Buses in circuit</b>: size of the official OpenDSS model. “—” for the three IEEE reference feeders, where every bus inside the zones was used.</li>
      <li><b>Fault buses</b>: buses where faults were placed; for large feeders, <i>sampled / eligible</i> primary buses.</li>
      <li><b>400 Ω ÷ head current</b>: the current of a 400 Ω ground fault divided by the current the feeder head already carries. The smaller it is, the more the fault hides in normal load.</li>
    </ul>
    <ul data-l="vi">
      <li><b>Vai trò.</b> <i>Lưới huấn luyện</i>: mạch duy nhất mô hình được học. <i>Chỉ để kiểm tra</i>: mọi sự cố trên mạch đó đều được mô phỏng và chấm điểm, nhưng không sự cố nào được dùng để học hay chỉnh mô hình. Trong bài, “chưa thấy” nghĩa là như vậy: mạch đã được chạy, nhưng mô hình chưa từng học từ nó.</li>
      <li><b>Số nút của mạch</b>: kích thước mô hình OpenDSS chính thức. “—” với ba lưới IEEE tham chiếu, nơi mọi nút trong các vùng đều được dùng.</li>
      <li><b>Nút đặt sự cố</b>: số nút được đặt sự cố; với lưới lớn là <i>số nút lấy mẫu / số nút sơ cấp hợp lệ</i>.</li>
      <li><b>400 Ω ÷ dòng đầu tuyến</b>: dòng của sự cố chạm đất 400 Ω chia cho dòng mà đầu tuyến vốn đang mang. Tỉ lệ càng nhỏ, sự cố càng dễ lẫn vào dòng tải bình thường.</li>
    </ul>
  </div>
  <div class="tablewrap"><table id="tab-systems" data-tab class="systems"><caption><span data-l="en">Test circuits. “Fault buses” is the number of buses where faults were placed (sampled / eligible primary buses for large feeders). Sources: <code>results/transfer/dataset_*.json</code>, <code>results/transfer/multi_feeder_benchmark.json</code>.</span><span data-l="vi">Các mạch thử nghiệm. “Nút đặt sự cố” là số nút được đặt sự cố (lấy mẫu / số nút sơ cấp hợp lệ với lưới lớn). Nguồn: <code>results/transfer/dataset_*.json</code>, <code>results/transfer/multi_feeder_benchmark.json</code>.</span></caption><thead></thead><tbody></tbody></table></div>
  <p data-l="en">Three more circuits were checked and left out, each for a reason recorded in the result file:</p>
  <p data-l="vi">Ba mạch khác đã được kiểm tra và loại ra, mỗi mạch có lý do ghi trong file kết quả:</p>
  <div class="tablewrap"><table id="tab-systems-excl" data-tab><caption><span data-l="en">Circuits not evaluated.</span><span data-l="vi">Các mạch không đánh giá.</span></caption><thead></thead><tbody></tbody></table></div>
  <p class="notice" role="note"><span data-l="en"><b>Two things to keep in mind when comparing rows.</b> (1) A fault through 400 Ω is far easier to see on a high-voltage feeder: the column “400 Ω ÷ head current” is that fault's current divided by the current the feeder head already carries, measured in OpenDSS. It is about 1% or less on the 4–5 kV and low-voltage feeders, a few percent on the 12–35 kV utility feeders, and much larger on IEEE 34-bus. (2) The unseen-feeder sweeps use the plain resistive fault model; only the main IEEE 123-bus study (§4–§7) adds the intermittent arc and the CT/PT error model.</span><span data-l="vi"><b>Hai điều cần nhớ khi so các hàng.</b> (1) Sự cố qua 400 Ω dễ thấy hơn nhiều trên lưới điện áp cao: cột “400 Ω ÷ dòng đầu tuyến” là dòng của sự cố đó chia cho dòng mà đầu tuyến vốn đang mang, đo trong OpenDSS. Con số này khoảng 1% hoặc thấp hơn trên các lưới 4–5 kV và lưới hạ áp, vài phần trăm trên các lưới điện lực 12–35 kV, và lớn hơn hẳn trên IEEE 34 nút. (2) Các lần quét trên lưới chưa thấy dùng mô hình sự cố điện trở thuần; chỉ nghiên cứu chính trên IEEE 123 nút (§4–§7) mới thêm hồ quang chập chờn và sai số CT/PT.</span></p>

  <figure id="fig-feeders" data-fig class="wide">
    <div class="ctl">
      <label><span data-l="en">Feeder</span><span data-l="vi">Lưới</span> <select id="fm-feeder"></select></label>
      <div class="seg" role="group" aria-label="View">
        <button type="button" data-fm-mode="map" aria-pressed="true"><span data-l="en">Map</span><span data-l="vi">Bản đồ</span></button>
        <button type="button" data-fm-mode="3d" aria-pressed="false">3D</button>
        <button type="button" data-fm-mode="oneline" aria-pressed="false"><span data-l="en">One-line</span><span data-l="vi">Sơ đồ một sợi</span></button>
      </div>
    </div>
    <div class="fm-stage" id="fm-stage"><p class="fm-wait"><span data-l="en">Loading feeder drawings…</span><span data-l="vi">Đang tải bản vẽ lưới…</span></p></div>
    <div class="legend fm-legend" id="fm-legend"></div>
    <p class="readout" id="fm-info" aria-live="polite"></p>
    <figcaption><span data-l="en">Every evaluated circuit, drawn from its official OpenDSS model and coloured by the zones the placement rule produced (§3.3). <b>Map</b>: lines at the model's bus coordinates; squares are the switching devices, the red dot is the source. <b>3D</b>: the same map with each zone lifted by its depth in the zone tree, so the chain of devices from the substation is visible; drag to rotate, scroll to zoom. <b>One-line</b>: the zone-level single-line diagram, source on the left, one box per zone with its load and bus count, one switch per link. Source: <code>results/feeders/feeder_maps.json</code> (<code>scripts/export_feeder_maps.py</code>).</span><span data-l="vi">Mọi mạch đã đánh giá, vẽ từ mô hình OpenDSS chính thức và tô màu theo các vùng mà quy tắc đặt thiết bị tạo ra (§3.3). <b>Bản đồ</b>: đường dây theo tọa độ nút của mô hình; ô vuông là thiết bị đóng cắt, chấm đỏ là nguồn. <b>3D</b>: cùng bản đồ, mỗi vùng được nâng theo độ sâu trong cây vùng để thấy chuỗi thiết bị từ trạm; kéo để xoay, cuộn để phóng. <b>Sơ đồ một sợi</b>: sơ đồ cấp vùng, nguồn ở bên trái, mỗi vùng một ô kèm tải và số nút, mỗi đường nối một dao. Nguồn: <code>results/feeders/feeder_maps.json</code> (<code>scripts/export_feeder_maps.py</code>).</span></figcaption>
  </figure>

  <h3 id="systems-123">3.2 <span data-l="en">The training feeder: IEEE 123-bus</span><span data-l="vi">Lưới huấn luyện: IEEE 123 nút</span></h3>
  <p data-l="en">The rest of this section describes the training feeder: <span data-v="derived/n_zones|n"></span> zones cut by <span data-v="derived/n_devices|n"></span> switching devices, with <span data-v="derived/n_ties|n"></span> normally open ties for backup supply; half of the devices are added by assumption.</p>
  <p data-l="vi">Phần còn lại của mục này mô tả lưới huấn luyện: <span data-v="derived/n_zones|n"></span> vùng do <span data-v="derived/n_devices|n"></span> thiết bị đóng cắt chia ra, cùng <span data-v="derived/n_ties|n"></span> dao liên lạc thường mở để cấp nguồn dự phòng; một nửa số thiết bị được thêm vào theo giả định.</p>

  <p data-l="en">The circuit is the <span class="term" data-t="ieee123">IEEE 123-bus test feeder</span>, solved in <span class="term" data-t="opendss">OpenDSS</span>. It carries <b data-v="metrics/base_case/total_kW|n"></b> kW of spot load at <b data-v="derived/n_buses_map|n"></b> mapped <span class="term" data-t="bus">buses</span>. Its own data define <b data-v="derived/n_devices_ieee|n"></b> of the switching devices used here; this study adds <b data-v="derived/n_devices_added|n"></b> <span class="term" data-t="sectionalizer">automated switches</span> on existing line segments so the zones are smaller. A <span class="term" data-t="zone">zone</span> is everything between switching devices, named after the device that feeds it. <b data-v="derived/n_ties|n"></b> normally open <span class="term" data-t="tie">ties</span> can feed a zone from another direction: Sw7 is in the IEEE case; Sw9, to an adjacent feeder, is an assumption.</p>
  <p data-l="vi">Mạch điện là <span class="term" data-t="ieee123">lưới thử nghiệm IEEE 123 nút</span>, giải bằng <span class="term" data-t="opendss">OpenDSS</span>. Lưới có <b data-v="metrics/base_case/total_kW|n"></b> kW tải tập trung trên <b data-v="derived/n_buses_map|n"></b> <span class="term" data-t="bus">nút</span> có tọa độ. Dữ liệu gốc có sẵn <b data-v="derived/n_devices_ieee|n"></b> trong số các thiết bị đóng cắt dùng ở đây; nghiên cứu thêm <b data-v="derived/n_devices_added|n"></b> <span class="term" data-t="sectionalizer">dao tự động</span> trên các đoạn dây có sẵn để vùng nhỏ hơn. Một <span class="term" data-t="zone">vùng</span> là mọi thứ nằm giữa các thiết bị đóng cắt, đặt tên theo thiết bị cấp điện cho nó. <b data-v="derived/n_ties|n"></b> <span class="term" data-t="tie">dao liên lạc</span> thường mở có thể cấp điện cho một vùng từ hướng khác: Sw7 có trong lưới IEEE; Sw9, nối sang tuyến kế bên, là giả định.</p>

  <figure id="fig-feeder" data-fig class="wide">
    <div class="ctl">
      <div class="seg" role="group" aria-label="Colour by">
        <button type="button" data-feeder-mode="zone" aria-pressed="true"><span data-l="en">Colour by zone</span><span data-l="vi">Tô màu theo vùng</span></button>
        <button type="button" data-feeder-mode="origin" aria-pressed="false"><span data-l="en">IEEE case vs added by assumption</span><span data-l="vi">Lưới IEEE hay thêm theo giả định</span></button>
      </div>
      <button type="button" class="lnk" data-view-toggle="feeder"><span data-l="en">2D map</span><span data-l="vi">Bản đồ 2D</span></button>
    </div>
    <div class="view" id="feeder-view"></div>
    <div class="legend" id="feeder-legend"></div>
    <div class="zinfo" id="feeder-info" aria-live="polite"></div>
    <figcaption><span data-l="en">The feeder drawn from <code>results/feeder_geometry.json</code> (bus coordinates of the IEEE case). Drag to rotate, scroll or pinch to zoom after clicking inside; click a zone to see its row from <code>zones.csv</code>. Load columns are proportional to kW. The second view separates devices from the IEEE case from those added by assumption.</span><span data-l="vi">Lưới được vẽ từ <code>results/feeder_geometry.json</code> (tọa độ nút của lưới IEEE). Kéo để xoay, cuộn hoặc chụm để phóng sau khi nhấp vào trong; nhấp một vùng để xem dòng của nó trong <code>zones.csv</code>. Cột tải tỉ lệ với kW. Chế độ thứ hai tách thiết bị có trong lưới IEEE với thiết bị thêm theo giả định.</span></figcaption>
  </figure>

  <p data-l="en">Because the feeder is radial (a tree), every zone has exactly one parent zone upstream. <a data-ref="fig-tree"></a> shows that tree. It decides what “upstream” and “downstream” mean in the rest of the paper: when a zone is cut out, all zones below it lose their path to the substation.</p>
  <p data-l="vi">Vì lưới <span class="term" data-t="radial">hình tia</span> (dạng cây), mỗi vùng có đúng một vùng cha ở phía nguồn. <a data-ref="fig-tree"></a> vẽ cây đó. Nó quyết định nghĩa của “phía nguồn” và “phía sau” trong phần còn lại: khi một vùng bị cắt ra, mọi vùng bên dưới mất đường nối về trạm.</p>
  <figure id="fig-tree" data-fig>
    <div class="chart" id="tree-chart"></div>
    <figcaption><span data-l="en">Zone tree (<code>zones.csv</code>, column <code>parent_zone</code>). Each box is a zone with its connected load; each solid link is the device that feeds the lower zone. Dashed links are the two normally open ties.</span><span data-l="vi">Cây vùng (<code>zones.csv</code>, cột <code>parent_zone</code>). Mỗi ô là một vùng kèm tải; mỗi nét liền là thiết bị cấp điện cho vùng dưới. Nét đứt là hai dao liên lạc thường mở.</span></figcaption>
  </figure>

  <details>
    <summary><span data-l="en">Details: every zone and every device</span><span data-l="vi">Chi tiết: từng vùng và từng thiết bị</span></summary>
    <div class="tablewrap"><table id="tab-zones" data-tab><caption><span data-l="en">Zones (<code>results/zones.csv</code>).</span><span data-l="vi">Các vùng (<code>results/zones.csv</code>).</span></caption><thead></thead><tbody></tbody></table></div>
    <div class="tablewrap"><table id="tab-devices" data-tab><caption><span data-l="en">Switching devices and ties: which are in the IEEE case and which are assumptions (<code>shf/config.py</code>).</span><span data-l="vi">Thiết bị đóng cắt và dao liên lạc: cái nào có trong lưới IEEE, cái nào là giả định (<code>shf/config.py</code>).</span></caption><thead></thead><tbody></tbody></table></div>
  </details>

  <h3 id="systems-rule">3.3 <span data-l="en">How an unseen feeder is cut into zones</span><span data-l="vi">Cách chia vùng cho một lưới chưa thấy</span></h3>
  <p data-l="en">A test feeder has no switching devices of its own in the study, so they are placed by one rule (<code>shf/transfer.py</code> → <code>placement_rule</code>, branch share <span data-v="c/branch_share|pct0"></span>): a recloser at the feeder head, plus a device at the start of each branch wherever at least two branches each carry at least <span data-v="c/branch_share|pct0"></span> of the feeder load. The rule was fixed before any unseen feeder was simulated and was never changed afterwards. The models never see device names; each device is described only by relative quantities (current change over its own pre-fault load, per-unit voltages, its depth in the zone tree and the share of load below it), which is what lets one set of weights run on feeders of any size.</p>
  <p data-l="vi">Trong nghiên cứu, lưới thử nghiệm không có sẵn thiết bị đóng cắt, nên thiết bị được đặt theo một quy tắc (<code>shf/transfer.py</code> → <code>placement_rule</code>, tỉ lệ nhánh <span data-v="c/branch_share|pct0"></span>): một recloser ở đầu tuyến, và một thiết bị ở đầu mỗi nhánh tại những điểm rẽ có ít nhất hai nhánh, mỗi nhánh mang ít nhất <span data-v="c/branch_share|pct0"></span> tải của tuyến. Quy tắc này được chốt trước khi mô phỏng bất kỳ lưới chưa thấy nào và không đổi về sau. Mô hình không bao giờ thấy tên thiết bị; mỗi thiết bị chỉ được mô tả bằng đại lượng tương đối (độ thay đổi dòng so với tải trước sự cố của chính nó, điện áp đơn vị tương đối, độ sâu trong cây vùng và phần tải phía sau nó), nhờ vậy một bộ trọng số chạy được trên lưới ở mọi kích thước.</p>
</section>

<!-- ============================================================ 4 methods -->
<section id="methods">
  <h2><span class="sn">4</span><span data-l="en">Methods</span><span data-l="vi">Phương pháp</span></h2>
  <p class="inshort" data-l="en"><b>In short.</b> Simulate many faults, record what each device would measure, then compare a fixed-threshold rule with a trained model on the same records.</p>
  <p class="inshort" data-l="vi"><b>Tóm lại.</b> Mô phỏng thật nhiều sự cố, ghi lại số đo mà từng thiết bị sẽ thấy, rồi so một quy tắc ngưỡng cố định với một mô hình được huấn luyện trên cùng dữ liệu đó.</p>

  <h3>4.1 <span data-l="en">Building the dataset</span><span data-l="vi">Xây dựng bộ dữ liệu</span></h3>
  <p data-l="en">The fault sweep (<code>shf/faults.py</code>) places every fault type at every bus. For each case:</p>
  <p data-l="vi">Quy trình quét sự cố (<code>shf/faults.py</code>) đặt mọi loại sự cố tại mọi nút. Với mỗi trường hợp:</p>
  <ol class="proc" data-l="en">
    <li>Draw a random 3-tier load scenario: one feeder-wide multiplier, uniform in <b data-v="config/load_mult_range/0|d1"></b>–<b data-v="config/load_mult_range/1|d1"></b>, times an independent per-zone multiplier (N(1, 0.30), clipped 0.45–1.65) and a per-spot factor N(1, <b data-v="config/load_spread|d2"></b>).</li>
    <li>Solve the pre-fault <span class="term" data-t="powerflow">power flow</span> with voltage regulators free to move, and record every device.</li>
    <li>Freeze the <span class="term" data-t="regulator">regulator</span> taps (protection acts in cycles, regulators in seconds), apply natural pre-to-post load drift (0.8% zone / 1.5% spot) and the fault — mapping SLG ≥ 100 Ω to an intermittent arcing equivalent 60 Hz resistance R<sub>eff</sub> (Emanuel two-diode describing function + 45% intermittent conduction duty + log-normal path jitter, capped at 2,500 Ω) — solve again, and record every device.</li>
    <li>Add realistic CT/PT measurement error: per-event systematic ratio/angle bias (CT 1.5% / 0.8°, PT 0.8% / 0.4°, held fixed pre→post), independent random noise (<b data-v="config/noise_mag|pct0"></b> magnitude, <b data-v="config/noise_ang_deg|d1"></b>° angle), and an additive floor on energized phases (0.5 A, 0.001 pu).</li>
    <li>Store one row: the fault's bus, zone, type, nominal &amp; arcing R<sub>eff</sub> diagnostics, and <b data-v="c/n_feat_full|n"></b> features per device (<b data-v="model/n_full|n"></b> in total).</li>
  </ol>
  <ol class="proc" data-l="vi">
    <li>Bốc một kịch bản tải ngẫu nhiên 3 tầng: hệ số chung cho cả tuyến phân bố đều trong <b data-v="config/load_mult_range/0|d1"></b>–<b data-v="config/load_mult_range/1|d1"></b>, nhân với hệ số độc lập từng vùng (N(1, 0.30), kẹp 0.45–1.65) và hệ số riêng từng phụ tải điểm N(1, <b data-v="config/load_spread|d2"></b>).</li>
    <li>Giải <span class="term" data-t="powerflow">trào lưu công suất</span> trước sự cố, để bộ điều áp tự chỉnh, và ghi số đo của mọi thiết bị.</li>
    <li>Khóa nấc <span class="term" data-t="regulator">bộ điều áp</span> (bảo vệ tác động trong vài chu kỳ, bộ điều áp trong vài giây), áp trôi tải tự nhiên giữa pre/post (0.8% theo vùng / 1.5% theo điểm) và đặt sự cố — quy đổi SLG ≥ 100 Ω sang điện trở tương đương 60 Hz của hồ quang chập chờn R<sub>eff</sub> (hàm mô tả hai diode Emanuel + xác suất dẫn chập chờn 45% + dao động log-normal đường dẫn, trần 2,500 Ω) — giải lại và ghi số đo.</li>
    <li>Cộng sai số đo CT/PT thực tế: sai số hệ thống tỉ số/góc pha theo sự cố (CT 1.5% / 0.8°, PT 0.8% / 0.4°, giữ cố định pre→post), nhiễu ngẫu nhiên độc lập (<b data-v="config/noise_mag|pct0"></b> biên độ, <b data-v="config/noise_ang_deg|d1"></b>° góc) và sàn nhiễu cộng tính trên pha có điện (0.5 A, 0.001 pu).</li>
    <li>Lưu một dòng: nút, vùng, loại, điện trở danh định &amp; chẩn đoán hồ quang R<sub>eff</sub>, cùng <b data-v="c/n_feat_full|n"></b> đặc trưng cho mỗi thiết bị (tổng <b data-v="model/n_full|n"></b>).</li>
  </ol>
  <p data-l="en">Each case is repeated with <b data-v="config/scenarios_per_case|n"></b> independent load scenarios. <a data-ref="tab-cases"></a> lists the cases. Every power flow converged (<b data-v="metrics/dataset/converged_share|pct0"></b>).</p>
  <p data-l="vi">Mỗi trường hợp được lặp với <b data-v="config/scenarios_per_case|n"></b> kịch bản tải độc lập. <a data-ref="tab-cases"></a> liệt kê các trường hợp. Mọi phép tính trào lưu đều hội tụ (<b data-v="metrics/dataset/converged_share|pct0"></b>).</p>
  <div class="tablewrap"><table id="tab-cases" data-tab><caption><span data-l="en">Simulated faults by type (<code>metrics.json</code> → <code>dataset.by_type</code>; resistances from <code>config.py</code>).</span><span data-l="vi">Sự cố mô phỏng theo loại (<code>metrics.json</code> → <code>dataset.by_type</code>; điện trở lấy từ <code>config.py</code>).</span></caption><thead></thead><tbody></tbody></table></div>
  <details>
    <summary><span data-l="en">Details: what one row contains</span><span data-l="vi">Chi tiết: một dòng dữ liệu gồm những gì</span></summary>
    <p data-l="en">For each device, “full” features are the <span class="term" data-t="phasor">phasor</span> magnitudes after the fault plus their change from before the fault. The “magnitude-only” set keeps what a basic poll of the device would return. Source: <code>shf/model.py</code> → <code>feature_columns</code>.</p>
    <p data-l="vi">Với mỗi thiết bị, bộ đặc trưng “đầy đủ” gồm độ lớn <span class="term" data-t="phasor">phasor</span> sau sự cố cùng độ thay đổi so với trước sự cố. Bộ “chỉ độ lớn” giữ những gì một lần đọc cơ bản từ thiết bị trả về. Nguồn: <code>shf/model.py</code> → <code>feature_columns</code>.</p>
    <div class="tablewrap"><table id="tab-feat" data-tab><caption><span data-l="en">Features per device.</span><span data-l="vi">Đặc trưng cho mỗi thiết bị.</span></caption><thead></thead><tbody></tbody></table></div>
  </details>

  <h3>4.2 <span data-l="en">Baseline: conventional fault indicators</span><span data-l="vi">Đối chứng: bộ chỉ báo sự cố thông thường</span></h3>
  <p data-l="en">The baseline (<code>shf/baseline.py</code>) imitates how many automation schemes work today. Each device flags if any phase current exceeds its phase pickup, or if its <span class="term" data-t="residual">residual current</span> exceeds its ground pickup. In a radial feeder the fault lies just past the <b>deepest flagged device</b>, so that device's zone is the answer; if nothing flags, there is no answer.</p>
  <p data-l="vi">Phương pháp đối chứng (<code>shf/baseline.py</code>) mô phỏng cách nhiều hệ thống tự động hóa đang làm. Mỗi thiết bị bật cờ nếu dòng một pha vượt ngưỡng pha, hoặc <span class="term" data-t="residual">dòng dư</span> vượt ngưỡng chạm đất. Trong lưới hình tia, sự cố nằm ngay sau <b>thiết bị sâu nhất có cờ</b>, nên vùng của thiết bị đó là câu trả lời; nếu không thiết bị nào bật cờ thì không có câu trả lời.</p>
  <div class="eq"><span class="eq-l">I<sub>pickup, phase</sub> = <b data-v="config/fpi_phase_factor|d1"></b> × I<sub>peak load</sub> &nbsp;&nbsp; I<sub>pickup, ground</sub> = max(<b data-v="config/fpi_ground_factor|d1"></b> × I<sub>peak load</sub>, <b data-v="config/fpi_ground_margin|d1"></b> × I<sub>residual at peak</sub>)</span></div>
  <details>
    <summary><span data-l="en">Details: pickups per device</span><span data-l="vi">Chi tiết: ngưỡng của từng thiết bị</span></summary>
    <div class="tablewrap"><table id="tab-pick" data-tab><caption><span data-l="en">Pickups (<code>metrics.json</code> → <code>fpi_baseline.pickups_A</code>). Peak-load current = phase pickup / <span data-v="config/fpi_phase_factor|d1"></span>.</span><span data-l="vi">Ngưỡng tác động (<code>metrics.json</code> → <code>fpi_baseline.pickups_A</code>). Dòng tải đỉnh = ngưỡng pha / <span data-v="config/fpi_phase_factor|d1"></span>.</span></caption><thead></thead><tbody></tbody></table></div>
  </details>

  <h3>4.3 <span data-l="en">Model: gradient-boosted trees</span><span data-l="vi">Mô hình: cây tăng cường gradient</span></h3>
  <p data-l="en">The model (<code>shf/model.py</code>) is a <span class="term" data-t="gbt">gradient-boosted tree classifier</span> that maps one row to one of the <b data-v="derived/n_zones|n"></b> zones. It always names a zone, and it reports a <span class="term" data-t="confidence">confidence</span> for each. Two versions are trained: on the full features and on magnitudes only. To prepare for a device that stops reporting, <b data-v="model/dropout_rate|pct0"></b> of training rows have one random device blanked out (<span class="term" data-t="dropout">sensor dropout</span>).</p>
  <p data-l="vi">Mô hình (<code>shf/model.py</code>) là bộ <span class="term" data-t="gbt">phân loại cây tăng cường gradient</span>, ánh xạ một dòng dữ liệu vào một trong <b data-v="derived/n_zones|n"></b> vùng. Nó luôn gọi tên một vùng và cho kèm <span class="term" data-t="confidence">độ tin cậy</span>. Có hai phiên bản: dùng đặc trưng đầy đủ và chỉ dùng độ lớn. Để chuẩn bị cho trường hợp một thiết bị ngừng gửi số liệu, <b data-v="model/dropout_rate|pct0"></b> số dòng huấn luyện bị xóa số đo của một thiết bị ngẫu nhiên (<span class="term" data-t="dropout">bỏ cảm biến</span>).</p>
  <details>
    <summary><span data-l="en">Details: model settings</span><span data-l="vi">Chi tiết: thông số mô hình</span></summary>
    <div class="tablewrap"><table id="tab-model" data-tab><caption><span data-l="en">Model and validation settings (<code>shf/model.py</code>).</span><span data-l="vi">Thông số mô hình và kiểm định (<code>shf/model.py</code>).</span></caption><tbody></tbody></table></div>
  </details>

  <h3 id="model-family">4.4 <span data-l="en">The model family</span><span data-l="vi">Họ mô hình</span></h3>
  <p data-l="en">The flat classifier of §4.3 is the main study model, but it only works on IEEE 123-bus because its inputs are tied to the ten named devices. The rest of the paper uses the models below. Each one is trained on IEEE 123-bus only; the hyperparameters chosen there are frozen before any unseen feeder is touched.</p>
  <p data-l="vi">Bộ phân loại phẳng ở §4.3 là mô hình của nghiên cứu chính, nhưng chỉ chạy được trên IEEE 123 nút vì đầu vào gắn với mười thiết bị có tên. Phần còn lại của bài dùng các mô hình dưới đây. Mỗi mô hình chỉ học trên IEEE 123 nút; siêu tham số chọn ở đó được đóng băng trước khi chạm tới bất kỳ lưới chưa thấy nào.</p>
  <div class="tablewrap"><table id="tab-models" data-tab><caption><span data-l="en">Models, their inputs, and where each is trained and tested. Sources: <code>shf/model.py</code>, <code>shf/transfer_models.py</code>, <code>shf/active_models.py</code>, <code>shf/hif_edge.py</code>.</span><span data-l="vi">Các mô hình, đầu vào, nơi huấn luyện và kiểm tra. Nguồn: <code>shf/model.py</code>, <code>shf/transfer_models.py</code>, <code>shf/active_models.py</code>, <code>shf/hif_edge.py</code>.</span></caption><thead></thead><tbody></tbody></table></div>
</section>

<!-- ============================================================ 5 validation -->
<section id="validation">
  <h2><span class="sn">5</span><span data-l="en">Validation</span><span data-l="vi">Kiểm định</span></h2>
  <p class="inshort" data-l="en"><b>In short.</b> The model is always tested on buses it never saw a fault at, so it cannot pass by recognising a location it has already learned.</p>
  <p class="inshort" data-l="vi"><b>Tóm lại.</b> Mô hình luôn được kiểm tra trên những nút nó chưa từng thấy sự cố, nên không thể “qua bài” nhờ nhận ra một vị trí đã học thuộc.</p>
  <p data-l="en">Each bus contributes many rows that differ only in fault type, resistance and loading, and these rows look alike. If rows were split at random into training and test sets, almost every test row would have near-twins from the same bus in training, and the test would measure memory, not generalisation. <span class="term" data-t="groupkfold">GroupKFold</span> splits by bus instead: the buses are divided into <b data-v="model/n_folds|n"></b> <span class="term" data-t="fold">folds</span>; each fold is tested once by a model trained on the other folds. Every one of the <b data-v="metrics/dataset/rows|n"></b> rows therefore gets exactly one prediction from a model that never saw its bus.</p>
  <p data-l="vi">Mỗi nút góp nhiều dòng chỉ khác nhau ở loại sự cố, điện trở và mức tải, và các dòng này rất giống nhau. Nếu chia ngẫu nhiên từng dòng vào tập huấn luyện và kiểm tra, gần như mọi dòng kiểm tra đều có “anh em sinh đôi” cùng nút trong tập huấn luyện, và bài kiểm tra đo trí nhớ chứ không đo khả năng tổng quát. <span class="term" data-t="groupkfold">GroupKFold</span> chia theo nút: các nút được chia vào <b data-v="model/n_folds|n"></b> <span class="term" data-t="fold">fold</span>; mỗi fold được kiểm tra một lần bằng mô hình huấn luyện trên các fold còn lại. Vì vậy mỗi dòng trong <b data-v="metrics/dataset/rows|n"></b> dòng nhận đúng một dự đoán từ một mô hình chưa từng thấy nút của nó.</p>
  <figure id="fig-folds" data-fig class="wide">
    <div class="ctl"><button type="button" class="lnk" id="folds-reshuffle"><span data-l="en">Draw another random split</span><span data-l="vi">Chia ngẫu nhiên lần khác</span></button></div>
    <div class="twocol">
      <div class="chart" id="folds-rows"></div>
      <div class="chart" id="folds-map"></div>
    </div>
    <figcaption><span data-l="en"><b>(a) Squares:</b> rows of six example buses (one square per simulated fault). A random row split (illustration, <span data-v="c/test_share|pct0"></span> test) puts every bus on both sides; the grouped split keeps each bus whole. <b>(b) Map:</b> the actual fold each fault bus is tested in, as GroupKFold assigns it from the per-bus fault counts in <code>per_bus_ml.csv</code>. Test buses are spread over the whole feeder.</span><span data-l="vi"><b>(a) Ô vuông:</b> các dòng của sáu nút ví dụ (mỗi ô vuông là một sự cố mô phỏng). Chia ngẫu nhiên theo dòng (minh họa, <span data-v="c/test_share|pct0"></span> để kiểm tra) đặt mọi nút ở cả hai phía; chia theo nhóm giữ nguyên mỗi nút. <b>(b) Bản đồ:</b> fold thật mà mỗi nút sự cố được kiểm tra, đúng như GroupKFold gán từ số sự cố mỗi nút trong <code>per_bus_ml.csv</code>. Các nút kiểm tra rải khắp lưới.</span></figcaption>
  </figure>
  <h3><span data-l="en">A lesson from the first version</span><span data-l="vi">Bài học từ phiên bản đầu</span></h3>
  <p data-l="en">An early dataset used three fixed load levels, and the model scored almost perfectly even on magnitude-only features. With so few distinct pre-fault states it could memorise the “normal” current at each device and read any departure from it as the fault. Real load drifts continuously and unevenly, so the load is now drawn at random for every fault (§4.1). That removed the leak and produced the gap between the two models reported in §6. The point for a reader: a near-perfect score on simulated data is a reason to look for a shortcut, not a result.</p>
  <p data-l="vi">Bộ dữ liệu đầu tiên chỉ dùng ba mức tải cố định, và mô hình đạt gần như tuyệt đối kể cả khi chỉ dùng độ lớn. Với quá ít trạng thái trước sự cố, nó có thể học thuộc dòng “bình thường” ở từng thiết bị và coi mọi sai lệch là sự cố. Tải thật thay đổi liên tục và không đều, nên giờ tải được bốc ngẫu nhiên cho từng sự cố (§4.1). Việc đó bịt chỗ rò và tạo ra khoảng cách giữa hai mô hình ở §6. Điều người đọc nên giữ lại: điểm gần tuyệt đối trên dữ liệu mô phỏng là lý do để đi tìm “đường tắt”, chứ chưa phải là kết quả.</p>

</section>

<!-- ============================================================ 6 results -->
<section id="results">
  <h2><span class="sn">6</span><span data-l="en">Results: fault location</span><span data-l="vi">Kết quả: định vị sự cố</span></h2>
  <p class="inshort" data-l="en"><b>In short.</b> The change features lift the model well above both alternatives, and the advantage is largest exactly where indicators fail: high-resistance ground faults.</p>
  <p class="inshort" data-l="vi"><b>Tóm lại.</b> Đặc trưng thay đổi đưa mô hình vượt xa cả hai phương án kia, và lợi thế lớn nhất đúng ở chỗ bộ chỉ báo thất bại: sự cố chạm đất điện trở cao.</p>
  <div class="tablewrap"><table id="tab-acc" data-tab><caption><span data-l="en">Share of faults placed in the correct zone, by method and fault type. SLG = single line-to-ground. Unseen-bus test (§5). Source: <code>metrics.json</code> → <code>fault_location</code>.</span><span data-l="vi">Tỉ lệ sự cố được xếp đúng vùng, theo phương pháp và loại sự cố. SLG = một pha chạm đất. Kiểm tra trên nút chưa thấy (§5). Nguồn: <code>metrics.json</code> → <code>fault_location</code>.</span></caption><thead></thead><tbody></tbody></table></div>
  <p data-l="en"><a data-ref="fig-acc"></a> breaks the ground faults down by resistance. Up to a few ohms all three methods do well, apart from a dip for the indicators on bolted faults. The indicators then collapse as the current falls under their pickups (§1). The magnitude-only model degrades from about <b data-v="c/r_mid|n"></b> Ω; the full model holds longest and ends at <b data-v="c/acc_rmax_full|pct"></b> at <b data-v="c/rmax|n"></b> Ω.</p>
  <p data-l="vi"><a data-ref="fig-acc"></a> chia sự cố chạm đất theo điện trở. Tới vài ohm cả ba phương pháp đều tốt, trừ một chỗ trũng của bộ chỉ báo ở sự cố chạm đất trực tiếp. Sau đó bộ chỉ báo sụp đổ khi dòng tụt dưới ngưỡng (§1). Mô hình chỉ dùng độ lớn bắt đầu kém đi từ khoảng <b data-v="c/r_mid|n"></b> Ω; mô hình đầy đủ trụ lâu nhất và còn <b data-v="c/acc_rmax_full|pct"></b> ở <b data-v="c/rmax|n"></b> Ω.</p>
  <figure id="fig-acc" data-fig class="wide">
    <div class="chart" id="acc-chart"></div>
    <figcaption><span data-l="en">Accuracy on single line-to-ground faults vs fault resistance (<code>slg_by_resistance</code> for each method). The x-axis lists the simulated resistances, evenly spaced.</span><span data-l="vi">Độ chính xác với sự cố một pha chạm đất theo điện trở sự cố (<code>slg_by_resistance</code> của từng phương pháp). Trục ngang liệt kê các điện trở được mô phỏng, cách đều.</span></figcaption>
  </figure>
  <p data-l="en">Why do the indicators miss bolted ground faults? A solid fault collapses that phase's voltage, single-phase loads beyond it drop out, and devices downstream of the fault then see a large residual current and raise false ground flags. The “deepest flagged device” rule then points past the real fault. Real schemes add directional elements for this; the baseline here does not (§10).</p>
  <p data-l="vi">Vì sao bộ chỉ báo bỏ sót sự cố chạm đất trực tiếp? Sự cố “cứng” làm sụp điện áp pha đó, các tải một pha phía sau rớt ra, và các thiết bị phía sau sự cố thấy dòng dư lớn nên bật cờ chạm đất giả. Quy tắc “thiết bị sâu nhất có cờ” khi đó chỉ quá vị trí thật. Hệ thống thật thêm phần tử định hướng để xử lý; phương pháp đối chứng ở đây thì không (§10).</p>

  <h3><span data-l="en">When a device is offline</span><span data-l="vi">Khi một thiết bị mất liên lạc</span></h3>
  <p data-l="en">Each trained model was also tested with each device's features blanked in turn. The full model keeps <b data-v="c/miss_worst|pct0"></b>–<b data-v="c/miss_best|pct0"></b> accuracy; the worst case is losing <b data-v="derived/missing_worst/0|s"></b>, a trunk device that several zones depend on (<a data-ref="fig-miss"></a>).</p>
  <p data-l="vi">Mỗi mô hình còn được kiểm tra khi lần lượt xóa đặc trưng của từng thiết bị. Mô hình đầy đủ giữ được <b data-v="c/miss_worst|pct0"></b>–<b data-v="c/miss_best|pct0"></b>; trường hợp tệ nhất là mất <b data-v="derived/missing_worst/0|s"></b>, một thiết bị trên trục chính mà nhiều vùng phụ thuộc (<a data-ref="fig-miss"></a>).</p>
  <figure id="fig-miss" data-fig class="wide">
    <div class="chart" id="miss-chart"></div>
    <figcaption><span data-l="en">Accuracy with one device offline (<code>missing_sensor_accuracy</code>), both models. The vertical marks show each model's accuracy with all devices.</span><span data-l="vi">Độ chính xác khi một thiết bị mất số liệu (<code>missing_sensor_accuracy</code>), cả hai mô hình. Vạch dọc là độ chính xác khi đủ thiết bị.</span></figcaption>
  </figure>

  <h3><span data-l="en">What this means for the crew: patrol length</span><span data-l="vi">Ý nghĩa với đội sửa chữa: quãng đường tuần tra</span></h3>
  <p data-l="en">Without location, a crew patrols all <b data-v="metrics/patrol_kft/no_location|d1"></b> kft. With a predicted zone it patrols only that zone's line length when the prediction is right, and is charged the whole feeder when it is wrong (or when no indicator flags). Averaged over all faults:</p>
  <p data-l="vi">Không có định vị, đội phải tuần cả <b data-v="metrics/patrol_kft/no_location|d1"></b> kft. Có vùng dự đoán, đội chỉ tuần chiều dài dây của vùng đó nếu dự đoán đúng, và bị tính cả tuyến nếu sai (hoặc khi không bộ chỉ báo nào bật cờ). Trung bình trên mọi sự cố:</p>
  <div class="tablewrap"><table id="tab-patrol" data-tab><caption><span data-l="en">Average patrol length per fault (<code>metrics.json</code> → <code>patrol_kft</code>).</span><span data-l="vi">Quãng đường tuần tra trung bình mỗi sự cố (<code>metrics.json</code> → <code>patrol_kft</code>).</span></caption><thead></thead><tbody></tbody></table></div>

  <h3 id="results-all"><span data-l="en">Across every test system</span><span data-l="vi">Trên mọi hệ thống thử nghiệm</span></h3>
  <p data-l="en">This is the main test of the models: the same weights, learnt on IEEE 123-bus only, run <span class="term" data-t="zeroshot">zero-shot</span> on every circuit of §3.1. <b>The models met the bar on <span data-v="c/mf_unseen_passed|n"></span> of <span data-v="extensions/multi_feeder/counts/total_unseen_evaluated|n"></span> feeders they had never seen</b>, from a 0.416 kV, 50 Hz European cable network to 12–35 kV utility feeders with thousands of buses, while fault indicators on the same faults score about 40–80%.</p>
  <p data-l="vi">Đây là bài kiểm tra chính của mô hình: cùng một bộ trọng số, chỉ học trên IEEE 123 nút, chạy <span class="term" data-t="zeroshot">zero-shot</span> trên mọi mạch ở §3.1. <b>Mô hình đạt ngưỡng trên <span data-v="c/mf_unseen_passed|n"></span>/<span data-v="extensions/multi_feeder/counts/total_unseen_evaluated|n"></span> lưới chưa từng thấy</b>, từ lưới cáp hạ áp châu Âu 0.416 kV, 50 Hz tới các lưới điện lực 12–35 kV có hàng nghìn nút, trong khi bộ chỉ báo sự cố trên cùng các sự cố đó chỉ đạt khoảng 40–80%.</p>
  <div class="howread" role="note">
    <p class="hr-h"><span data-l="en">How to read the table</span><span data-l="vi">Cách đọc bảng</span></p>
    <ul data-l="en">
      <li><b>Each cell</b> is the share of faults placed in the correct zone. Darker blue means higher.</li>
      <li><b>Random guess</b> = 1 ÷ number of zones: what naming a zone at random would score. It shows how hard each feeder is; a feeder with 3 zones is much easier to guess than one with 18.</li>
      <li><b>FPI</b> is the conventional fault indicator rule (§4.2), used as the baseline. <b>GBDT</b> and <b>GNN</b> are the two feeder-independent models of §4.4.</li>
      <li><b>At 400 Ω</b>: only the ground faults through 400 Ω, the hardest case in the sweep.</li>
      <li><b>1 sensor offline</b>: accuracy when one switching device stops reporting, averaged over every device.</li>
      <li><b>Verdict</b>, fixed before the runs: <i>Pass</i> = at least 80% correct and at least 15 points above the fault indicators. <i>Partial</i> = only some fault types pass. The first row is the training feeder, scored by cross-validation on buses held out in turn (§5), so it has no verdict.</li>
    </ul>
    <ul data-l="vi">
      <li><b>Mỗi ô</b> là tỉ lệ sự cố được xếp đúng vùng. Xanh càng đậm thì càng cao.</li>
      <li><b>Đoán bừa</b> = 1 ÷ số vùng: điểm nếu gọi tên một vùng ngẫu nhiên. Cột này cho biết lưới khó tới đâu; lưới 3 vùng dễ đoán hơn nhiều so với lưới 18 vùng.</li>
      <li><b>FPI</b> là quy tắc bộ chỉ báo sự cố thông thường (§4.2), dùng làm đối chứng. <b>GBDT</b> và <b>GNN</b> là hai mô hình độc lập lưới ở §4.4.</li>
      <li><b>Ở 400 Ω</b>: chỉ tính các sự cố chạm đất qua 400 Ω, ca khó nhất trong lần quét.</li>
      <li><b>Mất 1 cảm biến</b>: độ chính xác khi một thiết bị đóng cắt ngừng gửi số liệu, lấy trung bình qua mọi thiết bị.</li>
      <li><b>Kết luận</b>, chốt trước khi chạy: <i>Đạt</i> = đúng ít nhất 80% và cao hơn bộ chỉ báo ít nhất 15 điểm. <i>Một phần</i> = chỉ một số loại sự cố đạt. Hàng đầu là lưới huấn luyện, chấm bằng kiểm định chéo trên các nút được giữ riêng lần lượt (§5), nên không có kết luận.</li>
    </ul>
  </div>
  <div class="tablewrap"><table id="tab-heat" data-tab class="heat"><caption><span data-l="en">Share of faults placed in the correct zone, zero-shot. Rows: training feeder, then feeders that pass (best first), then the feeder that only partly passes. Source: <code>results/transfer/multi_feeder_benchmark.json</code>.</span><span data-l="vi">Tỉ lệ sự cố xếp đúng vùng, zero-shot. Thứ tự hàng: lưới huấn luyện, rồi các lưới đạt (tốt nhất trước), rồi lưới chỉ đạt một phần. Nguồn: <code>results/transfer/multi_feeder_benchmark.json</code>.</span></caption><thead></thead><tbody></tbody></table></div>
  <p data-l="en"><b>What carries over.</b> Phase-to-phase faults are located almost perfectly on every feeder, including the one that fails, and on the 12–35 kV utility feeders most 400 Ω ground faults are placed correctly too. Gradient boosting (GBDT) is the safer choice for an unseen feeder: on its own it passes on every new feeder, while the graph network (GNN) does better than GBDT when a sensor drops out on most utility feeders.</p>
  <p data-l="vi"><b>Điều chuyển được sang lưới mới.</b> Sự cố giữa các pha được định vị gần như tuyệt đối trên mọi lưới, kể cả lưới không đạt, và trên các lưới điện lực 12–35 kV phần lớn sự cố chạm đất 400 Ω cũng được xếp đúng. Cây tăng cường (GBDT) là lựa chọn an toàn hơn cho lưới chưa thấy: tự nó đạt trên mọi lưới mới, còn mạng đồ thị (GNN) tốt hơn GBDT khi mất một cảm biến trên đa số lưới điện lực.</p>
  <p data-l="en"><b>Where it is weaker.</b> High-resistance ground faults depend on how large the fault is next to the load (the “400 Ω ÷ head current” column of §3.1). Where that share is about 1%, on the low-voltage European feeder and on IEEE 13-bus, the 400 Ω faults are the hardest cases. On EPRI M1 the graph network places only <span data-v="c/m1_gnn400|pct"></span> of 400 Ω faults correctly, against <span data-v="c/m1_gbdt400|pct"></span> for GBDT; the cause has not been investigated yet.</p>
  <p data-l="vi"><b>Chỗ còn yếu.</b> Sự cố chạm đất điện trở cao phụ thuộc vào độ lớn của sự cố so với tải (cột “400 Ω ÷ dòng đầu tuyến” ở §3.1). Nơi tỉ lệ đó khoảng 1%, trên lưới hạ áp châu Âu và IEEE 13 nút, sự cố 400 Ω là ca khó nhất. Trên EPRI M1, mạng đồ thị chỉ xếp đúng <span data-v="c/m1_gnn400|pct"></span> sự cố 400 Ω, so với <span data-v="c/m1_gbdt400|pct"></span> của GBDT; nguyên nhân chưa được tìm hiểu.</p>

  <h3 id="why-37"><span data-l="en">Why IEEE 37-bus fails: the ground fault has nowhere to return</span><span data-l="vi">Vì sao IEEE 37 nút không đạt: dòng chạm đất không có đường quay về</span></h3>
  <p data-l="en">IEEE 37-bus is the only circuit that does not pass, and the cause is the way the feeder is built. It is an underground 4.8 kV feeder fed by a <b>three-wire delta with no grounded neutral</b>. On IEEE 123-bus a ground fault sends current back to the substation through the grounded neutral, so the fault current grows as the fault resistance falls. On IEEE 37-bus there is no such path: the only return is the small charging current of the cables. Measured in OpenDSS, even a solid ground fault (0.01 Ω) draws only <b data-v="extensions/transfer/signal_to_load/ieee37/by_r/0p01/fault_current_median_a|d2"></b> A, which is <b data-v="extensions/transfer/signal_to_load/ieee37/by_r/0p01/share_of_head_median|pct2"></b> of the <b data-v="extensions/transfer/signal_to_load/ieee37/head_current_a|d1"></b> A the feeder head carries, and at 400 Ω it is still <b data-v="extensions/transfer/signal_to_load/ieee37/by_r/400/fault_current_median_a|d2"></b> A. So every ground fault on this feeder looks like the weakest fault the models saw on IEEE 123-bus, and the voltages of the healthy phases rise towards √3 per unit, a pattern absent from the training data.</p>
  <p data-l="vi">IEEE 37 nút là mạch duy nhất không đạt, và nguyên nhân nằm ở cấu tạo của lưới. Đây là lưới ngầm 4.8 kV cấp từ <b>nguồn tam giác 3 dây, không có trung tính nối đất</b>. Trên IEEE 123 nút, sự cố chạm đất đẩy dòng quay về trạm qua dây trung tính nối đất, nên dòng sự cố tăng khi điện trở sự cố giảm. Trên IEEE 37 nút không có đường đó: đường quay về duy nhất là dòng điện dung nhỏ của cáp. Đo trong OpenDSS, ngay cả chạm đất trực tiếp (0.01 Ω) cũng chỉ kéo <b data-v="extensions/transfer/signal_to_load/ieee37/by_r/0p01/fault_current_median_a|d2"></b> A, bằng <b data-v="extensions/transfer/signal_to_load/ieee37/by_r/0p01/share_of_head_median|pct2"></b> dòng <b data-v="extensions/transfer/signal_to_load/ieee37/head_current_a|d1"></b> A mà đầu tuyến đang mang, và ở 400 Ω vẫn là <b data-v="extensions/transfer/signal_to_load/ieee37/by_r/400/fault_current_median_a|d2"></b> A. Vì vậy mọi sự cố chạm đất trên lưới này trông giống sự cố yếu nhất mà mô hình từng thấy trên IEEE 123 nút, và điện áp các pha lành tăng dần tới √3 đơn vị tương đối, một dạng không có trong dữ liệu huấn luyện.</p>
  <div class="tablewrap"><table id="tab-37" data-tab><caption><span data-l="en">IEEE 37-bus, share of faults placed in the correct zone. Source: <code>results/transfer/phase3_ieee37.json</code>.</span><span data-l="vi">IEEE 37 nút, tỉ lệ sự cố xếp đúng vùng. Nguồn: <code>results/transfer/phase3_ieee37.json</code>.</span></caption><thead></thead><tbody></tbody></table></div>
  <p data-l="en">The table separates the two fault families. Phase faults, which do not need a ground return, are located as well as on any other feeder. Ground faults collapse. The last rows show that the information is in the measurements: a model trained on IEEE 37-bus itself (cross-validated on its own held-out buses) places most ground faults correctly, and fine-tuning the frozen graph network on 20% of the feeder's buses recovers part of the gap, while GBDT barely moves. In practice, a model trained on grounded feeders should not be used on an ungrounded feeder without labelled faults from that type of feeder.</p>
  <p data-l="vi">Bảng tách hai nhóm sự cố. Sự cố giữa các pha, vốn không cần đường quay về qua đất, được định vị tốt như trên mọi lưới khác. Sự cố chạm đất thì sụp. Các hàng cuối cho thấy thông tin có nằm trong số đo: mô hình học ngay trên IEEE 37 nút (kiểm định chéo trên các nút giữ riêng của chính nó) xếp đúng phần lớn sự cố chạm đất, và tinh chỉnh mạng đồ thị đã đóng băng trên 20% số nút của lưới này lấy lại được một phần, còn GBDT gần như không đổi. Trong thực tế, mô hình học trên lưới có trung tính nối đất không nên dùng cho lưới không nối đất nếu chưa có sự cố có nhãn từ loại lưới đó.</p>
</section>

<!-- ============================================================ 7 errors -->
<section id="errors">
  <h2><span class="sn">7</span><span data-l="en">Error analysis</span><span data-l="vi">Phân tích lỗi</span></h2>
  <p class="inshort" data-l="en"><b>In short.</b> Most errors are weak intermittent arcing ground faults near the substation under heavy load, staying mostly on the same path; one plausible boundary-distance explanation was tested and rejected.</p>
  <p class="inshort" data-l="vi"><b>Tóm lại.</b> Phần lớn lỗi là sự cố chạm đất hồ quang chập chờn yếu gần trạm khi tải nặng, chủ yếu nằm trên cùng đường đi từ trạm; một giải thích nghe hợp lý về khoảng cách tới ranh giới đã được kiểm tra và bị bác bỏ.</p>
  <p data-l="en">The full model misplaced <b data-v="errors/ml_errors|n"></b> of <b data-v="errors/faults|n"></b> faults (<b data-v="derived/error_share|pct"></b>). <code>scripts/error_analysis.py</code> replays the same grouped validation and breaks them down. <a data-ref="tab-err"></a> asks <i>which</i> faults are missed; <a data-ref="fig-conf"></a> and <a data-ref="fig-dir"></a> ask <i>where</i> the wrong answers point.</p>
  <p data-l="vi">Mô hình đầy đủ xếp sai <b data-v="errors/ml_errors|n"></b> trên <b data-v="errors/faults|n"></b> sự cố (<b data-v="derived/error_share|pct"></b>). <code>scripts/error_analysis.py</code> chạy lại đúng quy trình kiểm định theo nhóm và phân tích các lỗi này. <a data-ref="tab-err"></a> hỏi sự cố <i>nào</i> bị bỏ sót; <a data-ref="fig-conf"></a> và <a data-ref="fig-dir"></a> hỏi câu trả lời sai chỉ về <i>đâu</i>.</p>
  <div class="tablewrap"><table id="tab-err" data-tab><caption><span data-l="en">Model error rate by fault type, by ground-fault resistance and by load third (<code>error_analysis.json</code>).</span><span data-l="vi">Tỉ lệ lỗi của mô hình theo loại sự cố, theo điện trở chạm đất và theo một phần ba mức tải (<code>error_analysis.json</code>).</span></caption><thead></thead><tbody></tbody></table></div>
  <ul class="facts" data-l="en">
    <li><b data-v="errors/ml_errors_slg_200_ohm_or_more|n"></b> of the <b data-v="errors/ml_errors|n"></b> errors (<b data-v="derived/errors_high_r_share|pct0"></b>) are ground faults at <b data-v="c/r_hi2|n"></b> Ω or more; three-phase error rate is <b data-v="errors/ml_error_rate_by_type/3PH|pct"></b>.</li>
    <li>Load matters: the error rate is <b data-v="errors/ml_error_rate_by_load_tercile/low|pct"></b> in the lightest third of load scenarios and <b data-v="errors/ml_error_rate_by_load_tercile/high|pct"></b> in the heaviest. This is what the noise argument in §1 predicts: more load means more absolute noise and load drift on the same small arcing fault current.</li>
  </ul>
  <ul class="facts" data-l="vi">
    <li><b data-v="errors/ml_errors_slg_200_ohm_or_more|n"></b> trên <b data-v="errors/ml_errors|n"></b> lỗi (<b data-v="derived/errors_high_r_share|pct0"></b>) là sự cố chạm đất từ <b data-v="c/r_hi2|n"></b> Ω trở lên; tỉ lệ lỗi sự cố ba pha là <b data-v="errors/ml_error_rate_by_type/3PH|pct"></b>.</li>
    <li>Tải có ảnh hưởng: tỉ lệ lỗi là <b data-v="errors/ml_error_rate_by_load_tercile/low|pct"></b> ở một phần ba kịch bản tải nhẹ nhất và <b data-v="errors/ml_error_rate_by_load_tercile/high|pct"></b> ở một phần ba nặng nhất. Đây đúng là điều lập luận về nhiễu ở §1 dự báo: tải càng lớn, nhiễu tuyệt đối và trôi tải càng lớn trên cùng một dòng sự cố hồ quang nhỏ.</li>
  </ul>
  <figure id="fig-conf" data-fig class="wide">
    <div class="chart" id="conf-chart"></div>
    <figcaption><span data-l="en"><span class="term" data-t="confusion">Confusion matrix</span> of the full model (<code>confusion_ml.csv</code>): rows are the true zone, columns the predicted zone. The diagonal (correct) is shown as plain numbers; off-diagonal cells are shaded by count, so the darkest cells are the most common mistakes.</span><span data-l="vi"><span class="term" data-t="confusion">Ma trận nhầm lẫn</span> của mô hình đầy đủ (<code>confusion_ml.csv</code>): hàng là vùng thật, cột là vùng dự đoán. Đường chéo (đúng) hiện bằng số; các ô ngoài đường chéo tô đậm theo số lượng, ô đậm nhất là lỗi hay gặp nhất.</span></figcaption>
  </figure>
  <p data-l="en">The errors sit among the zones near the substation (Sw1, Sw2, L13, Sw4), where device load currents are largest. Measured on the zone tree (<a data-ref="fig-tree"></a>), <b data-v="derived/one_zone_share|pct0"></b> of errors are off by exactly one zone and <b data-v="derived/same_path_share|pct0"></b> stay on the same path from the substation. The model leans upstream (<b data-v="derived/ml_wrong_share_upstream|pct0"></b> of errors): when the fault current is too small for downstream devices to register, only the feeder-head device still shows a change, and the model answers with its zone.</p>
  <p data-l="vi">Các lỗi tập trung ở những vùng gần trạm (Sw1, Sw2, L13, Sw4), nơi dòng tải qua thiết bị lớn nhất. Đo trên cây vùng (<a data-ref="fig-tree"></a>), <b data-v="derived/one_zone_share|pct0"></b> lỗi lệch đúng một vùng và <b data-v="derived/same_path_share|pct0"></b> vẫn nằm trên cùng một đường đi từ trạm. Mô hình nghiêng về phía nguồn (<b data-v="derived/ml_wrong_share_upstream|pct0"></b> số lỗi): khi dòng sự cố quá nhỏ để thiết bị phía sau ghi nhận, chỉ thiết bị đầu tuyến còn thấy thay đổi, và mô hình trả lời bằng vùng của nó.</p>
  <figure id="fig-dir" data-fig class="wide">
    <div class="chart" id="dir-chart"></div>
    <figcaption><span data-l="en">Where the wrong answers point, relative to the true zone in the zone tree (<code>ml_error_direction</code>).</span><span data-l="vi">Câu trả lời sai chỉ về đâu, so với vùng thật trên cây vùng (<code>ml_error_direction</code>).</span></figcaption>
  </figure>

  <h3><span data-l="en">A hypothesis that was checked and rejected</span><span data-l="vi">Một giả thuyết đã kiểm tra và bị bác bỏ</span></h3>
  <p data-l="en">A natural guess is that faults close to a zone boundary are hardest, because the devices on either side of the boundary see almost the same thing. If so, the error rate should fall as the fault bus gets further (in line sections) from the nearest switch. It does not: the rate stays between <b data-v="derived/hops_min|pct"></b> and <b data-v="derived/hops_max|pct"></b> at every distance, with no trend (<a data-ref="tab-hops"></a>). The errors are explained better by fault current and loading than by geometry.</p>
  <p data-l="vi">Một phỏng đoán tự nhiên là sự cố gần ranh giới vùng khó nhất, vì thiết bị hai bên ranh giới thấy gần như cùng một thứ. Nếu đúng, tỉ lệ lỗi phải giảm khi nút sự cố càng xa (tính theo số đoạn dây) dao gần nhất. Thực tế không như vậy: tỉ lệ nằm giữa <b data-v="derived/hops_min|pct"></b> và <b data-v="derived/hops_max|pct"></b> ở mọi khoảng cách, không có xu hướng (<a data-ref="tab-hops"></a>). Lỗi được giải thích bởi dòng sự cố và mức tải tốt hơn là bởi hình học.</p>
  <div class="tablewrap"><table id="tab-hops" data-tab class="narrow"><caption><span data-l="en">Error rate by line sections from the fault bus to the nearest switch (last row: that many or more). Source: <code>ml_error_rate_by_hops_to_boundary</code>.</span><span data-l="vi">Tỉ lệ lỗi theo số đoạn dây từ nút sự cố tới dao gần nhất (hàng cuối: từ mức đó trở lên). Nguồn: <code>ml_error_rate_by_hops_to_boundary</code>.</span></caption><thead></thead><tbody></tbody></table></div>

  <h3><span data-l="en">Deferring low-confidence answers</span><span data-l="vi">Hoãn những câu trả lời kém tin cậy</span></h3>
  <p data-l="en">Wrong answers come with lower confidence (median <b data-v="errors/ml_median_confidence/wrong|d2"></b>) than right ones (median <b data-v="errors/ml_median_confidence/correct|d2"></b>). So the operator could accept the model's answer only above a threshold and send the rest to a normal patrol. <a data-ref="fig-thr"></a> shows the trade-off: at a threshold of <b data-v="derived/defer_max/threshold|d2"></b>, <b data-v="c/deferred|pct"></b> of faults are deferred, accuracy on the rest rises to <b data-v="derived/defer_max/accuracy_on_kept|pct"></b>, and errors fall from <b data-v="errors/ml_errors|n"></b> to <b data-v="derived/defer_max/errors_kept|n"></b>.</p>
  <p data-l="vi">Câu trả lời sai có độ tin cậy thấp hơn (trung vị <b data-v="errors/ml_median_confidence/wrong|d2"></b>) so với câu đúng (trung vị <b data-v="errors/ml_median_confidence/correct|d2"></b>). Vì vậy người vận hành có thể chỉ nhận câu trả lời của mô hình khi vượt một ngưỡng, phần còn lại đi tuần như bình thường. <a data-ref="fig-thr"></a> cho thấy sự đánh đổi: ở ngưỡng <b data-v="derived/defer_max/threshold|d2"></b>, <b data-v="c/deferred|pct"></b> số sự cố bị hoãn, độ chính xác trên phần còn lại tăng lên <b data-v="derived/defer_max/accuracy_on_kept|pct"></b>, và số lỗi giảm từ <b data-v="errors/ml_errors|n"></b> xuống <b data-v="derived/defer_max/errors_kept|n"></b>.</p>
  <figure id="fig-thr" data-fig class="wide">
    <div class="chart" id="thr-chart"></div>
    <figcaption><span data-l="en">Confidence threshold trade-off (<code>defer_low_confidence</code>): share of faults the model still answers (coverage) and accuracy on those, for each threshold tested.</span><span data-l="vi">Đánh đổi theo ngưỡng tin cậy (<code>defer_low_confidence</code>): tỉ lệ sự cố mô hình vẫn trả lời (độ phủ) và độ chính xác trên phần đó, ở từng ngưỡng đã thử.</span></figcaption>
  </figure>
  <details>
    <summary><span data-l="en">Details: per-zone miss and false-blame rates, both methods</span><span data-l="vi">Chi tiết: tỉ lệ bỏ sót và quy sai theo vùng, cả hai phương pháp</span></summary>
    <p data-l="en">Because the model always names one zone, errors are counted per zone, one-vs-rest: <span class="term" data-t="fnr">FNR</span> = faults in zone X placed elsewhere; <span class="term" data-t="fpr">FPR</span> = faults elsewhere placed in X; <span class="term" data-t="precision">precision</span> = share of “X” answers that were right. The indicators give no answer at all on <b data-v="metrics/fault_location/fpi_baseline/no_device_flagged|pct"></b> of faults.</p>
    <p data-l="vi">Vì mô hình luôn gọi tên một vùng, lỗi được đếm theo từng vùng, một-so-với-phần-còn-lại: <span class="term" data-t="fnr">FNR</span> = sự cố ở vùng X bị xếp chỗ khác; <span class="term" data-t="fpr">FPR</span> = sự cố ở chỗ khác bị xếp vào X; <span class="term" data-t="precision">độ chính xác dự báo</span> = tỉ lệ câu trả lời “X” là đúng. Bộ chỉ báo hoàn toàn không trả lời ở <b data-v="metrics/fault_location/fpi_baseline/no_device_flagged|pct"></b> số sự cố.</p>
    <div class="tablewrap"><table id="tab-zone-err" data-tab><caption><span data-l="en">Per-zone results (<code>per_zone_ml.csv</code>, <code>per_zone_fpi.csv</code>).</span><span data-l="vi">Kết quả theo vùng (<code>per_zone_ml.csv</code>, <code>per_zone_fpi.csv</code>).</span></caption><thead></thead><tbody></tbody></table></div>
    <div class="tablewrap"><table id="tab-conf-top" data-tab class="narrow"><caption><span data-l="en">Most common wrong pairs, true → predicted (<code>ml_top_confusions</code>).</span><span data-l="vi">Các cặp sai hay gặp nhất, thật → dự đoán (<code>ml_top_confusions</code>).</span></caption><thead></thead><tbody></tbody></table></div>
    <div class="tablewrap"><table id="tab-fpi-dir" data-tab class="narrow"><caption><span data-l="en">Where the indicator baseline's wrong answers point (<code>fpi_error_direction</code>).</span><span data-l="vi">Câu trả lời sai của bộ chỉ báo chỉ về đâu (<code>fpi_error_direction</code>).</span></caption><thead></thead><tbody></tbody></table></div>
  </details>
  <p data-l="en"><b>Not measured.</b> The dataset contains only faulted cases, so false alarms on a healthy feeder were not tested, and the switching consequences of acting on a wrong zone (for example re-energising onto the fault) were not simulated.</p>
  <p data-l="vi"><b>Chưa đo.</b> Bộ dữ liệu chỉ có trường hợp có sự cố, nên báo động giả trên lưới lành chưa được kiểm tra, và hậu quả đóng cắt khi hành động theo vùng sai (ví dụ đóng điện lại vào chỗ sự cố) chưa được mô phỏng.</p>
</section>

<!-- ============================================================ 8 restoration -->
<section id="restoration">
  <h2><span class="sn">8</span><span data-l="en">Restoration</span><span data-l="vi">Khôi phục cấp điện</span></h2>
  <p class="inshort" data-l="en"><b>In short.</b> Cut the faulted zone out, bring back everything upstream, then pick up dark zones through ties one at a time, but only when a power flow says the result stays within limits.</p>
  <p class="inshort" data-l="vi"><b>Tóm lại.</b> Cắt vùng sự cố ra, cấp lại mọi thứ phía nguồn, rồi lần lượt nhận các vùng mất điện qua dao liên lạc, nhưng chỉ khi phép tính trào lưu cho thấy kết quả nằm trong giới hạn.</p>
  <h3>8.1 <span data-l="en">Algorithm</span><span data-l="vi">Thuật toán</span></h3>
  <p data-l="en">For a fault in zone Z (<code>shf/restoration.py</code>), assuming the zone is known:</p>
  <p data-l="vi">Với sự cố ở vùng Z (<code>shf/restoration.py</code>), giả sử đã biết vùng:</p>
  <ol class="proc" data-l="en">
    <li><b>Lockout.</b> The feeder-head recloser Sw1 trips and locks out; the whole feeder is dark.</li>
    <li><b>Isolate.</b> Open the device that feeds Z and every device leaving Z.</li>
    <li><b>Re-close.</b> Close Sw1 again: all zones upstream of Z come back.</li>
    <li><b>Restore through ties (greedy).</b> The zones below Z form dark islands. For each usable tie, find the largest connected part of its island that passes the three checks below, and close the tie that restores the most kW. Repeat until no tie passes.</li>
  </ol>
  <ol class="proc" data-l="vi">
    <li><b>Khóa.</b> Recloser đầu tuyến Sw1 cắt và khóa; cả tuyến mất điện.</li>
    <li><b>Cô lập.</b> Mở thiết bị cấp điện cho Z và mọi thiết bị đi ra khỏi Z.</li>
    <li><b>Đóng lại.</b> Đóng lại Sw1: mọi vùng phía nguồn của Z có điện trở lại.</li>
    <li><b>Khôi phục qua dao liên lạc (tham lam).</b> Các vùng dưới Z tạo thành những “đảo” mất điện. Với mỗi dao liên lạc dùng được, tìm phần liên thông lớn nhất của đảo mà vượt qua ba điều kiện dưới đây, rồi đóng dao nào khôi phục được nhiều kW nhất. Lặp lại tới khi không dao nào đạt.</li>
  </ol>
  <div class="tablewrap"><table id="tab-checks" data-tab class="narrow"><caption><span data-l="en">The three checks every candidate must pass after a full power flow (<code>config.py</code>).</span><span data-l="vi">Ba điều kiện mọi phương án phải đạt sau một phép tính trào lưu đầy đủ (<code>config.py</code>).</span></caption><tbody></tbody></table></div>

  <h3>8.2 <span data-l="en">A fault, step by step</span><span data-l="vi">Một sự cố, từng bước</span></h3>
  <p data-l="en"><a data-ref="fig-step"></a> replays the switching order the routine produced for each fault zone (<code>switching_orders.md</code>, <code>restoration.csv</code>). Pick a zone and step through it. The fault zone is always given here; §6 and §7 measure how often the location step would supply the right one.</p>
  <p data-l="vi"><a data-ref="fig-step"></a> phát lại trình tự đóng cắt mà quy trình tạo ra cho từng vùng sự cố (<code>switching_orders.md</code>, <code>restoration.csv</code>). Chọn một vùng và đi qua từng bước. Ở đây vùng sự cố luôn được cho trước; §6 và §7 đo bước định vị đưa ra đúng vùng thường xuyên tới đâu.</p>
  <figure id="fig-step" data-fig class="wide">
    <div class="ctl">
      <label><span data-l="en">Fault zone</span><span data-l="vi">Vùng sự cố</span> <select id="step-zone"></select></label>
      <div class="stepbtns">
        <button type="button" id="step-prev" aria-label="Previous step">‹</button>
        <span id="step-count"></span>
        <button type="button" id="step-next" aria-label="Next step">›</button>
        <button type="button" class="lnk" id="step-play"></button>
      </div>
      <button type="button" class="lnk" data-view-toggle="step"><span data-l="en">2D map</span><span data-l="vi">Bản đồ 2D</span></button>
    </div>
    <ol class="steplist" id="step-list"></ol>
    <div class="view" id="step-view"></div>
    <div class="legend" id="step-legend"></div>
    <div class="stepinfo" id="step-info" aria-live="polite"></div>
    <figcaption><span data-l="en">Fault sequence for the selected zone. Zone colours give the state at that step; switch lamps are green when closed and red when open. Voltage bars show the minimum and maximum node voltage of the power flow against the allowed band.</span><span data-l="vi">Chuỗi sự kiện cho vùng đang chọn. Màu vùng cho biết trạng thái ở bước đó; đèn của dao xanh khi đóng, đỏ khi mở. Thanh điện áp cho thấy điện áp nút nhỏ nhất và lớn nhất của phép tính trào lưu so với dải cho phép.</span></figcaption>
  </figure>

  <h3>8.3 <span data-l="en">Outcomes for all ten fault zones</span><span data-l="vi">Kết quả cho cả mười vùng sự cố</span></h3>
  <div class="tablewrap"><table id="tab-rest" data-tab><caption><span data-l="en">Restoration result per fault zone (<code>restoration.csv</code>). “Downstream healthy” is the load below the fault zone that loses its normal path.</span><span data-l="vi">Kết quả khôi phục theo vùng sự cố (<code>restoration.csv</code>). “Tải lành phía sau” là tải bên dưới vùng sự cố bị mất đường cấp điện bình thường.</span></caption><thead></thead><tbody></tbody></table></div>
  <ul class="facts" data-l="en">
    <li>Every final state converged, stayed radial, kept energised nodes within the voltage band, and had <b data-v="derived/final_overloads_total|n"></b> lines above emergency rating.</li>
    <li>Across the ten cases, ties restored <b data-v="metrics/restoration/kW_restored_by_tie_total|n"></b> of <b data-v="metrics/restoration/kW_downstream_healthy_total|n"></b> kW of dark healthy load (<b data-v="derived/restored_share|pct0"></b>). The routine ran <b data-v="derived/checks_total|n"></b> power-flow checks on candidates and rejected <b data-v="derived/rejected_total|n"></b>.</li>
    <li><b>Why voltage, not current, binds.</b> The normal feeder already runs at <b data-v="metrics/base_case/vmax_pu|d4"></b> pu at its highest node, right at the <b data-v="config/v_max_pu|d2"></b> pu limit, because the head regulator boosts voltage. Accepted states reach <b data-v="derived/final_vmin_min|d4"></b> pu at the low end and <b data-v="derived/final_vmax_max|d4"></b> pu at the high end (inside the <b data-v="config/v_tol|d4"></b> pu numerical tolerance), while no accepted state overloads a line. The result files store only how many candidates were rejected, not the failing value of each, so the claim that voltage caused the rejections rests on these margins and on the run log, not on a saved table.</li>
  </ul>
  <ul class="facts" data-l="vi">
    <li>Mọi trạng thái cuối đều hội tụ, giữ dạng hình tia, giữ điện áp các nút có điện trong dải cho phép, và có <b data-v="derived/final_overloads_total|n"></b> đường dây vượt định mức sự cố.</li>
    <li>Qua mười trường hợp, dao liên lạc cấp lại <b data-v="metrics/restoration/kW_restored_by_tie_total|n"></b> trên <b data-v="metrics/restoration/kW_downstream_healthy_total|n"></b> kW tải lành bị mất điện (<b data-v="derived/restored_share|pct0"></b>). Quy trình chạy <b data-v="derived/checks_total|n"></b> phép kiểm tra trào lưu cho các phương án và loại <b data-v="derived/rejected_total|n"></b>.</li>
    <li><b>Vì sao điện áp, chứ không phải dòng, là giới hạn.</b> Lưới bình thường đã có điện áp <b data-v="metrics/base_case/vmax_pu|d4"></b> pu ở nút cao nhất, sát giới hạn <b data-v="config/v_max_pu|d2"></b> pu, vì bộ điều áp đầu tuyến nâng điện áp. Các trạng thái được chấp nhận xuống tới <b data-v="derived/final_vmin_min|d4"></b> pu ở đầu thấp và lên tới <b data-v="derived/final_vmax_max|d4"></b> pu ở đầu cao (trong dung sai số học <b data-v="config/v_tol|d4"></b> pu), trong khi không trạng thái nào làm quá tải dây. File kết quả chỉ lưu số phương án bị loại, không lưu giá trị vi phạm của từng phương án, nên kết luận “điện áp là nguyên nhân loại” dựa trên các biên này và nhật ký lần chạy, không dựa trên một bảng đã lưu.</li>
  </ul>

  <h3>8.4 <span data-l="en">Interrupted kW-minutes</span><span data-l="vi">kW-phút bị gián đoạn</span></h3>
  <p data-l="en">To put one number on the benefit, the study counts <span class="term" data-t="kwmin">interrupted kW-minutes</span> (load × time without power) with and without automation, using assumed times: automated switching <b data-v="config/t_automated|n"></b> min, manual patrol and switching <b data-v="config/t_manual|n"></b> min, repair <b data-v="config/t_repair|n"></b> min. For a fault in zone Z:</p>
  <p data-l="vi">Để gói lợi ích vào một con số, nghiên cứu đếm <span class="term" data-t="kwmin">kW-phút bị gián đoạn</span> (tải × thời gian mất điện) khi có và không có tự động hóa, dùng các thời gian giả định: đóng cắt tự động <b data-v="config/t_automated|n"></b> phút, tuần tra và đóng cắt tay <b data-v="config/t_manual|n"></b> phút, sửa chữa <b data-v="config/t_repair|n"></b> phút. Với sự cố ở vùng Z:</p>
  <div class="eq"><span class="eq-l">E = Σ<sub>zones</sub> kW<sub>z</sub> × t<sub>z</sub>, &nbsp; t<sub>z</sub> = { T<sub>manual</sub> + T<sub>repair</sub> <span data-l="en">if z = Z or z cannot be restored</span><span data-l="vi">nếu z = Z hoặc z không thể khôi phục</span>; &nbsp;T<sub>manual</sub> <span data-l="en">(conventional) or</span><span data-l="vi">(thông thường) hoặc</span> T<sub>auto</sub> <span data-l="en">(automated) otherwise</span><span data-l="vi">(tự động) cho các vùng khác</span> }</span></div>
  <p data-l="en">The worked example below follows the zone chosen in <a data-ref="fig-step"></a>; its totals match the row in <code>restoration.csv</code>. The study-wide figure averages the ten reductions, weighting each fault zone by its line length (faults per mile assumed uniform): <b data-v="metrics/restoration/kWmin_reduction_pct_weighted_by_line_length|d1"></b>%, with a range of <b data-v="derived/kwmin_min/kWmin_reduction_pct|d1"></b>% (fault in <b data-v="derived/kwmin_min/fault_zone|s"></b>) to <b data-v="derived/kwmin_max/kWmin_reduction_pct|d1"></b>% (fault in <b data-v="derived/kwmin_max/fault_zone|s"></b>). This number scales directly with the assumed times.</p>
  <p data-l="vi">Ví dụ tính dưới đây theo vùng đang chọn ở <a data-ref="fig-step"></a>; tổng của nó khớp với dòng trong <code>restoration.csv</code>. Con số chung cho cả nghiên cứu là trung bình mười mức giảm, mỗi vùng sự cố được trọng số theo chiều dài dây (giả định số sự cố trên mỗi dặm như nhau): <b data-v="metrics/restoration/kWmin_reduction_pct_weighted_by_line_length|d1"></b>%, dao động từ <b data-v="derived/kwmin_min/kWmin_reduction_pct|d1"></b>% (sự cố ở <b data-v="derived/kwmin_min/fault_zone|s"></b>) tới <b data-v="derived/kwmin_max/kWmin_reduction_pct|d1"></b>% (sự cố ở <b data-v="derived/kwmin_max/fault_zone|s"></b>). Con số này tỉ lệ trực tiếp với các thời gian giả định.</p>
  <div class="worked" id="kwmin-worked"></div>
  <figure id="fig-kwmin" data-fig class="wide">
    <div class="chart" id="kwmin-chart"></div>
    <figcaption><span data-l="en">Interrupted kW-minutes per fault zone, conventional vs automated (<code>restoration.csv</code>), with the reduction. Click a bar to load that zone into the stepper and the worked example.</span><span data-l="vi">kW-phút bị gián đoạn theo vùng sự cố, thông thường so với tự động (<code>restoration.csv</code>), kèm mức giảm. Nhấp một thanh để nạp vùng đó vào bộ phát lại và ví dụ tính.</span></figcaption>
  </figure>
</section>

<!-- ============================================================ 9 extensions -->
<section id="extensions">
  <h2><span class="sn">9</span><span data-l="en">Verified extensions &amp; multi-feeder evidence</span><span data-l="vi">Các nhánh mở rộng đã chứng minh</span></h2>
  <p class="inshort" data-l="en"><b>In short.</b> Eight verified extension branches test the FLISR framework beyond the core IEEE 123-bus radial feeder—across unseen IEEE/EPRI circuits, inverter DERs and closed loops, an ungrounded underground delta boundary, two-tier edge HIF fusion, real hourly utility load, relay COMTRADE files, and LTspice transients—reporting both passing evidence and honest failures.</p>
  <p class="inshort" data-l="vi"><b>Tóm lại.</b> Tám nhánh mở rộng đã kiểm chứng thử thách khung FLISR vượt ngoài lưới hình tia IEEE 123 nút lõi—trên các mạch IEEE/EPRI chưa từng thấy, DER nghịch lưu và vòng kín, giới hạn cáp ngầm delta không nối đất, ghép 2 tầng cảm biến biên HIF, phụ tải theo giờ thực của điện lực, file rơ-le COMTRADE và quá độ LTspice—báo cáo trung thực cả bằng chứng đạt lẫn các thất bại.</p>

  <p class="notice" role="note">
    <span data-l="en"><b>Real measurements vs. simulation boundary:</b> Real public datasets—<b data-v="tier1/vehif_n|n"></b> VeHIF 22 kV, 50 Hz vegetation-fault recordings (§10), <b data-v="extensions/hourly/hours|n"></b> hourly PJM AEP regional load points (<span data-v="extensions/hourly/year|s"></span>, §9.5), and <b data-v="extensions/comtrade_spice/comtrade/counts/public_samples|n"></b> public open-source COMTRADE relay files (§9.6)—are evaluated strictly offline. All OpenDSS fault sweeps, restoration power flows, Emanuel arcing waveforms, background disturbances, LTspice circuits, and the Wokwi ESP32 panel are <b>simulation only</b> (no energized hardware trial, no utility deployment, and no live utility telemetry link).</span>
    <span data-l="vi"><b>Ranh giới dữ liệu thực và mô phỏng:</b> Các bộ dữ liệu công khai thực—<b data-v="tier1/vehif_n|n"></b> bản ghi sự cố chạm cây 22 kV, 50 Hz VeHIF (§10), <b data-v="extensions/hourly/hours|n"></b> giờ phụ tải vùng PJM AEP (<span data-v="extensions/hourly/year|s"></span>, §9.5), và <b data-v="extensions/comtrade_spice/comtrade/counts/public_samples|n"></b> file rơ-le COMTRADE công khai (§9.6)—chỉ được đánh giá ngoại tuyến. Mọi lượt quét sự cố OpenDSS, trào lưu khôi phục, dạng sóng hồ quang Emanuel, nhiễu nền, mạch LTspice và bảng điều khiển ESP32 Wokwi đều là <b>thuần mô phỏng</b> (không thử nghiệm phần cứng mang điện, không triển khai ngoài điện lực và không kết nối đường truyền vận hành trực tiếp).</span>
  </p>

  <!-- 9.1 -->
  <h3 id="ext-transfer">9.1 <span data-l="en">Cross-feeder transfer &amp; multi-feeder benchmark</span><span data-l="vi">Chuyển giao liên lưới &amp; kiểm chứng đa lưới</span></h3>
  <p data-l="en">The flat classifier in §4–§7 is tied to the ten named devices of IEEE 123-bus. Replacing it with a feeder-agnostic <b data-v="extensions/transfer/n_features|n"></b>-feature zone-node graph (relative current changes, per-unit voltages, phasor flow directions, and zone-tree connectivity) lets models trained only on IEEE 123-bus (<b data-v="extensions/transfer/ieee123_cv/events|n"></b> events, <b data-v="extensions/transfer/ieee123_cv/zones|n"></b> zones) run unchanged zero-shot on unseen 24.9 kV IEEE 34-bus (<b data-v="extensions/transfer/ieee34/events|n"></b> events, <b data-v="extensions/transfer/ieee34/zones|n"></b> zones; <a data-ref="tab-ext-transfer"></a>). Passive 400 Ω accuracy is higher on 34-bus because fault current is much larger relative to load: at nominal load, a 400 Ω SLG fault draws median <b data-v="extensions/transfer/signal_to_load/ieee34/by_r/400/fault_current_median_a|d1"></b> A (<b data-v="extensions/transfer/signal_to_load/ieee34/by_r/400/share_of_head_median|pct"></b> of the <b data-v="extensions/transfer/signal_to_load/ieee34/head_current_a|d1"></b> A head current) on 34-bus versus <b data-v="extensions/transfer/signal_to_load/ieee123/by_r/400/fault_current_median_a|d1"></b> A (<b data-v="extensions/transfer/signal_to_load/ieee123/by_r/400/share_of_head_median|pct"></b> of <b data-v="extensions/transfer/signal_to_load/ieee123/head_current_a|d1"></b> A) on 123-bus. For Stage-2 bus ranking inside the predicted zone (<a data-ref="tab-ext-stage2"></a>), zero-training 3-phase Takagi reactance beats the learned <code>BusGraphGNN</code> (<b data-v="extensions/transfer/stage2_bus/bus_gnn_params|n"></b> params) on both feeders; parallel laterals at identical electrical distance remain physically inseparable without extra sensors.</p>
  <p data-l="vi">Bộ phân loại phẳng ở §4–§7 gắn cứng với mười thiết bị định danh của IEEE 123 nút. Thay thế nó bằng đồ thị nút-vùng độc lập lưới gồm <b data-v="extensions/transfer/n_features|n"></b> đặc trưng (độ biến thiên dòng tương đối, điện áp pu, hướng dòng phasor và liên kết cây vùng) cho phép mô hình chỉ huấn luyện trên IEEE 123 nút (<b data-v="extensions/transfer/ieee123_cv/events|n"></b> sự cố, <b data-v="extensions/transfer/ieee123_cv/zones|n"></b> vùng) chạy trực tiếp zero-shot trên lưới chưa từng thấy IEEE 34 nút 24,9 kV (<b data-v="extensions/transfer/ieee34/events|n"></b> sự cố, <b data-v="extensions/transfer/ieee34/zones|n"></b> vùng; <a data-ref="tab-ext-transfer"></a>). Độ chính xác thụ động ở 400 Ω trên 34 nút cao hơn vì dòng sự cố lớn hơn nhiều so với dòng tải: ở tải danh định, SLG 400 Ω kéo trung vị <b data-v="extensions/transfer/signal_to_load/ieee34/by_r/400/fault_current_median_a|d1"></b> A (<b data-v="extensions/transfer/signal_to_load/ieee34/by_r/400/share_of_head_median|pct"></b> dòng đầu tuyến <b data-v="extensions/transfer/signal_to_load/ieee34/head_current_a|d1"></b> A) trên 34 nút, so với <b data-v="extensions/transfer/signal_to_load/ieee123/by_r/400/fault_current_median_a|d1"></b> A (<b data-v="extensions/transfer/signal_to_load/ieee123/by_r/400/share_of_head_median|pct"></b> của <b data-v="extensions/transfer/signal_to_load/ieee123/head_current_a|d1"></b> A) trên 123 nút. Ở Bước 2 xếp hạng nút bên trong vùng dự đoán (<a data-ref="tab-ext-stage2"></a>), phương pháp điện kháng Takagi 3 pha không cần huấn luyện vượt <code>BusGraphGNN</code> (<b data-v="extensions/transfer/stage2_bus/bus_gnn_params|n"></b> tham số) trên cả hai lưới; các nhánh song song cùng khoảng cách điện vẫn không thể phân tách về mặt vật lý nếu thiếu cảm biến phụ.</p>
  <div class="tablewrap"><table id="tab-ext-transfer" data-tab><caption><span data-l="en">Stage-1 passive cross-feeder transfer from IEEE 123-bus to unseen IEEE 34-bus (OpenDSS simulation, <code>results/transfer/phase2_ieee123.json</code> &amp; <code>phase3_ieee34.json</code>).</span><span data-l="vi">Chuyển giao thụ động Bước 1 từ IEEE 123 nút sang IEEE 34 nút chưa từng thấy (mô phỏng OpenDSS, <code>results/transfer/phase2_ieee123.json</code> &amp; <code>phase3_ieee34.json</code>).</span></caption><thead></thead><tbody></tbody></table></div>
  <div class="tablewrap"><table id="tab-ext-stage2" data-tab><caption><span data-l="en">Stage-2 bus ranking inside the predicted zone: 3-phase Takagi reactance (zero training) vs learned <code>BusGraphGNN</code> (<code>results/transfer/phase2b_bus_location.json</code>).</span><span data-l="vi">Xếp hạng nút Bước 2 trong vùng dự đoán: điện kháng Takagi 3 pha (không huấn luyện) so với <code>BusGraphGNN</code> (<code>results/transfer/phase2b_bus_location.json</code>).</span></caption><thead></thead><tbody></tbody></table></div>
  <div class="mf-bench">
    <h4 id="ext-multifeeder"><span data-l="en">Zero-shot benchmark across <span data-v="extensions/multi_feeder/counts/total_audited|n"></span> audited test feeders (<span data-v="c/mf_unseen_passed|n"></span>/<span data-v="extensions/multi_feeder/counts/total_unseen_evaluated|n"></span> unseen feeders pass)</span><span data-l="vi">Kiểm chứng zero-shot trên <span data-v="extensions/multi_feeder/counts/total_audited|n"></span> lưới thử nghiệm đã kiểm toán (<span data-v="c/mf_unseen_passed|n"></span>/<span data-v="extensions/multi_feeder/counts/total_unseen_evaluated|n"></span> lưới chưa thấy đạt)</span></h4>
    <p data-l="en">Frozen IEEE 123-bus models were audited across <b data-v="extensions/multi_feeder/counts/total_audited|n"></b> test circuits (IEEE and EPRI OpenDSS cases, plus CIGRE MV, which has no official OpenDSS file and is listed below as not available; <b data-v="extensions/multi_feeder/summary/all_events_total|n"></b> total simulated events across 50 Hz and 60 Hz, <span data-v="c/mf_kv_min|kv"></span>–<span data-v="c/mf_kv_max|kv"></span> kV). All <b data-v="extensions/multi_feeder/counts/pass_new|n"></b>/<b data-v="extensions/multi_feeder/counts/new_feeders_evaluated|n"></b> newly added unseen feeders pass (<b data-v="c/mf_unseen_passed|n"></b>/<b data-v="extensions/multi_feeder/counts/total_unseen_evaluated|n"></b> unseen evaluated overall, with ungrounded delta IEEE 37-bus failing SLG in §9.3); on large EPRI circuits <code>ZoneTreeGNN</code> consistently outperforms <code>PerNodeGBDT</code> when one sensor is offline. Three circuits are excluded transparently as out-of-scope or unavailable.</p>
    <p data-l="vi">Các mô hình đóng băng từ IEEE 123 nút được kiểm toán trên <b data-v="extensions/multi_feeder/counts/total_audited|n"></b> mạch thử nghiệm (các mạch IEEE và EPRI của OpenDSS, cùng CIGRE MV, mạch không có tệp OpenDSS chính thức và được ghi bên dưới là không có sẵn; tổng <b data-v="extensions/multi_feeder/summary/all_events_total|n"></b> sự cố mô phỏng trên 50 Hz và 60 Hz, <span data-v="c/mf_kv_min|kv"></span>–<span data-v="c/mf_kv_max|kv"></span> kV). Cả <b data-v="extensions/multi_feeder/counts/pass_new|n"></b>/<b data-v="extensions/multi_feeder/counts/new_feeders_evaluated|n"></b> lưới mới chưa từng thấy đều đạt (<b data-v="c/mf_unseen_passed|n"></b>/<b data-v="extensions/multi_feeder/counts/total_unseen_evaluated|n"></b> lưới chưa thấy nói chung, ngoại trừ lưới delta không nối đất IEEE 37 nút ở §9.3); trên các mạch EPRI lớn, <code>ZoneTreeGNN</code> luôn vượt <code>PerNodeGBDT</code> khi mất 1 cảm biến. Ba mạch ngoài phạm vi hoặc không có tệp gốc được ghi nhận minh bạch.</p>
        <p class="notice" role="note" data-l="en"><b>How to read this benchmark.</b> (1) Simulation only: the faults are the linear-resistance OpenDSS faults used before the realistic arcing and noise model of §9.4, so these scores are not comparable with the realistic IEEE 123-bus results. (2) Large feeders were sampled: up to 60 primary buses per feeder, stratified by zone, with one loading scenario each (column Events). (3) Accuracy depends on the number of zones; the Chance column is 1 / zones, so a feeder with few zones (EPRI M1) is weaker evidence than one with many. (4) The same 400 Ω ground fault draws a much larger share of the head current on higher-voltage feeders (column 400 Ω ÷ head current), which makes them easier than IEEE 123-bus at that resistance. (5) The pass, partial and fail rules were fixed before the runs (<code>research/multi-feeder-benchmark/PLAN.md</code>). The per-feeder outputs of the three Kaggle runs (<code>self-healing-feeder-bench-g1</code>, <code>-g2</code>, <code>-g3</code>) were downloaded again on 2026-11-26 and every number in this table matches them. The run record shows that the working tree was not clean when the outputs were merged, and it names the frozen models by path rather than by SHA-256.</p>
    <p class="notice" role="note" data-l="vi"><b>Cách đọc bảng này.</b> (1) Chỉ là mô phỏng: sự cố là điện trở tuyến tính trong OpenDSS, mô hình trước khi có hồ quang và nhiễu thực tế ở §9.4, nên không so trực tiếp được với kết quả IEEE 123 nút thực tế. (2) Lưới lớn được lấy mẫu: tối đa 60 nút sơ cấp mỗi lưới, phân tầng theo vùng, mỗi nút một kịch bản tải (cột Sự cố). (3) Độ chính xác phụ thuộc số vùng; cột Đoán bừa là 1 / số vùng, nên lưới ít vùng (EPRI M1) là bằng chứng yếu hơn lưới nhiều vùng. (4) Cùng một sự cố chạm đất 400 Ω chiếm phần dòng đầu tuyến lớn hơn nhiều trên lưới điện áp cao (cột 400 Ω ÷ dòng đầu tuyến), nên dễ hơn IEEE 123 nút ở cùng điện trở. (5) Luật đạt, đạt một phần và không đạt được đặt trước khi chạy (<code>research/multi-feeder-benchmark/PLAN.md</code>). Output từng lưới của ba lần chạy Kaggle (<code>self-healing-feeder-bench-g1</code>, <code>-g2</code>, <code>-g3</code>) đã được tải lại ngày 2026-11-26 và mọi con số trong bảng đều khớp. Run record ghi rằng thư mục code chưa sạch lúc gộp output, và ghi mô hình đóng băng theo đường dẫn chứ chưa theo mã SHA-256.</p>
    <div class="tablewrap"><table id="tab-ext-multifeeder" data-tab><caption><span data-l="en">Evaluated feeders (<span data-v="extensions/multi_feeder/counts/total_evaluated|n"></span> circuits: 1 training reference + <span data-v="extensions/multi_feeder/counts/total_unseen_evaluated|n"></span> unseen zero-shot; <code>results/transfer/multi_feeder_benchmark.json</code>).</span><span data-l="vi">Các lưới đã đánh giá (<span data-v="extensions/multi_feeder/counts/total_evaluated|n"></span> mạch: 1 mạch huấn luyện tham chiếu + <span data-v="extensions/multi_feeder/counts/total_unseen_evaluated|n"></span> mạch zero-shot chưa thấy; <code>results/transfer/multi_feeder_benchmark.json</code>).</span></caption><thead></thead><tbody></tbody></table></div>
    <div class="tablewrap"><table id="tab-ext-mf-excl" data-tab><caption><span data-l="en">Audited circuits transparently logged as out-of-scope or unavailable (<span data-v="extensions/multi_feeder/counts/out_of_scope_or_unavailable|n"></span> circuits).</span><span data-l="vi">Các mạch được kiểm toán và ghi nhận minh bạch là ngoài phạm vi hoặc chưa có tệp gốc (<span data-v="extensions/multi_feeder/counts/out_of_scope_or_unavailable|n"></span> mạch).</span></caption><thead></thead><tbody></tbody></table></div>
  </div>

  <!-- 9.2 -->
  <h3 id="ext-active">9.2 <span data-l="en">Active distribution grids (DER, closed loops, disturbances) &amp; Split Conformal safety</span><span data-l="vi">Lưới phân phối chủ động (DER, vòng kín, nhiễu nền) &amp; độ an toàn Split Conformal</span></h3>
  <p data-l="en">Adding <b data-v="extensions/active_grid/der_range_pct/0|n"></b>–<b data-v="extensions/active_grid/der_range_pct/1|n"></b>% current-limited inverter <span class="term" data-t="der">DER</span> (OpenDSS <code>Generator Model=7</code>), <b data-v="extensions/active_grid/ieee123/n_topologies|n"></b> operating topologies (radial, back-fed reconfigurations, closed loops), SLG faults up to 10 kΩ on 24.9 kV 34-bus (<b data-v="extensions/transfer/signal_to_load/ieee34/by_r/10000/share_of_head_median|pct"></b> of head current), and non-fault operational transients (<code>NO_FAULT</code>: capacitor switching, PV cloud drops, load steps) across <b data-v="extensions/active_grid/ieee123/events|n"></b> active 123-bus events and <b data-v="extensions/active_grid/ieee34/events|n"></b> unseen active 34-bus events breaks conventional FPI (<a data-ref="tab-ext-active"></a>). Here bidirectional edge-aware <code>ActiveGridGATv2</code> (<b data-v="extensions/active_grid/ieee123/active_gatv2/params|n"></b> params) beats <code>ActivePerNodeGBDT</code> on active 123-bus (halving <code>NO_FAULT</code> FPR) and at 20% few-shot on 34-bus, while GBDT leads pure zero-shot on 34-bus (both miss the ≤ 5% zero-shot FPR bar).</p>
  <p data-l="vi">Khi thêm <b data-v="extensions/active_grid/der_range_pct/0|n"></b>–<b data-v="extensions/active_grid/der_range_pct/1|n"></b>% <span class="term" data-t="der">DER</span> nghịch lưu giới hạn dòng (OpenDSS <code>Generator Model=7</code>), <b data-v="extensions/active_grid/ieee123/n_topologies|n"></b> cấu trúc vận hành (hình tia, đổi nguồn ngược, vòng kín), sự cố SLG tới 10 kΩ trên 34 nút 24,9 kV (<b data-v="extensions/transfer/signal_to_load/ieee34/by_r/10000/share_of_head_median|pct"></b> dòng đầu tuyến), và quá độ vận hành không sự cố (<code>NO_FAULT</code>: đóng tụ, mây che PV, bước nhảy tải) qua <b data-v="extensions/active_grid/ieee123/events|n"></b> sự kiện 123 nút chủ động và <b data-v="extensions/active_grid/ieee34/events|n"></b> sự kiện 34 nút chưa thấy, bộ chỉ báo FPI sụp đổ (<a data-ref="tab-ext-active"></a>). Lúc này <code>ActiveGridGATv2</code> có chú ý cạnh hai chiều (<b data-v="extensions/active_grid/ieee123/active_gatv2/params|n"></b> tham số) vượt <code>ActivePerNodeGBDT</code> trên 123 nút chủ động (giảm một nửa FPR <code>NO_FAULT</code>) và ở few-shot 20% trên 34 nút, trong khi GBDT cao hơn ở zero-shot thuần trên 34 nút (cả hai chưa đạt ngưỡng FPR zero-shot ≤ 5%).</p>
  <div class="tablewrap"><table id="tab-ext-active" data-tab><caption><span data-l="en">Active-grid fault location and <code>NO_FAULT</code> discrimination (<span data-v="extensions/active_grid/der_range_pct/0|n"></span>–<span data-v="extensions/active_grid/der_range_pct/1|n"></span>% inverter DER, loops, disturbances; <code>results/active_grid/phase_active_ieee{123,34}.json</code>).</span><span data-l="vi">Định vị sự cố và phân biệt <code>NO_FAULT</code> trên lưới chủ động (<span data-v="extensions/active_grid/der_range_pct/0|n"></span>–<span data-v="extensions/active_grid/der_range_pct/1|n"></span>% DER nghịch lưu, vòng kín, nhiễu nền; <code>results/active_grid/phase_active_ieee{123,34}.json</code>).</span></caption><thead></thead><tbody></tbody></table></div>
  <p data-l="en">For decision gating via <span class="term" data-t="conformal">Split Conformal Prediction</span> (95% target, <a data-ref="tab-ext-conformal"></a>), the pre-registered deterministic APS score saturates on active 123-bus (<b data-v="extensions/active_grid/conformal_aps_det_95/active_gatv2/ieee123/avg_set_size|d2"></b> labels/set, <b data-v="extensions/active_grid/conformal_aps_det_95/active_gatv2/ieee123/autonomous_share|pct"></b> autonomous share). Post-hoc randomized APS (<code>aps_rand</code>) restores tight in-domain calibration on 123-bus, but <b>honestly fails zero-shot cross-feeder transfer</b> when reusing the frozen 123-bus quantile q̂ on 34-bus (exchangeability does not hold across feeders); target-feeder recalibration is required.</p>
  <p data-l="vi">Về cổng an toàn bằng <span class="term" data-t="conformal">Split Conformal Prediction</span> (mục tiêu 95%, <a data-ref="tab-ext-conformal"></a>), điểm APS tất định tiền đăng ký bị bão hòa trên 123 nút chủ động (<b data-v="extensions/active_grid/conformal_aps_det_95/active_gatv2/ieee123/avg_set_size|d2"></b> nhãn/tập, chỉ <b data-v="extensions/active_grid/conformal_aps_det_95/active_gatv2/ieee123/autonomous_share|pct"></b> tự động). APS ngẫu nhiên hóa hậu kiểm (<code>aps_rand</code>) đạt hiệu chuẩn gọn trên 123 nút, nhưng <b>thất bại trung thực khi chuyển giao zero-shot liên lưới</b> nếu giữ nguyên ngưỡng q̂ của 123 nút sang 34 nút (tính hoán vị không còn giữa các lưới); cần dữ liệu hiệu chuẩn từ chính lưới đích.</p>
  <div class="tablewrap"><table id="tab-ext-conformal" data-tab><caption><span data-l="en">Split Conformal 95% decision gating: deterministic vs post-hoc randomized APS on active 123-bus and unseen active 34-bus (<code>results/active_grid/conformal_{safety,posthoc,calsize}.json</code>).</span><span data-l="vi">Cổng quyết định Split Conformal 95%: APS tất định so với APS ngẫu nhiên hóa hậu kiểm trên 123 nút chủ động và 34 nút chủ động chưa thấy (<code>results/active_grid/conformal_{safety,posthoc,calsize}.json</code>).</span></caption><thead></thead><tbody></tbody></table></div>
  <details>
    <summary><span data-l="en">Details: <span data-v="extensions/active_grid/conformal_aps_rand_95/calsize_draws|n"></span>-draw calibration-size sweep on unseen active 34-bus</span><span data-l="vi">Chi tiết: quét kích thước tập hiệu chuẩn (<span data-v="extensions/active_grid/conformal_aps_rand_95/calsize_draws|n"></span> lần rút) trên 34 nút chủ động chưa thấy</span></summary>
    <div class="tablewrap"><table id="tab-ext-calsize" data-tab><caption><span data-l="en">Unseen IEEE 34-bus <code>aps_rand</code> 95% recalibration by fraction of target fault buses (<code>results/active_grid/conformal_calsize.json</code>).</span><span data-l="vi">Hiệu chuẩn lại <code>aps_rand</code> 95% trên IEEE 34 nút chưa thấy theo tỉ lệ nút sự cố của lưới đích (<code>results/active_grid/conformal_calsize.json</code>).</span></caption><thead></thead><tbody></tbody></table></div>
  </details>

  <!-- 9.3 -->
  <h3 id="ext-ieee37">9.3 <span data-l="en">Underground ungrounded-delta boundary (IEEE 37-bus)</span><span data-l="vi">Giới hạn vật lý cáp ngầm delta không nối đất (IEEE 37 nút)</span></h3>
  <div class="verdict-strip" id="ext-ieee37-verdicts"></div>
  <p data-l="en">Testing the frozen 4-wire grounded 123-bus models on a third unseen circuit—urban underground 4.8 kV 3-wire <span class="term" data-t="ungrounded">ungrounded-delta</span> IEEE 37-bus (<b data-v="extensions/ieee37/passive/events|n"></b> passive events across <b data-v="extensions/ieee37/passive/buses|n"></b> buses / <b data-v="extensions/ieee37/passive/zones|n"></b> zones; <b data-v="extensions/ieee37/active/events|n"></b> active events)—exposes a clean physical failure boundary (<a data-ref="tab-ext-ieee37"></a>). Without a grounded substation neutral, SLG faults return only through cable charging capacitance: even bolted 0.01 Ω SLG draws median <b data-v="extensions/transfer/signal_to_load/ieee37/by_r/0p01/fault_current_median_a|d2"></b> A (<b data-v="extensions/transfer/signal_to_load/ieee37/by_r/0p01/share_of_head_median|pct2"></b> of <b data-v="extensions/transfer/signal_to_load/ieee37/head_current_a|d1"></b> A head current) and 400 Ω draws <b data-v="extensions/transfer/signal_to_load/ieee37/by_r/400/fault_current_median_a|d2"></b> A (<b data-v="extensions/transfer/signal_to_load/ieee37/by_r/400/share_of_head_median|pct2"></b>), while unfaulted phase-to-ground voltages shift toward √3 pu. Zero-shot SLG collapses cleanly (<code>P1-Fail</code>), whereas phase-to-phase faults (<code>3PH/LL/LLG</code>) generalize near-perfectly and 5-fold in-domain CV confirms the same features localize ungrounded-delta faults once trained on delta data. On active 37-bus, <code>ActiveGridGATv2</code> recovers substantially with 20% few-shot fine-tuning, and pre-registered <code>aps_rand</code> 95% conformal recalibration meets its target starting at <b data-v="extensions/ieee37/conformal_aps_rand_95/active_gatv2/smallest_fraction_meeting_full_a3_recal|pct0"></b> of buses (not 5%).</p>
  <p data-l="vi">Thử nghiệm các mô hình đóng băng từ lưới 4 dây nối đất 123 nút trên mạch thứ ba chưa từng thấy—cáp ngầm đô thị 4,8 kV 3 dây <span class="term" data-t="ungrounded">delta không nối đất</span> IEEE 37 nút (<b data-v="extensions/ieee37/passive/events|n"></b> sự cố thụ động trên <b data-v="extensions/ieee37/passive/buses|n"></b> nút / <b data-v="extensions/ieee37/passive/zones|n"></b> vùng; <b data-v="extensions/ieee37/active/events|n"></b> sự kiện chủ động)—phơi bày một giới hạn vật lý rõ ràng (<a data-ref="tab-ext-ieee37"></a>). Vì không có trung tính nối đất tại trạm, sự cố SLG chỉ khép mạch qua điện dung cáp ngầm: ngay cả SLG trực tiếp 0,01 Ω chỉ tạo trung vị <b data-v="extensions/transfer/signal_to_load/ieee37/by_r/0p01/fault_current_median_a|d2"></b> A (<b data-v="extensions/transfer/signal_to_load/ieee37/by_r/0p01/share_of_head_median|pct2"></b> dòng đầu tuyến <b data-v="extensions/transfer/signal_to_load/ieee37/head_current_a|d1"></b> A) và 400 Ω còn <b data-v="extensions/transfer/signal_to_load/ieee37/by_r/400/fault_current_median_a|d2"></b> A (<b data-v="extensions/transfer/signal_to_load/ieee37/by_r/400/share_of_head_median|pct2"></b>), đồng thời điện áp các pha lành dịch về √3 pu. Zero-shot trên SLG thất bại rõ ràng (<code>P1-Fail</code>), trong khi sự cố giữa các pha (<code>3PH/LL/LLG</code>) tổng quát hóa gần tuyệt đối và kiểm định chéo 5-fold tại chỗ chứng minh cùng bộ đặc trưng vẫn định vị tốt khi được huấn luyện trên dữ liệu delta. Trên 37 nút chủ động, <code>ActiveGridGATv2</code> hồi phục mạnh ở few-shot 20%, còn hiệu chuẩn conformal <code>aps_rand</code> 95% tiền đăng ký chỉ đạt tiêu chuẩn từ mức <b data-v="extensions/ieee37/conformal_aps_rand_95/active_gatv2/smallest_fraction_meeting_full_a3_recal|pct0"></b> số nút (không đạt ở 5%).</p>
  <div class="tablewrap"><table id="tab-ext-ieee37" data-tab><caption><span data-l="en">Underground ungrounded-delta IEEE 37-bus boundary: passive and active transfer vs in-domain CV upper bound (<code>results/transfer/phase3_ieee37.json</code> &amp; <code>results/active_grid_ieee37/</code>).</span><span data-l="vi">Giới hạn cáp ngầm delta không nối đất IEEE 37 nút: chuyển giao thụ động và chủ động so với cận trên CV tại chỗ (<code>results/transfer/phase3_ieee37.json</code> &amp; <code>results/active_grid_ieee37/</code>).</span></caption><thead></thead><tbody></tbody></table></div>
  <details>
    <summary><span data-l="en">Details: IEEE 37-bus Stage-2 bus ranking &amp; <span data-v="extensions/ieee37/conformal_aps_rand_95/draws|n"></span>-draw active conformal recalibration</span><span data-l="vi">Chi tiết: xếp hạng nút Bước 2 trên IEEE 37 nút &amp; hiệu chuẩn conformal chủ động (<span data-v="extensions/ieee37/conformal_aps_rand_95/draws|n"></span> lần rút)</span></summary>
    <div class="tablewrap"><table id="tab-ext-ieee37-s2" data-tab><caption><span data-l="en">Stage-2 bus ranking on IEEE 37-bus: overall vs phase faults (<code>results/transfer/phase2b_bus_ieee37.json</code>).</span><span data-l="vi">Xếp hạng nút Bước 2 trên IEEE 37 nút: tổng thể so với sự cố pha (<code>results/transfer/phase2b_bus_ieee37.json</code>).</span></caption><thead></thead><tbody></tbody></table></div>
    <div class="tablewrap"><table id="tab-ext-ieee37-conf" data-tab><caption><span data-l="en">Active IEEE 37-bus <code>aps_rand</code> 95% conformal calibration sweep (<code>results/active_grid_ieee37/conformal_calsize.json</code>).</span><span data-l="vi">Quét kích thước tập hiệu chuẩn conformal <code>aps_rand</code> 95% trên IEEE 37 nút chủ động (<code>results/active_grid_ieee37/conformal_calsize.json</code>).</span></caption><thead></thead><tbody></tbody></table></div>
  </details>

  <!-- 9.4 -->
  <h3 id="ext-hif-fusion">9.4 <span data-l="en">Two-tier Edge HIF-Sensor → Graph FLISR (clean 2d &amp; Branch-10 Realistic v2)</span><span data-l="vi">Kiến trúc 2 tầng Cảm biến biên HIF → Graph FLISR (nền sạch 2d &amp; Nhánh 10 Thực tế v2)</span></h3>
  <p data-l="en">To overcome the 60 Hz noise ceiling at 200–400 Ω without modifying the core feeder model, the two-tier pipeline attaches the frozen Phase-0 Tier-1 Edge HIF-Sensor (<code>model_int8.npz</code>, <b data-v="extensions/hif_fusion_realistic/tier1_edge_model/params|n"></b> params / <b data-v="extensions/hif_fusion_realistic/tier1_edge_model/bytes|n"></b> B int8, 15.36 kHz ADC, <code>PERSIST = 3</code>) to every switching device as two feeder-agnostic edge channels <code>(p_hif, hif_alarm)</code>. Paired ablations (<code>60Hz_only</code> vs <code>60Hz_plus_edge</code> on identical events and bus folds) were run first on the legacy clean-60 Hz suite (passing all four pre-registered criteria <code>H1–H4</code>) and then directly under the harsh <b>Branch-10 Realistic v2</b> regime (<b data-v="extensions/hif_fusion_realistic/passive_123/events|n"></b> passive 123-bus events including <b data-v="extensions/hif_fusion_realistic/passive_123/arcing_events|n"></b> arcing HIFs: <b data-v="extensions/hif_fusion_realistic/passive_123/intermittent_events|n"></b> intermittent / <b data-v="extensions/hif_fusion_realistic/passive_123/continuous_events|n"></b> continuous, synchronized <code>arc_duty</code>, zone load drift, and CT/PT bias + noise floor; Kaggle GPU runtime <b data-v="c/hfr_runtime_min|d1"></b> min).</p>
  <p data-l="vi">Để vượt trần nhiễu 60 Hz ở dải 200–400 Ω mà không làm đổi mô hình lõi, đường ống 2 tầng gắn mô hình Tầng 1 đóng băng Phase-0 (<code>model_int8.npz</code>, <b data-v="extensions/hif_fusion_realistic/tier1_edge_model/params|n"></b> tham số / <b data-v="extensions/hif_fusion_realistic/tier1_edge_model/bytes|n"></b> B int8, ADC 15,36 kHz, <code>PERSIST = 3</code>) vào từng thiết bị đóng cắt qua hai kênh biên độc lập lưới <code>(p_hif, hif_alarm)</code>. Các thí nghiệm đối chứng ghép cặp (<code>60Hz_only</code> so với <code>60Hz_plus_edge</code> trên cùng sự cố và cùng fold nút) được chạy trước trên nền 60 Hz sạch (đạt cả 4 tiêu chí tiền đăng ký <code>H1–H4</code>) và sau đó chạy trực tiếp trên chế độ khắc nghiệt <b>Nhánh 10 Thực tế v2</b> (<b data-v="extensions/hif_fusion_realistic/passive_123/events|n"></b> sự cố thụ động 123 nút gồm <b data-v="extensions/hif_fusion_realistic/passive_123/arcing_events|n"></b> HIF hồ quang: <b data-v="extensions/hif_fusion_realistic/passive_123/intermittent_events|n"></b> chập chờn / <b data-v="extensions/hif_fusion_realistic/passive_123/continuous_events|n"></b> liên tục, đồng bộ <code>arc_duty</code>, trôi tải theo vùng và sai số CT/PT + sàn nhiễu; thời gian chạy Kaggle GPU <b data-v="c/hfr_runtime_min|d1"></b> phút).</p>

  <div class="callout">
    <p data-l="en"><b>Two pure-physics fixes in Realistic v2 (zero threshold or hyperparameter changes):</b></p>
    <p data-l="vi"><b>Hai sửa lỗi thuần vật lý trong bản Thực tế v2 (không đụng ngưỡng hay siêu tham số):</b></p>
    <ol data-l="en">
      <li><b>Kirchhoff arc-path harmonic current division:</b> only closed switches lying on the electrical path between the source and the arcing fault receive the Emanuel harmonic waveform; healthy downstream switches seeing small 60 Hz ZIP-load voltage-dip deltas retain linear 60 Hz steps. This eliminates spurious downstream arc alarms on 24.9 kV IEEE 34-bus and flips <code>PerNodeGBDT</code> passive 34-bus zero-shot to <code>R3a: PASS</code>.</li>
      <li><b>IEEE C37.2 52a open-switch auxiliary interlock:</b> normally open tie switches carrying 0 A primary current output <code>(p_hif = 0.0, hif_alarm = 0.0)</code> instead of passing 1.5 LSB Gaussian ADC noise through a Tier-1 MLP calibrated on energized 1–20 A residual current.</li>
    </ol>
    <ol data-l="vi">
      <li><b>Phân dòng sóng hài hồ quang theo định luật Kirchhoff:</b> chỉ các dao đóng nằm trên đường điện từ nguồn tới điểm sự cố hồ quang mới nhận dạng sóng hài Emanuel; các dao hạ lưu khỏe mạnh có lệch nhỏ do sụt áp 60 Hz trên tải ZIP giữ nguyên bước 60 Hz tuyến tính. Điều này xóa báo động hồ quang giả hạ lưu trên IEEE 34 nút 24,9 kV và đưa <code>PerNodeGBDT</code> thụ động 34 nút zero-shot sang <code>R3a: PASS</code>.</li>
      <li><b>Khóa liên động tiếp điểm phụ 52a chuẩn IEEE C37.2:</b> dao liên lạc đang mở (0 A sơ cấp) trả về <code>(p_hif = 0.0, hif_alarm = 0.0)</code> thay vì đưa nhiễu Gaussian 1,5 LSB của ADC qua mạng MLP Tầng 1 vốn hiệu chuẩn trên dòng dư mang điện 1–20 A.</li>
    </ol>
  </div>

  <div class="verdict-strip" id="ext-hif-verdicts"></div>
  <div class="tablewrap"><table id="tab-ext-hif-main" data-tab><caption><span data-l="en">Branch-10 Realistic v2 paired Before/After ablation (<code>60Hz_only → +Edge</code>) across passive and active IEEE 123-bus &amp; unseen IEEE 34-bus (simulation only; <code>results/hif_fusion_realistic/</code>).</span><span data-l="vi">Đối chứng cặp Trước/Sau Nhánh 10 Thực tế v2 (<code>60Hz_only → +Edge</code>) trên lưới thụ động và chủ động IEEE 123 nút &amp; IEEE 34 nút chưa thấy (thuần mô phỏng; <code>results/hif_fusion_realistic/</code>).</span></caption><thead></thead><tbody></tbody></table></div>
  <div class="tablewrap"><table id="tab-ext-hif-conf" data-tab><caption><span data-l="en">Two-tier Split Conformal <code>aps_rand</code> (95% target): Before/After on 123-bus and unseen 34-bus (frozen q̂ and 5% / 20% recalibration; <code>results/hif_fusion_realistic/conformal_hif.json</code> &amp; <code>results/hif_fusion/conformal_hif.json</code>).</span><span data-l="vi">Split Conformal 2 tầng <code>aps_rand</code> (mục tiêu 95%): Trước/Sau trên 123 nút và 34 nút chưa thấy (q̂ đóng băng và hiệu chuẩn lại 5% / 20%; <code>results/hif_fusion_realistic/conformal_hif.json</code> &amp; <code>results/hif_fusion/conformal_hif.json</code>).</span></caption><thead></thead><tbody></tbody></table></div>
  <p data-l="en"><b>Honest limits &amp; failures:</b> Under Branch-10 Realistic v2, <code>R1</code> and <code>R2</code> pass strongly, and <code>R3a</code> passes via <code>PerNodeGBDT</code>, while <code>ZoneTreeGNN</code> still dips on passive 34-bus zero-shot and pulls 1-sensor-offline just past the −1.0 pp floor so <code>R4</code> records an honest <b>FAIL</b> (<b data-v="extensions/hif_fusion_realistic/r4_summary/pairs_passed|n"></b>/<b data-v="extensions/hif_fusion_realistic/r4_summary/pairs_total|n"></b> model pairs pass). On active 123-bus, overall <code>NO_FAULT</code> FPR drops sharply, but <code>motor_start</code> and <code>load_step</code> remain above the pre-registered 12% per-disturbance cap (<code>R3b: PARTIAL</code>). All Emanuel arcs and disturbances here are simulated; standalone Tier-1 accuracy on real 22 kV VeHIF recordings is lower prior to few-shot adaptation (§10), and real deployment would require ≥ 15.36 kHz edge sampling at each switch.</p>
  <p data-l="vi"><b>Giới hạn &amp; thất bại trung thực:</b> Dưới Nhánh 10 Thực tế v2, <code>R1</code> và <code>R2</code> đạt mạnh, và <code>R3a</code> đạt qua <code>PerNodeGBDT</code>, nhưng <code>ZoneTreeGNN</code> vẫn giảm nhẹ ở thụ động 34 nút zero-shot và kéo mất 1 cảm biến xuống sát ngưỡng −1,0 điểm % nên <code>R4</code> ghi nhận <b>FAIL</b> trung thực (<b data-v="extensions/hif_fusion_realistic/r4_summary/pairs_passed|n"></b>/<b data-v="extensions/hif_fusion_realistic/r4_summary/pairs_total|n"></b> cặp mô hình đạt). Trên 123 nút chủ động, FPR <code>NO_FAULT</code> tổng giảm mạnh, nhưng <code>motor_start</code> và <code>load_step</code> vẫn vượt trần tiền đăng ký 12% cho từng nhiễu (<code>R3b: PARTIAL</code>). Mọi hồ quang Emanuel và nhiễu ở đây đều là mô phỏng; độ chính xác Tầng 1 độc lập trên bản ghi 22 kV VeHIF thật thấp hơn trước khi tinh chỉnh few-shot (§10), và triển khai thật đòi hỏi lấy mẫu biên ≥ 15,36 kHz tại mỗi dao.</p>

  <details>
    <summary><span data-l="en">Details: 7-disturbance <code>NO_FAULT</code> FPR &amp; 5-surface / intermittent arc breakdown (Realistic v2)</span><span data-l="vi">Chi tiết: phân rã FPR <code>NO_FAULT</code> theo 7 loại nhiễu &amp; 5 bề mặt / hồ quang chập chờn (Thực tế v2)</span></summary>
    <div class="tablewrap"><table id="tab-ext-hif-dist" data-tab><caption><span data-l="en">Active IEEE 123-bus <code>NO_FAULT</code> false-positive rate across all 7 simulated background disturbances (<code>60Hz_only → +Edge</code>; <code>results/hif_fusion_realistic/active_ieee123.json</code>).</span><span data-l="vi">Tỉ lệ báo giả <code>NO_FAULT</code> trên IEEE 123 nút chủ động theo đủ 7 nhiễu nền mô phỏng (<code>60Hz_only → +Edge</code>; <code>results/hif_fusion_realistic/active_ieee123.json</code>).</span></caption><thead></thead><tbody></tbody></table></div>
    <div class="tablewrap"><table id="tab-ext-hif-surf" data-tab><caption><span data-l="en">Passive IEEE 123-bus arcing regimes (intermittent vs continuous) and 5 simulated Emanuel surfaces (<code>60Hz_only → +Edge</code>; <code>results/hif_fusion_realistic/passive_ieee123.json</code>).</span><span data-l="vi">Chế độ hồ quang thụ động IEEE 123 nút (chập chờn so với liên tục) và 5 bề mặt Emanuel mô phỏng (<code>60Hz_only → +Edge</code>; <code>results/hif_fusion_realistic/passive_ieee123.json</code>).</span></caption><thead></thead><tbody></tbody></table></div>
  </details>

  <details>
    <summary><span data-l="en">Details: legacy clean-60 Hz HIF-Fusion (H1–H4) &amp; R4 9-pair missing-sensor audit</span><span data-l="vi">Chi tiết: HIF-Fusion nền 60 Hz sạch cũ (H1–H4) &amp; kiểm toán 9 cặp mất 1 cảm biến R4</span></summary>
    <div class="tablewrap"><table id="tab-ext-hif-clean" data-tab><caption><span data-l="en">Legacy clean-60 Hz paired ablation (<code>results/hif_fusion/*.json</code>; pre-registered criteria H1–H4).</span><span data-l="vi">Đối chứng cặp nền 60 Hz sạch cũ (<code>results/hif_fusion/*.json</code>; tiêu chí tiền đăng ký H1–H4).</span></caption><thead></thead><tbody></tbody></table></div>
    <div class="tablewrap"><table id="tab-ext-hif-r4" data-tab><caption><span data-l="en">Realistic v2 missing-sensor audit across all <span data-v="extensions/hif_fusion_realistic/r4_summary/pairs_total|n"></span> model pairs (<code>results/hif_fusion_realistic/summary.json</code>).</span><span data-l="vi">Kiểm toán mất 1 cảm biến Thực tế v2 trên đủ <span data-v="extensions/hif_fusion_realistic/r4_summary/pairs_total|n"></span> cặp mô hình (<code>results/hif_fusion_realistic/summary.json</code>).</span></caption><thead></thead><tbody></tbody></table></div>
  </details>

  <!-- 9.5 -->
  <h3 id="ext-hourly">9.5 <span data-l="en"><span data-v="extensions/hourly/hours|n"></span>-hour PJM AEP seasonal restoration study</span><span data-l="vi">Nghiên cứu khôi phục theo mùa trên <span data-v="extensions/hourly/hours|n"></span> giờ phụ tải PJM AEP</span></h3>
  <p data-l="en">The peak-only restoration run in §8 (<b data-v="extensions/hourly/at_levels/peak_100/pct_restored|pct"></b> of dark healthy load restored) is conservative because feeders rarely operate at annual peak. Mapping a <b>real</b> <span data-v="extensions/hourly/year|s"></span> <b data-v="extensions/hourly/hours|n"></b>-hour PJM AEP regional load profile (<code>AEP_hourly.csv</code>, peak <b data-v="extensions/hourly/peak_mw|n"></b> MW; normalized multiplier <b data-v="extensions/hourly/mult_min|d2"></b>–<b data-v="extensions/hourly/mult_max|d2"></b>, median <b data-v="extensions/hourly/mult_median|d2"></b>, mean <b data-v="extensions/hourly/mult_mean|d2"></b>) onto OpenDSS restoration plans swept across <b data-v="extensions/hourly/levels/count|n"></b> load levels (<b data-v="extensions/hourly/levels/min|d2"></b>–<b data-v="extensions/hourly/levels/max|d2"></b> in <b data-v="extensions/hourly/levels/step|d2"></b> steps; <a data-ref="tab-ext-hourly"></a>, <a data-ref="tab-ext-hourly-season"></a>) lifts the year-average restored share to <b data-v="extensions/hourly/annual/pct_restored_mean|pct"></b> at fault hour (range <b data-v="extensions/hourly/annual/worst_pct_in_year|pct"></b>–<b data-v="extensions/hourly/annual/best_pct_in_year|pct"></b>), or <b data-v="extensions/hourly/annual/pct_restored_held_mean|pct"></b> when the switching plan must remain within limits for the full <b data-v="extensions/hourly/hold_hours|n"></b>-hour repair window (<b data-v="extensions/hourly/annual/share_hours_held_lower|pct"></b> of hours restore less when held). Thermal overload never rejects a candidate across the year (<b data-v="extensions/hourly/annual/hours_overload_rejections|n"></b> hours), confirming voltage as the binding limit; in <b data-v="extensions/hourly/limits/overvoltage_hours|n"></b> of <b data-v="extensions/hourly/hours|n"></b> hours, normal-path voltages in zones <span data-v="c/hourly_ov_zones|s"></span> reach <b data-v="extensions/hourly/limits/max_vmax_pu|d4"></b> pu (slightly above 1.05 pu, within numerical tolerance).</p>
  <p data-l="vi">Lần chạy khôi phục tại tải đỉnh ở §8 (<b data-v="extensions/hourly/at_levels/peak_100/pct_restored|pct"></b> tải lành mất điện được cấp lại) khá thận trọng vì lưới hiếm khi chạy ở đỉnh năm. Ánh xạ hồ sơ phụ tải vùng <b>thực</b> <b data-v="extensions/hourly/hours|n"></b> giờ năm <span data-v="extensions/hourly/year|s"></span> của PJM AEP (<code>AEP_hourly.csv</code>, đỉnh <b data-v="extensions/hourly/peak_mw|n"></b> MW; hệ số chuẩn hóa <b data-v="extensions/hourly/mult_min|d2"></b>–<b data-v="extensions/hourly/mult_max|d2"></b>, trung vị <b data-v="extensions/hourly/mult_median|d2"></b>, trung bình <b data-v="extensions/hourly/mult_mean|d2"></b>) lên các phương án khôi phục OpenDSS quét qua <b data-v="extensions/hourly/levels/count|n"></b> mức tải (<b data-v="extensions/hourly/levels/min|d2"></b>–<b data-v="extensions/hourly/levels/max|d2"></b>, bước <b data-v="extensions/hourly/levels/step|d2"></b>; <a data-ref="tab-ext-hourly"></a>, <a data-ref="tab-ext-hourly-season"></a>) nâng tỉ lệ khôi phục trung bình năm lên <b data-v="extensions/hourly/annual/pct_restored_mean|pct"></b> tại giờ sự cố (dải <b data-v="extensions/hourly/annual/worst_pct_in_year|pct"></b>–<b data-v="extensions/hourly/annual/best_pct_in_year|pct"></b>), hoặc <b data-v="extensions/hourly/annual/pct_restored_held_mean|pct"></b> khi phương án phải giữ vững trong giới hạn suốt <b data-v="extensions/hourly/hold_hours|n"></b> giờ sửa chữa (<b data-v="extensions/hourly/annual/share_hours_held_lower|pct"></b> số giờ khôi phục ít hơn khi phải giữ). Quá tải nhiệt không loại phương án nào trong cả năm (<b data-v="extensions/hourly/annual/hours_overload_rejections|n"></b> giờ), khẳng định điện áp là giới hạn ràng buộc; ở <b data-v="extensions/hourly/limits/overvoltage_hours|n"></b> trên <b data-v="extensions/hourly/hours|n"></b> giờ, điện áp đường bình thường ở các vùng <span data-v="c/hourly_ov_zones|s"></span> chạm <b data-v="extensions/hourly/limits/max_vmax_pu|d4"></b> pu (nhỉnh hơn 1,05 pu, trong dung sai số học).</p>
  <div class="tablewrap"><table id="tab-ext-hourly" data-tab><caption><span data-l="en">Simulated IEEE 123-bus tie-switch restoration across representative load multipliers (<code>results/hourly/hourly.json</code>).</span><span data-l="vi">Khôi phục qua dao liên lạc trên IEEE 123 nút mô phỏng theo các hệ số tải đại diện (<code>results/hourly/hourly.json</code>).</span></caption><thead></thead><tbody></tbody></table></div>
  <div class="tablewrap"><table id="tab-ext-hourly-season" data-tab class="narrow"><caption><span data-l="en">Annual and seasonal restoration over the real <span data-v="extensions/hourly/year|s"></span> PJM AEP load profile (<span data-v="extensions/hourly/hours|n"></span> h; <code>results/hourly/hourly.json</code>).</span><span data-l="vi">Khôi phục theo năm và theo mùa trên hồ sơ tải thực PJM AEP năm <span data-v="extensions/hourly/year|s"></span> (<span data-v="extensions/hourly/hours|n"></span> giờ; <code>results/hourly/hourly.json</code>).</span></caption><thead></thead><tbody></tbody></table></div>

  <!-- 9.6 -->
  <h3 id="ext-verify">9.6 <span data-l="en">Relay COMTRADE (IEC 60255-24), LTspice circuit verification &amp; SHA-256 provenance</span><span data-l="vi">Bản ghi rơ-le COMTRADE (IEC 60255-24), kiểm chứng mạch LTspice &amp; sổ cái SHA-256</span></h3>
  <p data-l="en">Three verification tracks bridge the OpenDSS phasor study to relay standards, analog hardware physics, and reproducible auditing (<a data-ref="tab-ext-verify"></a>):</p>
  <p data-l="vi">Ba tuyến kiểm chứng kết nối nghiên cứu phasor OpenDSS với chuẩn bản ghi rơ-le, vật lý mạch tương tự và kiểm toán tái lập (<a data-ref="tab-ext-verify"></a>):</p>
  <ul class="facts" data-l="en">
    <li><b><span class="term" data-t="comtrade">COMTRADE</span> ingest (IEC 60255-24 / IEEE C37.111):</b> <code>shf/comtrade.py</code> verifies <b data-v="extensions/comtrade_spice/comtrade/counts/total_passed|n"></b>/<b data-v="extensions/comtrade_spice/comtrade/counts/total_verified|n"></b> records—<b data-v="extensions/comtrade_spice/comtrade/counts/public_passed|n"></b>/<b data-v="extensions/comtrade_spice/comtrade/counts/public_samples|n"></b> real public open-source relay files (1999 &amp; 2013, ASCII/BINARY, 50/60 Hz) and <b data-v="c/comtrade_synth_passed|n"></b>/<b data-v="c/comtrade_synth_total|n"></b> simulation round-trip records. Multi-device OpenDSS round-trips match direct predictions on <b data-v="extensions/comtrade_spice/comtrade/parity/opendss_tier2_model_matches|n"></b>/<b data-v="extensions/comtrade_spice/comtrade/parity/opendss_total_events|n"></b> events across Tier-2 GBDT, Transfer GBDT (<b data-v="extensions/comtrade_spice/comtrade/parity/opendss_transfer_gbdt_matches|n"></b>/<b data-v="extensions/comtrade_spice/comtrade/parity/opendss_total_events|n"></b>), and Transfer GNN (<b data-v="extensions/comtrade_spice/comtrade/parity/opendss_transfer_gnn_matches|n"></b>/<b data-v="extensions/comtrade_spice/comtrade/parity/opendss_total_events|n"></b>) within <b data-v="extensions/comtrade_spice/comtrade/parity/opendss_max_tier2_rel_err|pct3"></b> max relative error; LTspice bolted RMS matches within <b data-v="extensions/comtrade_spice/comtrade/parity/ltspice_bolted_rms_rel_err_pct|d4"></b>% and 100 Ω arc I<sub>1</sub> within <b data-v="extensions/comtrade_spice/comtrade/parity/ltspice_hif100_i1_rel_err_pct|d1"></b>%; Tier-1 HIF binary round-trip matches <code>p_hif</code> with <b data-v="extensions/comtrade_spice/comtrade/parity/hif_roundtrip_p_hif_abs_err|d1"></b> error (<span data-v="extensions/comtrade_spice/comtrade/parity/hif_roundtrip_max_feat_abs_err|exp1"></span> max feature error). Public files come from external grids; feeder-wide location still requires multi-device event folders from the target feeder.</li>
    <li><b>LTspice time-domain circuits (bus <span data-v="extensions/comtrade_spice/spice/bus|s"></span>, simulation):</b> single-phase Thevenin circuits from OpenDSS verify bolted DC offset (<b data-v="extensions/comtrade_spice/spice/dc_offset/ltspice_steady_a|n"></b> A steady RMS, <b data-v="extensions/comtrade_spice/spice/dc_offset/peak_max_offset_a|n"></b> A asymmetric peak vs <b data-v="extensions/comtrade_spice/spice/dc_offset/peak_no_offset_a|n"></b> A symmetric, τ = <b data-v="extensions/comtrade_spice/spice/dc_offset/tau_ms|d1"></b> ms, X/R = <b data-v="extensions/comtrade_spice/spice/dc_offset/x_over_r|d2"></b>), CT/LPF/ADC front end (<b data-v="extensions/comtrade_spice/spice/frontend/ct_ratio|n"></b>:1 CT, <b data-v="extensions/comtrade_spice/spice/frontend/bits|n"></b>-bit ADC, f<sub>c</sub> = <b data-v="extensions/comtrade_spice/spice/frontend/fc_hz|d1"></b> Hz, <b data-v="extensions/comtrade_spice/spice/frontend/clipped_samples|n"></b> clipped samples, <b data-v="extensions/comtrade_spice/spice/frontend/dft_settle_ms|d1"></b> ms DFT settle), and two-diode arcing HIF (at 400 Ω: <b data-v="extensions/comtrade_spice/spice/hif_arc/r400/irms_arc_a|d2"></b> A RMS, <b data-v="extensions/comtrade_spice/spice/hif_arc/r400/h3_pct|d1"></b>% 3rd harmonic, <b data-v="extensions/comtrade_spice/spice/hif_arc/r400/thd_pct|d1"></b>% THD, spanning only <b data-v="extensions/comtrade_spice/spice/hif_arc/r400/adc_counts_span|n"></b> ADC counts).</li>
    <li><b>Wokwi C99 two-tier panel (browser simulation):</b> <code>board/wokwi/</code> compiles the byte-identical pure-C99 Tier-1 DSP and <b data-v="extensions/hif_fusion_realistic/tier1_edge_model/bytes|n"></b>-byte int8 MLP (<code>hif_dsp.c</code>, <code>hif_infer.c</code>, <code>hif_model.h</code>) on a browser-simulated ESP32 and exchanges mimic states with <code>scripts/panel_bridge.py</code> over a public test MQTT broker—strictly a simulation demo, not energized physical hardware or a utility telemetry system.</li>
    <li><b>SHA-256 cryptographic provenance:</b> <b data-v="extensions/comtrade_spice/provenance/total_manifests|n"></b> run manifests verify <b data-v="extensions/comtrade_spice/provenance/total_recorded_files|n"></b> result files (<b data-v="extensions/comtrade_spice/provenance/tier2_manifests|n"></b> Tier-2 manifests / <b data-v="extensions/comtrade_spice/provenance/tier2_recorded_files|n"></b> files via <code>shf.provenance</code> + <b data-v="extensions/comtrade_spice/provenance/tier1_manifests|n"></b> Tier-1 manifest / <b data-v="extensions/comtrade_spice/provenance/tier1_recorded_files|n"></b> files in <code>hif_sensor/</code>).</li>
  </ul>
  <ul class="facts" data-l="vi">
    <li><b>Nạp <span class="term" data-t="comtrade">COMTRADE</span> (IEC 60255-24 / IEEE C37.111):</b> <code>shf/comtrade.py</code> kiểm chứng <b data-v="extensions/comtrade_spice/comtrade/counts/total_passed|n"></b>/<b data-v="extensions/comtrade_spice/comtrade/counts/total_verified|n"></b> bản ghi—<b data-v="extensions/comtrade_spice/comtrade/counts/public_passed|n"></b>/<b data-v="extensions/comtrade_spice/comtrade/counts/public_samples|n"></b> file rơ-le mã nguồn mở thực (1999 &amp; 2013, ASCII/BINARY, 50/60 Hz) và <b data-v="c/comtrade_synth_passed|n"></b>/<b data-v="c/comtrade_synth_total|n"></b> bản ghi vòng khép mô phỏng. Vòng khép OpenDSS 10 thiết bị khớp dự đoán trực tiếp trên <b data-v="extensions/comtrade_spice/comtrade/parity/opendss_tier2_model_matches|n"></b>/<b data-v="extensions/comtrade_spice/comtrade/parity/opendss_total_events|n"></b> sự kiện ở cả Tier-2 GBDT, Transfer GBDT (<b data-v="extensions/comtrade_spice/comtrade/parity/opendss_transfer_gbdt_matches|n"></b>/<b data-v="extensions/comtrade_spice/comtrade/parity/opendss_total_events|n"></b>) và Transfer GNN (<b data-v="extensions/comtrade_spice/comtrade/parity/opendss_transfer_gnn_matches|n"></b>/<b data-v="extensions/comtrade_spice/comtrade/parity/opendss_total_events|n"></b>) với sai số tương đối tối đa <b data-v="extensions/comtrade_spice/comtrade/parity/opendss_max_tier2_rel_err|pct3"></b>; LTspice khớp RMS chạm cứng trong <b data-v="extensions/comtrade_spice/comtrade/parity/ltspice_bolted_rms_rel_err_pct|d4"></b>% và I<sub>1</sub> hồ quang 100 Ω trong <b data-v="extensions/comtrade_spice/comtrade/parity/ltspice_hif100_i1_rel_err_pct|d1"></b>%; vòng khép nhị phân Tầng 1 khớp <code>p_hif</code> với sai số <b data-v="extensions/comtrade_spice/comtrade/parity/hif_roundtrip_p_hif_abs_err|d1"></b> (sai số đặc trưng tối đa <span data-v="extensions/comtrade_spice/comtrade/parity/hif_roundtrip_max_feat_abs_err|exp1"></span>). Các file công khai lấy từ lưới ngoài; định vị toàn tuyến vẫn cần thư mục sự kiện đa thiết bị của chính lưới đích.</li>
    <li><b>Mạch miền thời gian LTspice (nút <span data-v="extensions/comtrade_spice/spice/bus|s"></span>, mô phỏng):</b> ba mạch Thevenin 1 pha từ OpenDSS kiểm chứng thành phần DC chạm cứng (<b data-v="extensions/comtrade_spice/spice/dc_offset/ltspice_steady_a|n"></b> A RMS xác lập, đỉnh bất đối xứng <b data-v="extensions/comtrade_spice/spice/dc_offset/peak_max_offset_a|n"></b> A so với <b data-v="extensions/comtrade_spice/spice/dc_offset/peak_no_offset_a|n"></b> A đối xứng, τ = <b data-v="extensions/comtrade_spice/spice/dc_offset/tau_ms|d1"></b> ms, X/R = <b data-v="extensions/comtrade_spice/spice/dc_offset/x_over_r|d2"></b>), tầng đầu vào CT/LPF/ADC (CT <b data-v="extensions/comtrade_spice/spice/frontend/ct_ratio|n"></b>:1, ADC <b data-v="extensions/comtrade_spice/spice/frontend/bits|n"></b>-bit, f<sub>c</sub> = <b data-v="extensions/comtrade_spice/spice/frontend/fc_hz|d1"></b> Hz, <b data-v="extensions/comtrade_spice/spice/frontend/clipped_samples|n"></b> mẫu cắt ngọn, thời gian ổn định DFT <b data-v="extensions/comtrade_spice/spice/frontend/dft_settle_ms|d1"></b> ms), và hồ quang HIF hai diode (ở 400 Ω: <b data-v="extensions/comtrade_spice/spice/hif_arc/r400/irms_arc_a|d2"></b> A RMS, hài bậc 3 <b data-v="extensions/comtrade_spice/spice/hif_arc/r400/h3_pct|d1"></b>%, THD <b data-v="extensions/comtrade_spice/spice/hif_arc/r400/thd_pct|d1"></b>%, chỉ chiếm <b data-v="extensions/comtrade_spice/spice/hif_arc/r400/adc_counts_span|n"></b> mức ADC).</li>
    <li><b>Bảng điều khiển 2 tầng C99 trên Wokwi (mô phỏng trình duyệt):</b> <code>board/wokwi/</code> biên dịch mã C99 giống hệt từng byte của DSP Tầng 1 và mạng MLP int8 <b data-v="extensions/hif_fusion_realistic/tier1_edge_model/bytes|n"></b> byte (<code>hif_dsp.c</code>, <code>hif_infer.c</code>, <code>hif_model.h</code>) trên ESP32 mô phỏng trình duyệt và trao đổi trạng thái với <code>scripts/panel_bridge.py</code> qua broker MQTT thử nghiệm công khai—thuần mô phỏng trình diễn, không phải phần cứng mang điện hay hệ thống đo xa điện lực.</li>
    <li><b>Chứng thực mật mã SHA-256:</b> <b data-v="extensions/comtrade_spice/provenance/total_manifests|n"></b> manifest xác thực <b data-v="extensions/comtrade_spice/provenance/total_recorded_files|n"></b> file kết quả (<b data-v="extensions/comtrade_spice/provenance/tier2_manifests|n"></b> manifest Tầng 2 / <b data-v="extensions/comtrade_spice/provenance/tier2_recorded_files|n"></b> file qua <code>shf.provenance</code> + <b data-v="extensions/comtrade_spice/provenance/tier1_manifests|n"></b> manifest Tầng 1 / <b data-v="extensions/comtrade_spice/provenance/tier1_recorded_files|n"></b> file trong <code>hif_sensor/</code>).</li>
  </ul>
  <div class="tablewrap"><table id="tab-ext-verify" data-tab><caption><span data-l="en">COMTRADE round-trip parity, LTspice circuit checks, and SHA-256 provenance counts (<code>results/comtrade/summary.json</code>, <code>results/spice/summary.json</code>, <code>results/provenance/</code>).</span><span data-l="vi">Đối chiếu vòng khép COMTRADE, kiểm tra mạch LTspice và số lượng chứng thực SHA-256 (<code>results/comtrade/summary.json</code>, <code>results/spice/summary.json</code>, <code>results/provenance/</code>).</span></caption><thead></thead><tbody></tbody></table></div>
  <details>
    <summary><span data-l="en">Details: <span data-v="extensions/comtrade_spice/comtrade/counts/public_samples|n"></span> public open-source COMTRADE relay files verified</span><span data-l="vi">Chi tiết: <span data-v="extensions/comtrade_spice/comtrade/counts/public_samples|n"></span> file rơ-le COMTRADE mã nguồn mở công khai đã kiểm chứng</span></summary>
    <div class="tablewrap"><table id="tab-ext-comtrade-pub" data-tab><caption><span data-l="en">Public IEC 60255-24 / IEEE C37.111 recordings ingested by <code>shf/comtrade.py</code> (<code>results/comtrade/summary.json</code>).</span><span data-l="vi">Các bản ghi công khai IEC 60255-24 / IEEE C37.111 được nạp bởi <code>shf/comtrade.py</code> (<code>results/comtrade/summary.json</code>).</span></caption><thead></thead><tbody></tbody></table></div>
  </details>

  <div class="cross-links" aria-label="Related interactive reports">
    <a href="../index.html"><span data-l="en">→ Tier 2 · Full Run Report</span><span data-l="vi">→ Tầng 2 · Báo cáo kết quả đầy đủ</span></a>
    <a href="../hif-sensor/"><span data-l="en">→ Tier 1 · Edge HIF Sensor (ESP32)</span><span data-l="vi">→ Tầng 1 · Cảm biến biên HIF (ESP32)</span></a>
    <a href="../monitor/"><span data-l="en">→ Interactive Monitor (40 Replay Faults)</span><span data-l="vi">→ Giám sát tương tác (40 sự cố phát lại)</span></a>
  </div>
</section>

<!-- ============================================================ 10 discussion -->
<section id="discussion">
  <h2><span class="sn">10</span><span data-l="en">Discussion and limitations</span><span data-l="vi">Thảo luận và giới hạn</span></h2>
  <p class="inshort" data-l="en"><b>In short.</b> The evidence supports the comparisons on these simulated feeders and offline public benchmarks; it does not show how the method would perform live on a real utility feeder.</p>
  <p class="inshort" data-l="vi"><b>Tóm lại.</b> Bằng chứng ủng hộ các phép so sánh trên các lưới mô phỏng và kiểm chứng ngoại tuyến trên dữ liệu công khai này; nó không cho thấy phương pháp sẽ chạy thế nào trực tiếp trên lưới điện lực thật.</p>

  <h3 id="audit"><span data-l="en">Audit of the evaluation</span><span data-l="vi">Rà soát cách đánh giá</span></h3>
  <p data-l="en">A score is only as good as the way it was measured. The table checks each step where a model could have seen its test data, or where a reported number could be easier than it looks. Each row says what was done, what the result files show, and what that means for the numbers in this paper.</p>
  <p data-l="vi">Một con số chỉ đáng tin bằng cách nó được đo. Bảng dưới kiểm tra từng bước mà mô hình có thể đã thấy dữ liệu kiểm tra, hoặc con số báo cáo có thể dễ hơn vẻ ngoài. Mỗi hàng ghi việc đã làm, file kết quả cho thấy gì, và điều đó có ý nghĩa gì với các con số trong bài.</p>
  <div class="tablewrap"><table id="tab-audit" data-tab class="audit"><caption><span data-l="en">Evaluation checks. Numbers come from the result files named in each row.</span><span data-l="vi">Các mục kiểm tra cách đánh giá. Con số lấy từ file kết quả ghi ở từng hàng.</span></caption><thead></thead><tbody></tbody></table></div>

  <div class="tablewrap"><table id="tab-claims" data-tab class="claims">
    <caption><span data-l="en">What the evidence supports and what it does not.</span><span data-l="vi">Bằng chứng ủng hộ điều gì và không ủng hộ điều gì.</span></caption>
    <thead><tr><th><span data-l="en">Supported (in simulation / offline benchmarks)</span><span data-l="vi">Được ủng hộ (trong mô phỏng / kiểm chứng ngoại tuyến)</span></th><th><span data-l="en">Not supported / not measured</span><span data-l="vi">Không được ủng hộ / chưa đo</span></th></tr></thead>
    <tbody>
      <tr><td><span data-l="en">Pre/post-fault change features improve zone location over magnitudes alone, most at high fault resistance (§6), and graph models transfer zero-shot across <b data-v="c/mf_unseen_passed|n"></b>/<b data-v="extensions/multi_feeder/counts/total_unseen_evaluated|n"></b> unseen simulated IEEE/EPRI feeders (§9.1).</span><span data-l="vi">Đặc trưng thay đổi trước/sau sự cố cải thiện định vị vùng so với chỉ dùng độ lớn, nhiều nhất ở điện trở sự cố cao (§6), và mô hình đồ thị chuyển giao zero-shot đạt <b data-v="c/mf_unseen_passed|n"></b>/<b data-v="extensions/multi_feeder/counts/total_unseen_evaluated|n"></b> lưới IEEE/EPRI mô phỏng chưa thấy (§9.1).</span></td>
          <td><span data-l="en">Accuracy on a real feeder. Unseen buses—and even unseen simulated IEEE/EPRI circuits—are still OpenDSS simulations; no model has been trained or tested on confirmed utility field-fault event folders.</span><span data-l="vi">Độ chính xác trên lưới thật. Nút chưa thấy—và cả các mạch IEEE/EPRI mô phỏng chưa thấy—vẫn là mô phỏng OpenDSS; chưa mô hình nào được huấn luyện hay kiểm tra trên thư mục sự kiện hiện trường có xác nhận của điện lực.</span></td></tr>
      <tr><td><span data-l="en">The result is not a memorised location: it holds on buses excluded from training (§5).</span><span data-l="vi">Kết quả không phải do học thuộc vị trí: nó đúng trên các nút bị loại khỏi huấn luyện (§5).</span></td>
          <td><span data-l="en">SLG ≥ 100 Ω now uses an intermittent arcing equivalent 60 Hz resistance R<sub>eff</sub> (with per-zone load drift and CT/PT bias), but OpenDSS still solves 60 Hz <span class="term" data-t="phasor">phasors</span> without EMTP transients, CT saturation, or cycle-by-cycle waveform harmonics.</span><span data-l="vi">SLG ≥ 100 Ω nay dùng điện trở tương đương 60 Hz của hồ quang chập chờn R<sub>eff</sub> (kèm trôi tải theo vùng và sai số CT/PT), nhưng OpenDSS vẫn giải <span class="term" data-t="phasor">phasor</span> 60 Hz, chưa có quá độ EMTP, bão hòa lõi CT hay sóng hài dạng sóng từng chu kỳ.</span></td></tr>
      <tr><td><span data-l="en">Errors concentrate where load current is large relative to fault current, consistent with the noise argument (§7).</span><span data-l="vi">Lỗi tập trung nơi dòng tải lớn so với dòng sự cố, khớp với lập luận về nhiễu (§7).</span></td>
          <td><span data-l="en">Switching consequences of acting on a wrong zone (not simulated). Operational <code>NO_FAULT</code> disturbances are evaluated in §9.2 and §9.4, but only as simulated waveforms and load steps.</span><span data-l="vi">Hậu quả đóng cắt khi hành động theo vùng sai (chưa mô phỏng). Nhiễu vận hành <code>NO_FAULT</code> được đánh giá ở §9.2 và §9.4, nhưng chỉ ở dạng sóng và bước tải mô phỏng.</span></td></tr>
      <tr><td><span data-l="en">The restoration routine found switchings that pass voltage, loading and radiality checks in every case (§8, §9.5).</span><span data-l="vi">Quy trình khôi phục tìm được cách đóng cắt đạt điều kiện điện áp, tải và hình tia ở mọi trường hợp (§8, §9.5).</span></td>
          <td><span data-l="en">How much the adjacent feeder could really carry: its own load is not modelled. The per-candidate reason for each rejection is not saved in the peak-only file (rejection types are logged in the hourly sweep, §9.5).</span><span data-l="vi">Tuyến kế bên thực sự gánh được bao nhiêu: tải riêng của nó không được mô hình hóa. Lý do loại từng phương án không lưu trong file tải đỉnh (nhóm lý do loại được ghi trong lượt quét theo giờ, §9.5).</span></td></tr>
      <tr><td><span data-l="en">The comparison against the indicator baseline as implemented here.</span><span data-l="vi">Phép so sánh với bộ chỉ báo như được cài đặt ở đây.</span></td>
          <td><span data-l="en">A comparison against real schemes: the baseline has no directional element, which would remove some of its false ground flags. The kW-minute figure depends on assumed times. The data path to a utility control system (MQTT/TimescaleDB) has not been run end to end.</span><span data-l="vi">So sánh với hệ thống thật: phương pháp đối chứng không có phần tử định hướng, vốn sẽ loại bớt cờ chạm đất giả. Con số kW-phút phụ thuộc thời gian giả định. Đường truyền dữ liệu tới hệ thống điều khiển (MQTT/TimescaleDB) chưa được chạy trọn vẹn.</span></td></tr>
    </tbody>
  </table></div>
  <h3><span data-l="en">Companion Tier-1 Edge HIF Sensor &amp; Real 22 kV VeHIF Validation</span><span data-l="vi">Tầng 1 song hành: Cảm biến biên HIF &amp; Kiểm chứng dữ liệu thật VeHIF 22 kV</span></h3>
  <p data-l="en">To address the 60 Hz noise floor at 200–400 Ω without altering the core study above, the companion <a href="../hif-sensor/">Tier-1 Edge HIF Sensor</a> (<code>hif_sensor/</code>) couples an LTspice-verified 4th-order Butterworth anti-alias front end (−3 dB at <b data-v="tier1/fc_ltspice|d1"></b> Hz, −<b data-v="tier1/nyq_60_db|d1"></b> dB at 60 Hz Nyquist; −<b data-v="tier1/nyq_50r_db|d1"></b> dB at 50 Hz Vietnam Nyquist with R×1.2 resistors) with a <b data-v="tier1/bytes|n"></b>-byte int8 Tiny MLP (<b data-v="tier1/params|n"></b> params). On simulated Emanuel arcs it reaches <b data-v="tier1/sim_det|pct"></b> detection at <b data-v="tier1/sim_fa|pct"></b> FA (vs 51N <b data-v="tier1/f51_det|pct"></b>). Evaluated offline on <b data-v="tier1/vehif_n|n"></b> <b>real 22 kV, 50 Hz VeHIF vegetation-fault recordings</b> through the simulated sensor + load, frozen zero-shot detection drops to <b data-v="tier1/vehif_det|pct"></b> (<b data-v="tier1/vehif_bg_fa|pct"></b> alarms on 53 real background recordings); recording-disjoint 20% few-shot fine-tuning (5 seeds) raises held-out real detection from <b data-v="tier1/p15_zs|pct"></b> to <b data-v="tier1/p15_det|pct"></b> (0–2 A: <b data-v="tier1/p15_02_zs|pct"></b> → <b data-v="tier1/p15_02_det|pct"></b>, real bg FA <b data-v="tier1/p15_bg_fa|pct"></b>). Native GCC C99 firmware matches Python within <b data-v="tier1/c_err|s"></b> (<b data-v="tier1/c_agree|pct0"></b> decision agreement, <b data-v="tier1/c_us|d2"></b> µs host latency). Full charts, feature ablation, and SHA-256 ledger live on the <a href="../hif-sensor/">Edge HIF Sensor report</a>.</p>
  <p data-l="vi">Để khắc phục trần nhiễu 60 Hz ở dải 200–400 Ω mà không làm thay đổi nghiên cứu lõi phía trên, <a href="../hif-sensor/">Tầng 1 Cảm biến biên HIF</a> (<code>hif_sensor/</code>) ghép mạch lọc chống răng cưa Butterworth bậc 4 đã kiểm chứng LTspice (−3 dB tại <b data-v="tier1/fc_ltspice|d1"></b> Hz, −<b data-v="tier1/nyq_60_db|d1"></b> dB ở Nyquist 60 Hz; −<b data-v="tier1/nyq_50r_db|d1"></b> dB ở Nyquist 50 Hz Việt Nam khi đổi trở R×1,2) với mạng Tiny MLP int8 <b data-v="tier1/bytes|n"></b> byte (<b data-v="tier1/params|n"></b> tham số). Trên hồ quang Emanuel mô phỏng, mô hình đạt <b data-v="tier1/sim_det|pct"></b> ở mức báo nhầm <b data-v="tier1/sim_fa|pct"></b> (so với 51N <b data-v="tier1/f51_det|pct"></b>). Khi đánh giá ngoại tuyến trên <b data-v="tier1/vehif_n|n"></b> <b>bản ghi sự cố chạm cây 22 kV, 50 Hz thật (VeHIF)</b> qua cảm biến + tải mô phỏng, tỉ lệ zero-shot giảm còn <b data-v="tier1/vehif_det|pct"></b> (<b data-v="tier1/vehif_bg_fa|pct"></b> báo nhầm trên 53 bản ghi nền thật); tinh chỉnh few-shot 20% tách theo ID bản ghi (5 seed) nâng phát hiện thật từ <b data-v="tier1/p15_zs|pct"></b> lên <b data-v="tier1/p15_det|pct"></b> (0–2 A: <b data-v="tier1/p15_02_zs|pct"></b> → <b data-v="tier1/p15_02_det|pct"></b>, báo nhầm nền <b data-v="tier1/p15_bg_fa|pct"></b>). Firmware C99 biên dịch GCC khớp Python trong sai số <b data-v="tier1/c_err|s"></b> (đồng thuận <b data-v="tier1/c_agree|pct0"></b>, <b data-v="tier1/c_us|d2"></b> µs trên máy chủ). Xem đầy đủ biểu đồ và sổ cái SHA-256 tại <a href="../hif-sensor/">trang báo cáo Cảm biến HIF</a>.</p>
  <div id="hif-realistic-note"></div>

  <details open>
    <summary><span data-l="en">Every assumption and its value</span><span data-l="vi">Mọi giả định và giá trị</span></summary>
    <p data-l="en">Everything that is not part of the IEEE test case is marked <code>ASSUMPTION</code> in <code>shf/config.py</code>; the values below are read from that file.</p>
    <p data-l="vi">Mọi thứ không thuộc lưới thử nghiệm IEEE đều được đánh dấu <code>ASSUMPTION</code> trong <code>shf/config.py</code>; các giá trị dưới đây được đọc từ file đó.</p>
    <div class="tablewrap"><table id="tab-assume" data-tab><caption><span data-l="en">Assumptions (<code>shf/config.py</code>).</span><span data-l="vi">Các giả định (<code>shf/config.py</code>).</span></caption><thead></thead><tbody></tbody></table></div>
  </details>
</section>

<!-- ============================================================ 11 reproduce -->
<section id="reproduce">
  <h2><span class="sn">11</span><span data-l="en">Reproducibility</span><span data-l="vi">Tái lập</span></h2>
  <p class="inshort" data-l="en"><b>In short.</b> The whole study reruns from one command, and a check script ties every number stated in prose to the result file it comes from.</p>
  <p class="inshort" data-l="vi"><b>Tóm lại.</b> Toàn bộ nghiên cứu chạy lại bằng một lệnh, và một script kiểm tra gắn mỗi con số trong văn bản với file kết quả sinh ra nó.</p>
  <ol class="proc cmds">
    <li><code>.venv\Scripts\python run.py</code> <span data-l="en">— feeder, zones, fault sweep, baseline, model, restoration; writes <code>results/</code> (last run: <b data-v="c/runtime_min|d1"></b> min).</span><span data-l="vi">— lưới, vùng, quét sự cố, đối chứng, mô hình, khôi phục; ghi <code>results/</code> (lần chạy gần nhất: <b data-v="c/runtime_min|d1"></b> phút).</span></li>
    <li><code>.venv\Scripts\python scripts\error_analysis.py</code> <span data-l="en">— the same grouped validation, broken down by error (§7).</span><span data-l="vi">— cùng quy trình kiểm định theo nhóm, phân tích theo lỗi (§7).</span></li>
    <li><code>.venv\Scripts\python scripts\build_study_site.py</code> <span data-l="en">— rebuilds this page's data file from <code>results/</code> and <code>config.py</code>.</span><span data-l="vi">— dựng lại file dữ liệu của trang này từ <code>results/</code> và <code>config.py</code>.</span></li>
    <li><code>.venv\Scripts\python -m shf.provenance</code> <span data-l="en">— verifies all <b data-v="extensions/comtrade_spice/provenance/tier2_manifests|n"></b> Tier-2 SHA-256 manifests (<b data-v="extensions/comtrade_spice/provenance/tier2_recorded_files|n"></b> result files; §9.6).</span><span data-l="vi">— xác thực toàn bộ <b data-v="extensions/comtrade_spice/provenance/tier2_manifests|n"></b> manifest SHA-256 Tầng 2 (<b data-v="extensions/comtrade_spice/provenance/tier2_recorded_files|n"></b> file kết quả; §9.6).</span></li>
    <li><code>.venv\Scripts\python harness\check.py --tests</code> <span data-l="en">— checks every stated number against <code>results/</code> and runs the test suite.</span><span data-l="vi">— đối chiếu mọi con số đã nêu với <code>results/</code> và chạy bộ kiểm thử.</span></li>
  </ol>
  <p data-l="en">The simulator is the open-source OpenDSS engine; random draws (load scenarios, noise, sensor dropout) use fixed seeds, so a rerun reproduces the same rows. This page contains no typed result numbers: its text and figures are filled from <code>data.js</code>, which is generated from these files:</p>
  <p data-l="vi">Bộ mô phỏng là OpenDSS mã nguồn mở; các lần bốc ngẫu nhiên (kịch bản tải, nhiễu, bỏ cảm biến) dùng hạt giống cố định, nên chạy lại cho đúng các dòng cũ. Trang này không chứa con số kết quả gõ tay: chữ và hình được điền từ <code>data.js</code>, sinh ra từ các file sau:</p>
  <ul class="files" id="built-from"></ul>
</section>

<!-- ============================================================ 12 refs -->
<section id="references">
  <h2><span class="sn">12</span><span data-l="en">References</span><span data-l="vi">Tài liệu tham khảo</span></h2>
  <ol class="refs" id="refs"></ol>
</section>

<footer class="foot">
  <p data-l="en">Chau Nguyen · Self-Healing Feeder study · <a href="../index.html">Run report</a> · <a href="../hif-sensor/">Edge HIF Sensor</a> · <a href="../monitor/">Monitor</a> · <a href="https://github.com/chau1912550/self-healing-feeder">Source code</a></p>
  <p data-l="vi">Chau Nguyen · Nghiên cứu Self-Healing Feeder · <a href="../index.html">Báo cáo kết quả</a> · <a href="../hif-sensor/">Cảm biến HIF</a> · <a href="../monitor/">Giám sát</a> · <a href="https://github.com/chau1912550/self-healing-feeder">Mã nguồn</a></p>
</footer>
</main>
</div>
<div id="tip" role="tooltip" hidden></div>
<noscript><p class="noscript">This page fills its numbers and figures with JavaScript. / Trang này cần JavaScript để hiện số liệu và hình.</p></noscript>
</body>
</html>
