# Automated switching orders (simulated)

## Fault in zone Sw1
1. Feeder-head recloser Sw1 trips and locks out (fault in zone Sw1).
2. Isolate: open Sw1, L13, Sw2.
3. Close tie Sw9 (from adjacent feeder): zones L68, Sw5 restored; Vmin 0.989 pu, Vmax 1.025 pu.
4. Close tie Sw7 (from zone Sw5): zones L45 restored; Vmin 0.959 pu, Vmax 1.005 pu.
5. Still dark until repair: zones L13, L61, L77, Sw2, Sw3, Sw4.

## Fault in zone L13
1. Feeder-head recloser Sw1 trips and locks out (fault in zone L13).
2. Isolate: open L13, Sw3.
3. Re-close Sw1: zones L61, L68, L77, Sw1, Sw2, Sw4, Sw5 restored.
4. Close tie Sw7 (from zone Sw5): zones L45 restored; Vmin 0.975 pu, Vmax 1.050 pu.
5. Still dark until repair: zones Sw3.

## Fault in zone Sw2
1. Feeder-head recloser Sw1 trips and locks out (fault in zone Sw2).
2. Isolate: open Sw2, L61, Sw4.
3. Re-close Sw1: zones L13, L45, Sw1, Sw3 restored.
4. Close tie Sw7 (from zone L45): zones L68, Sw5 restored; Vmin 0.962 pu, Vmax 1.031 pu.
5. Still dark until repair: zones L61, L77, Sw4.

## Fault in zone Sw3
1. Feeder-head recloser Sw1 trips and locks out (fault in zone Sw3).
2. Isolate: open Sw3, L45.
3. Re-close Sw1: zones L13, L61, L68, L77, Sw1, Sw2, Sw4, Sw5 restored.
4. Still dark until repair: zones L45.

## Fault in zone L45
1. Feeder-head recloser Sw1 trips and locks out (fault in zone L45).
2. Isolate: open L45.
3. Re-close Sw1: zones L13, L61, L68, L77, Sw1, Sw2, Sw3, Sw4, Sw5 restored.

## Fault in zone L61
1. Feeder-head recloser Sw1 trips and locks out (fault in zone L61).
2. Isolate: open L61.
3. Re-close Sw1: zones L13, L45, L68, L77, Sw1, Sw2, Sw3, Sw4, Sw5 restored.

## Fault in zone Sw4
1. Feeder-head recloser Sw1 trips and locks out (fault in zone Sw4).
2. Isolate: open Sw4, L68, L77.
3. Re-close Sw1: zones L13, L45, L61, Sw1, Sw2, Sw3 restored.
4. Close tie Sw7 (from zone L45): zones L68, Sw5 restored; Vmin 0.955 pu, Vmax 1.031 pu.
5. Still dark until repair: zones L77.

## Fault in zone L68
1. Feeder-head recloser Sw1 trips and locks out (fault in zone L68).
2. Isolate: open L68, Sw5.
3. Re-close Sw1: zones L13, L45, L61, L77, Sw1, Sw2, Sw3, Sw4 restored.
4. Close tie Sw7 (from zone L45): zones Sw5 restored; Vmin 0.955 pu, Vmax 1.047 pu.

## Fault in zone Sw5
1. Feeder-head recloser Sw1 trips and locks out (fault in zone Sw5).
2. Isolate: open Sw5.
3. Re-close Sw1: zones L13, L45, L61, L68, L77, Sw1, Sw2, Sw3, Sw4 restored.

## Fault in zone L77
1. Feeder-head recloser Sw1 trips and locks out (fault in zone L77).
2. Isolate: open L77.
3. Re-close Sw1: zones L13, L45, L61, L68, Sw1, Sw2, Sw3, Sw4, Sw5 restored.
